Class_Code,Service,Consequence_Of_Failure,Flange_Rating,Max_Pressure,Max_Temp,Corrosion_Allow,Piping_Material,Small_Fitting,Valve_Body_Mtl,Valve_Trim,Gasket_Material,Gasket_Bolting,Instr_Spec,Comments,Last_Updt_Id,Last_Updt_date,Special_Note,Maintenance_Note
A   ,GRAVITY SEWERS (N),Class4,CL 125/ 150 FF,ATM,AMBIENT,NONE,DUCTILE IRON & CONCRETE,NONE,CAST IRON,MFGR STD,SBR FIELD-LOK & NEOPRENE,B7-2H,NONE, ,,2008-4-5,1. NO DRAIN LINE SHALL BE SMALLER THAN 4\" OTHER THAN FOR INDOOR PLUMBING.,
A1  ,OILY WATER (UNDERGROUND) (N)\, GRAVITY DRAINS (N),Class3,CL 125 FF,ATM,150F MAX.,NONE,DUCTILE IRON\, CEMENT LINED,NONE,NONE,NONE,SBR FIELD-LOK,LOW ALLOY STEEL,NONE, ,,2008-4-3,,
AA  ,OPEN ENDED PIPING DOWNSTREAM OF LAST BLOCK VALVE (N),Class4,CL 150 RF,ATM,500F,NONE,CARBON STEEL,CL 2000 SCRD,NONE,NONE,316SS CMG FLEXIBLE GRAPHITE,B7-2H,NONE, ,,2008-4-5,,
AA1 ,N2 (PURIFIED\, UTILITY\, FILTERED) (N)\, H2 (N)\, STEAM & COND. (N)\, MINERAL OIL (N)\, UTILITY WATER (N)\, FLARE/VENT (Y)\, OILY WATER (U/G) (Y),Class4,CL 150 RF,ATM,800F,NONE,CARBON STEEL,CL 2000 SCRD,NONE,NONE,316SS CMG FLEXIBLE GRAPHITE,B7-2H,NONE, ,,2008-4-5,,
AA2 ,LOW PRESSURE AIR (N),Class4,NONE,ATM,212F,NONE,GALVANIZED SHEET METAL DUCT,NONE,BRONZE,BRONZE,WHITE NEOPRENE,A307 GRADE B - 2H,NONE, ,,2008-4-5,,
AK  ,CATALYST SLURRY (N)\, ADDITIVES (N)\, KILL GAS (Y)\, NITROGEN (FILTERED\, PURIFIED) (N)\, COOLING WATER (N)\, PROPYLENE VAPOR (N),Class4,NONE,2500 PSIG,300F,NONE,316SS TUBING,TUBE FITTINGS,316SS,316SS,NONE,NONE,N/A, ,,2004-9-8,,
AR1 ,LOW PRESSURE AIR (N)\, FLARE/VENT (Y)\, RESIN GRAVITY FLOW (Y),Class4,CL 150 FF (PLATE FLANGE),ATM,195F,0.030\",304SS/ALUMINUM,CL 2000 SCREWED,316 SS\, LINED CAST IRON,316SS,WHITE NEOPRENE,A307 GR B - 2H,S-1, ,,2008-10-14,INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IS SERVICE REQUIRES THICKNESS MEASUREMENTS.,
AR2 ,ADDITIVES (N)\, RESIN (Y)\, FILTERED NITROGEN (N),Class4,CL 150 FF (PLATE FLANGE),50 PSIG,195F,0.030\",304SS/ALUMINUM,CL 2000 SCREWED,316 SS,316SS,WHITE NEOPRENE,A307 GR B - 2H,S-1, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
AV  ,GRAVITY DRAIN: CHEMICAL WASTE\, 2% TO 10% SULFURIC ACID (N),Class3,CL 150 FF,ATM,40F TO 180F,NONE,CPVC,CPVC,CPVC/ PVC,PVC/  TFE,TEFLON,B7-2H,NONE, ,,2008-4-5,A.  ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.                                                     \\
B.  CPVC MATERIAL BECOMES BRITTLE AT TEMPERATURES BELOW 40F. ELECTRIC TRACING SHOULD BE CONSIDERED WHEN TEMPERATURES ARE EXPECTED BELOW 40F.                                                                                                                                                                                    C. USE TEFLON TAPE FOR THREADED JOINTS\, BUT KEEP THREADED JOINTS TO A MINIMUM.,
BA  ,BLACK WATER (CALCINER UNIT) (N),Class4,CL 125 FF/ 150 RF,100 PSIG,100F,0.0625\",CARBON STEEL,NONE,CAST SEMI-STEEL,316SS,NATURAL RUBBER,B7-2H,NONE, ,,2008-4-7,,
BV  ,WATER TREATMENT CHEMICALS (SODIUM HYPOCHLORITE\, DISPERSANT\, SODIUM BROMIDE) (N),Class3,CL 125 FF,100 PSIG,125F,NONE,PVC,SOLID PVC,SOLID PVC,PVC/TEFLON,EPDM,B7-2H,NONE, ,,2008-4-5,A.	INSTALLATION\, JOINT MAKE-UP AND TESTING SHALL BE IN ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.\\
\\
B.	ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.  BOLT TORQUE SHALL BE IN STRICT ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.\\
\\
C.	THIS LINE CLASS MAY BE USED DOWNSTREAM OF PRIMARY BLOCK VALVE. USE LINE CLASS \"CY\" FOR PIPING UPSTREAM OF PRIMARY BLOCK VALVE\, INCLUDING VALVE.\\
,
BV1 ,BLEACH (N)\, CORROSION INHIBITOR (N)\, COOLING WATER (N)\, POTABLE WATER (N),Class3,CL 125 FF,150 PSIG,125F,NONE,CPVC,CPVC,CPVC,CPVC/PTFE,EPDM,A307 GR B - 2H,NONE, ,,2008-4-5,A.	INSTALLATION\, JOINT MAKE-UP AND TESTING SHALL BE IN ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.\\
\\
B.	ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.  BOLT TORQUE SHALL BE IN STRICT ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.\\
,
BV2 ,WASTE WATER (N),Class4,CL 125 FF,150 PSIG,125F,NONE,PVC,PVC,PVC,PVC/PTFE,EPDM,A307 GR B - 2H,NONE, ,,2008-4-5,A.	INSTALLATION\, JOINT MAKE-UP AND TESTING SHALL BE IN ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.\\
\\
B.	ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.  BOLT TORQUE SHALL BE IN STRICT ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.\\
\\
,
CA  ,HYDROCARBON LIQUID & VAPOR (Y)\, NITROGEN (N)\, PROCESS AIR (N)\, AMMONIA (Y)\, MTBE (Y)\, WASTE WATER (N)\, CYCLE GAS (Y)\, PROPYLENE VAPOR (Y)\, WATER (PELLET\, TEMPERED) (N)\, FOAM (for FIRE SUPPRESSION) (N).,Class1,CL 150 RF,ASME B16.5,500F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELLITE,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1, ,,2008-10-14,A. NO COPPER OR COPPER BEARING  ALLOYS PERMITTED IN AMMONIA SERVICE.\\
 \\
   B. FOR AMMONIA SERVICE\, USE SINGLE SEATED VALVES (E.G.\, GLOBE\, ORBIT). DO NOT USE DOUBLE SEATED VALVES (E.G. GATE\, TWIN SEAL).                                                                                                                                                                                                                                                                                                                                                                                                                              C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                            \\
                                                                                                                                                                                                                   D. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                       E.  INSPECTIONS ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES SHOWN IN THIS LINE CLASS\, EXCEPT FOR VENTS AND DRAINS WHERE GATE VALVE SHOULD BE USED. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE  VALVE CODE NUMBERS ARE: V01700\, V03710.                                                                                                                                                                                                                                                                                                                                                                              B. EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01525.
CA2 ,MINERAL OIL (N)\, NITROGEN (N)\, PURIFIED NITROGEN (N)\, T2 (Y)\, CATALYST (N),Class4,CL 150 RF,ASME B16.5,650F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IS SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CA3 ,FLARE/VENTS (Y)\, CYCLE GAS (Y)\, STEAM (N)\, N2 (PURIFIED\, FILTERED) (N)\, LIGHT HYDROCARBONS (Y)\, PROPYLENE VAPOR (N)\, VAPOR RECOVERY (N),Class1,CL 150 RF,ASME B16.5,-50F TO 725F,0.0625\",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARBON STEEL,12 CR/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-4, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IS SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CA4 ,NITROGEN (UTILITY\, FILTERED\, PURIFIED\, REGENERATED) (N)\, INSTR. AIR (N)\, OILY WATER (N),Class4,CL 150 RF,ASME B16.5,500F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1, ,,2008-4-5,GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
CAA ,HYDROCARBON LIQUID & VAPOR (Y),Class1,CL 150 RF,ASME B16.5,800F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-10-14,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL. \\
                       B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                   C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CAA1,CYCLE GAS (Y)\, PROPYLENE VAPOR (Y)\, NITROGEN (FILTERED\, PURIFIED) (N),Class1,CL 150 RF,ASME B16.5,360F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-1, ,,2008-10-14,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                      B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CAB ,H2 OR H2HC MIXTURES (H2 PARTIAL  PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 150 RF,ASME B16.5,750F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12CR/STEL,CMG OR SW,B7-2H,S-1, ,,2008-10-14,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES\, WHEN IT IS MORE ECONOMICAL. \\
         B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                       C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,EXISTING 1 INCH AND LARGER PLUG VALVES MAY BE REPLACED WITH ORBIT VALVES\, 3/4 INCH AND SMALLER PLUG VALVES REPLACE WITH GATE VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBERS ARE: V01707\, V03711.
CAC ,HYDROCARBON LIQUID & VAPOR\, DRY SOUR GAS (Y)\, BRINE (N),Class1,CL 150 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12CR/ STEL,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,NACE - NO PWHT\, WELDING TO NACE RP0472,,2008-10-14,A. REFER TO CLASSES CACN AND CAC3 FOR OTHER SERVICES.                                                                                                                        B. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL. \\
          C. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                      D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,	A.  WELD REPAIRS TO EXISTING LINES ORIGINALLY BUILT TO THIS LINE CLASS 	CONTAINING AMINE OR CAUSTIC SHALL BE STRESS RELIEVED\, EXCEPT SOCKETWELDS ON LINES OPERATING AT 120F OR LESS\, REGARDLESS OF STEAM-OUT CONDITIONS. CAUSTIC IS DEFINED AS 5 WT % OR GREATER.\\
	\\
              B. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES 	SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBERS ARE: V01700\, V03710.                                                                                                                                                                                                                                 C. EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01525.
CAC2,RICH AMINE (MEA\, DEA\, MDEA) (Y),Class1,CL 150 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STEL,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,NACE -  PWHT FOR SERVICE\, WELDING TO NACE RP0472,,2008-10-14,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
\\
B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH 2H NUTS.\\
\\
C. ALL CARBON STEEL WELDS SHALL BE STRESS RELIEVED\, EXCEPT SOCKETWELDS IN CAUSTIC AND AMINES IN LINES OPERATING AT 120F OR LESS\, REGARDLESS OF STEAM-OUT CONDITIONS. CAUSTIC IS DEFINED AS 5 WT% OR GREATER.                                                                                              \\
D. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                              E. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT. \\
                                                                                                                                                                                                                  F.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CAC3,LEAN AMINES  (DEA\, MEA\, MDEA)\, CAUSTIC (FRESH or SOUR) (Y),Class2,CL 150 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,PWHT,,2008-10-14,A.  ALL CARBON STEEL WELDS SHALL BE STRESS RELIEVED\, EXCEPT SOCKETWELDS IN CAUSTIC AND AMINE LINES OPERATING AT 120F OR LESS\, REGARDLESS OF STEAM-OUT CONDITIONS.  CAUSTIC IS DEFINED AS 5 WT% OR GREATER.\\
\\
B. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN AMINE SERVICE.\\
\\
C. THESE SERVICES WERE PREVIOUSLY IN LINES CLASSES CAC AND CAW.  \\
                                                                                                                                                                                                                D. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL. \\
                                                                                                                                                                                                                E. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                        F.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE  REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBERS ARE: V01700\, V3710.
CACN,SOUR WATER (Y)\, WET SOUR GAS (Y)\,  ACID GAS (Y),Class1,CL 150 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/  STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,NACE SERVICE - NO PWHT\, WELDING TO NACE RP0472,,2008-10-14,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
\\
B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH 2H NUTS.\\
\\
C. THESE SERVICES WERE PREVIOUSLY IN LINE CLASS CAC.\\
                                                                                                                                                                                                                D. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                              E. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                        F.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.\\
,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES  SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE  REPLACED IN KIND\, THE APPLICABLE VALVE  CODE NUMBERS ARE: V01701\, V03702.
CAD ,HYDROCARBON LIQUID & VAPOR\, PROCESS GAS (SULFUR PLANT) (Y),Class1,CL 150 RF,ASME B16.5,750F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-10-14,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AN DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                  \\
B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                        C.  INSPECTION INSOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CAE ,SULFURIC ACID (90% THRU 98%) (Y),Class1,CLASS 150 RF,ASME B16.5,110F,0.125\",CARBON STEEL,BW,ALLOY 20,ALLOY 20,PTFE,B7-2H,S-3,TEFLON COATED BOLTING ACCEPTABLE,,2008-10-14,A. USE GTAW PROCESS FOR WELDING ROOT PASS ON ALL BUTTWELDS.\\
\\
B. LIMIT LINE VELOCITY TO 3.0 FPS.  USE LINE CLASS CX FOR VELOCITIES OVER 3.0 FPS AND UP TO 10.0 FPS.\\
\\
C. USE ALLOY 20 BUTTWELD FITTINGS TO AVOID EXCESSIVE CORROSION DUE TO TURBULENCE.                                 \\
                                                                                                                                                                                                                   D. IN SOME APPLICATIONS\, CARBON STEEL FITTINGS MAY BE ACCEPTABLE AS APPROVED BY BP IN ACCORDANCE WITH ENGINEERING STANDARD P-1 AND NOTED IN THE P&IDS AS REQUIRED BY PSM (PROCESS SAFETY MANAGEMENT.                                                                                                                                                                                                                                                                              E.  USE ALLOY 20 PIPE NIPPLES FOR VENTS & DRAINS.                                                                                                                                                                                                                                                                                                                                                  F.  WHEN UTILIZING BRANCH CONNECTIONS FITTINGS (e.g. WELDOLETS\, etc.) CONSIDERATION SHOULD BE MADE TO ALSO USE ALLOY 20 MATERIAL FOR RUN AND BRANCH PIPING ADJACENT TO THE CONNECTION.  IN SUCH CASES\, PROVIDE A MINIMUM OF ALLOY 20 PIPING EQUAL OR GREATER IN LENGTH THAN THE CORRESPONDING TEE OR REDUCING TEE FITTING.  THE REASON FOR THIS IS BECAUSE THE BRANCH CONNECTION USING SUCH FITTINGS MAY CAUSE TURBULENCE AND ACCELERATED CORROSION SIMILAR TO THAT OF A TEE FITTING IN THOSE APPLICATIONS.                                                                                                                                                                                                                                                                                                                                                         G.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CAH ,STEAM (Y note D)\, COND. (Y note D)\, BFW (Y note D)\, BLOWDOWN 150 PSIG AND LOWER (N),Class4,CL 150 RF,ASME B16.5,500F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,SEE NOTE D,,2008-10-14,A. ALL CARBON STEEL PIPE WELDING IN BOILER CIRCULATING SYSTEMS THAT SEE CAUSTIC SERVICE SHALL BE STRESS RELIEVED.                                                                                                                                                                                                                            B. FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                          C. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                          D.  INSPECTION ISOMETRIC DRAWINGS ARE REQUIRED FOR STEAM AND CONDENSATE WHERE HIGH TURBULENT ATEMPERATOR DEVICES ARE REQUIRED AND BOILER FEEDWATER AT HIGH TURBULENT AREAS\, DOWNSTREAM OF CONTROL VALVES AND ORIFICES.                                                                                                                                                                                                                          E. INSPECTION ISOMETRIC DRAWINGS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01525.
CAHS,STEAM TRACING (N),Class4,NONE,SEE LINE CLASS, ,NONE,(TUBING),NONE,NONE,NONE,NONE, ,S-7, ,,2004-9-8,A.	USE STEEL TUBING MATERIAL WHERE EXTERNAL VAPORS ARE CORROSIVE TO COPPER.\\
\\
B.	COPPER TUBING SHALL NOT BE USED FOR TRACING ALUMINUM LINES.\\
\\
C.	COPPER TUBING SHALL NOT BE USED IN SULFUR PLANT.\\
,
CAI ,OXYGEN (N),Class4,CL 150 RF,230 PSIG,500F,0.0625\",CARBON STEEL/ MONEL,CL 3000 SW,MONEL,MONEL,PTFE,B7-2H,S-1,CLEAN PIPING PER CGA G-4.4 OXYGEN PIPING SYSTEMS,,2008-12-22,A.  ALL VALVES SHALL BE CHEMICALLY CLEANED AND PACKAGED FOR OXYGEN SERVICE.  VALVE PACKING SHALL BE TEFLON.\\
\\
B.  FLUID VELOCITY SHALL BE LIMITED TO 200 FEET PER SECOND. HIGHER VELOCITIES REQUIRE MONEL PIPING.\\
\\
C.  THE INSTALLED PIPING SYSTEM SHALL BE MECHANICALLY AND CHEMICALLY CLEANED TO REMOVE CONTAMINANTS SUCH AS OIL\, GREASE\, LUBRICANTS\, PAINTS\, ETC. AND PARTICULATES SUCH AS WELD SLAG AND METAL CHIPS FROM MACHINING AND CUTTING OPERATIONS.  USE COMPRESSED GAS ASSOCIATION STANDARD (CGA G-4.4 OXYGEN PIPING SYSTEMS).\\
\\
D.  FILTERS MADE OF MONEL SHALL BE INSTALLED UPSTREAM OF PRESSURE REDUCING REGULATORS AND CONTROL VALVES TO CATCH PARTICULATES.\\
\\
E.  USE TEFLON TAPE FOR THREADED JOINTS.  DO NOT USE THREAD COMPOUND.\\
\\
F.  FOR TEMPERATURES BELOW  -20F\, USE MONEL PIPING. BOLTING SHALL BE 304SS STUD BOLTS TO ASTM A320 GRADE L8 WITH NUTS TO ASTM A 194 GRADE 8. \\
,
CAJ ,COOLING WATER (ABOVEGROUND) (N),Class4,CL 150 RF,150 PSIG,150F,0.0625\",CARBON STEEL,CL 2000 SCREWED,CARBON STEEL/ BRONZE,12 CR/ STELL./ BRONZE,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01527.
CAK ,COOLING WATER (UNDERGROUND) (N),Class4,CL 125 FF/ CL 150 FF,150 PSIG,150F,0.0625\",CARBON STEEL,NONE,CAST IRON,BRONZE,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,SEE NOTE A TO REPLACE CAST IRON VALVES,,2008-4-22,A.  REPLACE CAST IRON VALVES WITH CAST STEEL (SEE CAJ CLASS V-SHEETS) AND MATCH FLANGE TYPE.   USE OF CAST IRON MUST BE APPROVED BY ENGINEERING.,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01526.
CAL ,PLANT AIR (N)\, SERVICE OR UTILITY WATER (ABOVE OR BELOW GROUND) (N),Class4,CL 150 RF,200 PSIG,150F,0.0625\",GALV. CARBON STEEL & CARBON STEEL,CL 300 M.I. SCREWED,CARBON STEEL/ BRONZE,12 CR/ STELL./ BRONZE,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1, ,,2008-4-5,,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01527 FOR CLASS 150 AND V01526 FOR CLASS 125.
CALC,POTABLE WATER (ABOVE AND BELOW GROUND) (N),Class4,CL 150 RF/ CL125 FF,150 PSIG,150F,NONE,GALV. CEMENT LINED CARBON STEEL,CL 300 M.I. SCREWED,CARBON STEEL/ BRONZE/ CAST IRON,12 CR/ STELL./ BRONZE,RED RUBBER,B7-2H,S-1,DISINFECT PRIOR TO PLACING IN SERVICE,,2008-12-22,A. PVC PIPE IN LINE CLASS BV MAY BE USED IN LIEU OF CEMENT LINED PIPE IN SIZES 4\" TO 6\"\, IF APPROVED BY REFINERY ENGINEERING\, IN CONSIDERATION OF:  1) MECHANICAL DAMAGE    2) ABILITY TO BE ISOLATED   3) BURIAL DEPTH  4) U-V RAYS PROTECTION\\
\\
B. POTABLE WATER PIPING SHALL BE SANITIZED BEFORE PLACING IT IN SERVICE.  USE AMERICAN WATER WORKS ASSOCIATION STANDARD ANSI/AWWA C651 DISINFECTING WATER MAINS.,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01526 FOR UNDERGROUND AND V01527 FOR ABOVEGROUND INSTALLATION.
CAM ,FIRE WATER (UNDERGROUND & ABOVEGROUND) (N)\, OFFSITE EFFLUENT WATER (UNDERGROUND) (N),Class4,CL 125 FF/ CL 150 RF,150 PSIG,150F,NONE(UG)\, 0.0625\"(AG),CEMENT LINED GALV. CS & CARBON STEEL,CL 2000 SCREWED,CAST IRON/ CARBON STEEL,MFGR. STD/ 12 CR/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,DO NOT USE CAST IRON VALVES SEE NOTE B,,2008-4-22,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.  B.  CAST IRON VALVES SHOULD BE AVOIDED IN THIS SERVICE.   USE OF CAST IRON MUST BE APPROVED BY ENGINEERING.,
CAN ,INSTRUMENT AIR (N),Class4,CL 150 RF,ASME B16.5,100F,0.0625\",GALV  CARBON STEEL,CL 300 M.I. SCREWED,CARBON STEEL/ BRONZE,12 CR/ STELL./ BRONZE,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-8, ,,2008-4-5,,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01527.
CAP ,BOILER EXTERNAL PIPING (ASME B31.1): STEAM (Y)\, CONDENSATE (Y)\, BOILER FEEDWATER (Y)\, BLOWDOWN (Y).  BOILER EXTERNAL PIPING (ASME B31.3): (N),Class4,CL 150 RF,ASME B16.5,500F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1, ,,2008-10-14,A. FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                          B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                        C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CAQ ,HYDROCARBONS (LOW TEMP.) (Y),Class2,CL 150 RF,ASME B16.5,-21F TO -50F,0.0625\",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARB. STEEL/316SS/316LSS,316 SS,316SS CMG FLEXIBLE GRAPHITE,L7-7,S-4, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IS SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CAW3,LEAN & SEMI-LEAN CATACARB (Y),Class4,CL 150 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-1,PWHT FOR CARBONATE SCC,,2008-10-14,A. ALL CARBON STEEL PIPE WELDING SHALL BE STRESS RELIEVED.\\
\\
B. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
                                                                                                                                                                                                                   C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                 D. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                         E.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBERS ARE: V01704\, V03706.
CAY ,LIQUID SULFUR (Y),Class3,CL 150 RF,ASME B16.5,400F,0.125\",CARBON STEEL/ JACKETED,CL 3000/ SCREWED,CARBON STEEL JACKETED,C.S.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,NONE,FLEX HOSE,,2008-12-22,A.	ALL JACKETED PIPING SHALL HAVE APPROVED FABRICATION DRAWINGS. FOR DETAILS\, REFERENCE DRAWING NO. LD-28-1710-02 AT CHERRY POINT AND DRAWING NO. PL-31880\, SHEETS 1 THRU 6\, AT THE LOS ANGELES REFINERY.\\
\\
B.	ALL TURNS SHALL BE MADE WITH FITTINGS WITH FLANGED CLEANOUTS. PIPE BENDS FOR EXPANSION SHALL HAVE FLANGED ENDS FOR BREAKOUT.\\
\\
C.	ALL RUNS OF PIPE SHALL CONTAIN SUFFICIENT NUMBERS OF BREAKOUT FLANGES.  MAXIMUM LENGTH OF PIPE WITHOUT BREAKOUT FLANGES IS 40' 0\". \\
\\
D.	STEAM JACKETS SHALL HAVE CONNECTIONS FOR JUMPOVERS AT ALL FLANGES.\\
\\
E.	SUFFICIENT CONNECTIONS FOR STEAMING\, BLOWING AND DRAINING SHALL BE PROVIDED ON ALL SULFUR LINES.\\
\\
F.	STRESS ANALYSIS REQUIRED FOR ALL JACKETED PIPING SYSTEMS.\\
\\
G.	NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.                                                                                                                                                                                                                                                                                                       H.           INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.\\
,
CC  ,CORROSIVE HYDROCARBONS LIQUID AND VAPOR (Y),Class1,CL 150 RF, , , ,1 1/4 CR 1/2 MO, , , , , , ,MERIDIUM ALLOY IDENTIFIER ONLY,,2008-12-2,,
CD  ,CORROSIVE HYDROCARBONS LIQUID AND VAPOR (Y),Class1,CL 150 RF, , , ,2 1/4 CR 1 MO, , , , , , ,MERIDIUM ALLOY IDENTIFIER ONLY,,2008-12-2,,
CE  ,CORROSIVE HYDROCARBON LIQUID & VAPOR (Y),Class1,CL 150 RF,ASME B16.5,850F,0.125\",5CR-1/2 MO,CL 3000/ 6000 SW,5CR-1/2MO,12 CR/ STELL.,SW,B7-2H,S-4,PWHT\, SEE NOTE C TO REPLACE WITH CFA CLASS,,2008-12-18,A. ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE  STRESS RELIEVED REGARDLESS  OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                             B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                          C.  FOR NEW CONSTRUCTION 9CR 1MO SHOULD BE USED\, PIPING CLASS CFA.  FOR EQUIPMENT AND PIPING REPLACEMENT CFA CLASS SHOULD ALSO BE USED AND THIS SHOULD BE DOCUMENTED ON THE P&ID AS A SPECIFICATION CHANGE OR A SPECIAL NOTE AND WELL AS ON THE INSPECTION ISOMETRIC AND HISTORY NOTE.                                                                                                                                                                                                                                                                                                                                               D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CFA ,CORROSIVE HYDROCARBON  LIQUID & VAPOR (Y),Class1,CL 150 RF,ASME B16.5,850F,0.125\",9CR-1MO,CL 3000/ 6000 SW,9CR-1MO,12 CR/ STELL.,304SS SW IR GRAPHITE,B7-2H,S-4,PWHT,,2008-10-14,A. ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                 B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                        C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CH  ,LUBE  OIL (N)\, SEAL OIL (N)\, OIL MIST SYSTEM (N),Class3,CL 150 RF,ASME B16.5,500F,NONE,304SS & GALV. CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-4,FLEX HOSE,,2008-4-5,A. WELDED JOINTS DOWNSTREAM OF OIL FILTERS SHALL BE BUTTWELD RATHER  THEN SOCKETWELD\, EXCEPT VALVES. THE ROOT PASS SHALL BE MADE WITH THE GAS TUNGSTEN ARC WELDING PROCESS.                                                                                                                                                                                                                                                                                                                   B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V01525.
CJ  ,WET CO2 (Y)\, RICH CO2 CONDENSATE (N)\, RICH CATACARB SOLUTION (Y)\, SULFUR PLANT PROCESS GAS (Y),Class1,CL 150 RF,ASME B16.5,500F,0.0625\",304LSS,CL 3000 SW,316SS,316SS/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-4, ,,2008-10-14,A. THIS LINE CLASS CAN BE USED FOR SULFUR PLANT PROCESS GAS TO 850F PROVIDED THAT SPIRAL WOUND GASKETS WITH FLEXIBLE GRAPHITE FILLER ARE USED.\\
\\
B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                        C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CJA ,HYDROCARBONS (LOW TEMP.: -150F TO -51F) (N),Class2,CL 150 RF,ASME B16.5,-150F TO 300F,NONE,304LSS,CL 3000 SW,316SS/316LSS,316SS/ STELL.,304SS SW IR FLEX. GRAPHITE,L7-7 OR B8-8,S-4,L7/7 REQUIRES IMPACT TESTING,,2008-4-7,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                          B. WELD METAL DEPOSITS SHALL BE CHARPY IMPACT TESTED IN ACORDANCE WITH ASME B31.3.,
CJB1,PROPYLENE VAPOR (Y)\, FLARE/VENTS (N)\, FILTERED NITROGEN (N)\, FLARE HEADER (Y),Class1,CL 150 RF,ASME B16.5,-130F TO 450F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STELL.,304SS SW IR FLEXIBLE GRAPHITE,L7-7,S-4,L7/7 REQUIRE IMPACT TESTING,,2008-10-14,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                         B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CJB2,LIGHT HYDROCARBONS (N),Class1,CL 150 RF,ASME B16.5,-130F TO 650F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STELL.,304SS SW IR GRAPHITE,L7-7,S-4,L7/7 REQUIRE IMPACT TESTING,,2008-4-7,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
CJL ,DEMIN. H2O (N)\, DISPERSANT (N)\, BFW CHEM. (N)\, DEMINERALIZER (N)\, REGEN. SOLUTIONS (N)\, ADDITIVES (N)\, FILTERED N2 (N)\, PELLET H2O (N)\, FLARE/VENTS (N)\, LOW PRESS. AIR (N),Class4,CL 150 RF,ASME B16.5,200F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-4, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
CL  ,FLUE GAS DESULFURIZATION STREAMS (FGDS) (N),Class3,CL 150 RF,ASME B16.5,200F,0.0313\",316L SS,CL 3000 SW,316SS,316SS/ STELL.,316SS CMG FLEXIBLE GRAPHITE,B7-2H,S-4, ,,2008-4-5,A. EXISTING INSTALLATION MAY HAVE BEEN MADE WITH PIPING THINNER THAN SCH 40S. FIELD VERIFY PIPE THICKNESS PRIOR TO HOT TAPPING OR TYING INTO THOSE EXISTING LINES.            \\
\\
B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,MINIMUM PIPE WALL THICKNESS SPECIFIED IN THIS LINE CLASS IS SCHEDULE 40S. EXISTING INSTALLATION MAY HAVE BEEN MADE WITH PIPING THINNER THAN SCHEDULE 40S. FIELD VERIFY THICKNESS PRIOR TO HOT TAPPING OR TYING INTO THOSE EXISTING PIPING SYSTEM.
CLA ,HGO (HEAVY GAS OIL) (Y)\, ATMOSPHERIC CRUDE (Y)\, RESID (N),Class1,CL 150 RF,ASME B16.5,750F MAX.,0.0313\",316L SS,CL 3000 SW,316SS,316SS/ STELL.,SW,B7-2H,S-4, ,,2008-10-14,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                      B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CLB ,REVERSE OSMOSIS WATER (N),Class4,CL 150 RF,ASME B16.5,200F,NONE,316L SS,CL 3000 SCREWED,316SS,316SS,CMG OR NITRILE RUBBER,B7-2H,S-4, ,,2008-4-5,,.
CNA ,FLUID SERVICE CONTAINING 5% CAUSTIC (N)\, SODIUM-SULFITE/BISULFITE W/PH RANGE OF 4 TO 8 WITH UP TO 5% SOLIDS (N)\, GROUND WATER REMEDIATION (UNDERGROUND AND ABOVEGROUND) (N),Class3,CL 150 FF,100 PSI MAX.,200F MAX.,NONE,FRP,NONE,DUCTILE IRON/CARBON STEEL/FRP,POLYMERS,RUBBER,A307 GR B - 2H,NONE,FOR CPVC MATERIALS\, USE CLASS AV,,2008-4-5,A.  DUE TO THE FLEXIBILITY OF FRP PIPE\, SPECIAL ATTENTION IS TO BE GIVEN TO PIPE ANCHORS\, RESTRAINTS\, GUIDES\, AND ABOVE GRADE  SUPPORT SPACING.                                                                                                                                                                                                                                                                                                                                                                                           B.  THIS LINE CLASS IS TO BE USED WITH DESIGN INTENT FOR \"SHOP FABRICATED\" SYSTEM LIMITING FIELD JOINTS TO A MINIMUM.                                                                                                                                                                                                                          C.  FIELD JOINTS: 2\" THRU 12\" PIPE\, USE FIBERCAST SOCKET CPLG WITH WELDFAST CL200 ; 14\" THRU 24\"\, USE FIBERCAST BUTT & WRAP FIELD KIT.                                                                                                                                                                                                                                                                                                                                                                                                            D.  DESIGN PACKAGE INFORMATION WILL INCLUDE OPERATING DATA TO ALLOW SUPPLIER TO PERFORM A FLUID TRANSIENT ANALYSIS TO ANALYZE FOR DYNAMIC CONSIDERATIONS AND ADD ADDITIONAL REINFORCEMENT WHERE REQUIRED.,ORIGINAL CNA CLASS INCLUDED CPVC MATERIALS. USE CLASS AV FOR THIS MATERIAL FOR GRAVITY DRAINS AND CLASS CX FOR PRESSURIZED APPLICATIONS.
