Class_Code,Service,Consequence_Of_Failure,Flange_Rating,Max_Pressure,Max_Temp,Corrosion_Allow,Piping_Material,Small_Fitting,Valve_Body_Mtl,Valve_Trim,Gasket_Material,Gasket_Bolting,Instr_Spec,Comments,Last_Updt_Id,Last_Updt_date,Special_Note,Maintenance_Note
CSK ,CORROSIVE WATER (N),Class4,CL 150 RF,150 PSIG,275F,LINED:NONE; UNLINED: 0.125\",CARBON STEEL PVDF LINED,CL 6000 SCREWED,CARBON STEEL,12 CR/ STELL.,BUNA-N (NITRILE),B7-2H,S-4,POLYVINYLIDENE LINE PIPE\, SEE NOTE D,,2008-4-5,A.  ALL LINED PIPE AND LINED FITTINGS SHALL BE IDENTIFIED BY THE MANUFACTURER WITH A PERMANENTLY AFFIXED \"BLACK\" NYLON                                                                                                                                                                                                                                                                                                                                                                                                                                       B.  GASKETS ARE REQUIRED ONLY WHEN MATING PIPE OR FITTINGS AGAINST UNLINED FLANGE FACINGS.                                                                                                                                                                                                                                                                   C.  USE SPACERS FOR MAKE-UP CONNECTION BETWEEN LINED PIPE AND ALL OTHER TYPES OF FLANGED PIPING AND EQUIPMENT.                                                                                                                                                                                                                             D.  POLYVINYLIDENE FLUORIDE PIPE HAS A HIGH LEVEL OF CHEMICAL RESISTANCE.   WHEN USING THIS LINE CLASS IN CORROSIVE SERVICES\, VERIFY RESISTANCE OF PIPE AND GASKET TO PROCESS CONDITIONS.,
CSP ,CORROSIVE WATER (N),Class4,CL 150 RF,150 PSIG,225F,LINED: NONE; UNLINED: 0.125\",CARBON STEEL PP LINED,CL 6000 SCREWED,CARBON STEEL,12 CR/ STELL.,BUNA-N (NITRILE),B7-2H,S-4,POLYLPROPYLENE LINED PIPE\, SEE NOTE D,,2008-4-5,A.  ALL LINED PIPE AND LINED FITTINGS SHALL BE IDENTIFIED BY THE MANUFACTURER WITH PERMANENTLY AFFIXED \"BLACK\" NYLON BAND.                                                                              \\
                                                                                                                                                                                                                   B.  GASKETS ARE REQUIRED ONLY WHEN MATING PIPE OR FITTINGS AGAINST UNLINED FLANGE FACINGS.                                                                                                                                                                                                                                                                   C.  USE SPACERS FOR MAKE-UP CONNECTION BETWEEN LINED PIPE AND ALL OTHER TYPES OF FLANGED PIPING AND EQUIPMENT.                                                                                                                                                                                                                             D.  POLYPROPYLENE HAS A MODERATE LEVEL OF CHEMICAL RESISTANCE.  CHECK CHEMICAL RESISTANCE OF THE PIPE AND GASKET TO PROCESS CONDITIONS.,
CW  ,ACID CRUDES (Y)\, RESID (Y),Class1,CL 150 RF,ASME B16.5,850F MAX.,0.0313\",317L SS,CL 3000 SW,317SS,317SS/ STELL.,317SS SW IR FLEXIBLE GRAPHITE,B7-2H, , ,,2008-10-14,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                         B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CX  ,SULFURIC ACID LESS THAN 90% CONCENTRATION (Y)\, COMMON CAUSTIC (Y) AND ACID LINE (Y),Class1,CL 150 RF,150 PSIG,300F,0.050\",ALLOY 20,CL 3000 SW,ALLOY 20,ALLOY 20,PTFE,B7-2H,S-3,TEFLON COATED BOLTS ARE ACCEPTABLE,,2008-10-14,A. THE WELD ROOT PASS FOR BUTTWELDS SHALL BE MADE WITH THE GAS TUNGSTEN  ARC WELDING PROCESS.                                                                                                                                                                                                                                                        B. THE PREDECESSOR TO THIS LINE CLASS MAY BE BSL WHICH SPECIFIED CAST IRON FLANGES. USE FLAT FACE STEEL FLANGES WITH FULL FACE GASKET WHEN MATING AGAINST THOSE CAST IRON FLANGES.  CAST IRON FLANGES SHOULD BE REMOVED WHENEVER POSSIBLE IN THIS SERVICE.                                                                                                                                                                                                                                                                                                                                                                                         C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
CY  ,WATER TREATMENT CHEMICALS (SODIUM HYPOCHLORITE\, DISPERSANT\, SODIUM BROMIDE) (N),Class3,CL 150 RF,150 PSIG,150F,NONE,HASTELLOY C,CL 3000 SW,HASTELLOY C,HAST C/PTFE,PTFE,B7-2H,NONE, ,,2008-4-5,USE THIS LINE CLASS FOR PIPING UPSTREAM OF PRIMARY BLOCK VALVE\, INCLUDING VALVE. LINE CLASS BV MAY BE USED FOR PIPING DOWNSTREAM OF PRIMARY BLOCK 	VALVE.,
DA  ,HYDROCARBON LIQUID & VAPOR (Y)\, PRESULFIDING AGENT (Y)\, NITROGEN (N)\, AMMONIA (Y)\, MTBE (Y)\, N2 (PURIFIED\, REGEN.\, FILTERED) (N),Class1,CL 300 RF,ASME B16.5,500F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-10-14,A. NO COPPER ON COPPER BEARING ALLOYS PERMITTED IN AMMONIA SERVICE.\\
\\
B. FOR AMMONIA SERVICE\, USE SINGLE SEATED VALVES (E.G. GLOBE\, ORBIT). DO NOT USE DOUBLE SEATED VALVES (E.G. GATE\, TWIN SEAL).\\
\\
C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                               \\
D. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                         E.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH LONG PATTERN BALL VALVES (V03814) OR ORBIT VALVES SHOWN IN THIS LINE CLASS. NOTE THAT ORBIT AND PLUG VALVES HAVE THE SAME FACE TO FACE DIMENSION IN VALVE SIZES 2\" TO 6\" ONLY. IF FLANGED PLUG VALVES HAVE TO BE  REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V03710.                                                                                                                                                               B.           USE V03801 TO REPLACE IN-KIND EXISTING NELES-JAMESBURY BALL VALVES WITH THE PROPRIETARY SHORT PATTERN FACE TO FACE DIMENSION (NON-STANDARD).                                                                                                                                                                                     C.           EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES.  IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V03530.
DA3 ,LIQUID PROPYLENE (Y)\, PROPYLENE VAPOR (Y)\, PURIFIED N2 (N),Class1,CL 300 RF,ASME B16.5,-50F TO 270F,0.0625\",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-4, ,,2008-10-14,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                        B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DAA ,HYDROCARBON LIQUID & VAPOR (Y),Class1,CL 300 RF,ASME B16.5,750F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                 \\
B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
DAA1,CYCLE GAS (Y)\, PURIFIED NITROGEN (N)\, PROPYLENE VAPOR (Y),Class1,CL 300 RF,ASME B16.5,300F MAX.,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
DAA2,PURIFIED NITROGEN (N)\, CATALYST SLURRY (N)\, MINERAL OIL (N)\, NITROGEN (N)\, T2 (Y),Class4,CL 300 RF,ASME B16.5,150F MAX.,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
DAA3,CYCLE GAS WITH LIQUID PROPYLENE (Y)\, PROPYLENE VAPOR (Y),Class1,CL 300 RF,ASME B16.5,-50F TO 300F,0.0625\",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-4, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
DAA4,CYCLE GAS (Y),Class1,CL 300 RF,ASME B16.5,300F MAX.,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
DAA5,CYCLIC PRESSURE: CYCLE GAS (Y)\, PURIFIED N2 (N)\, PRODUCT DISCHARGE (Y),Class1,CL 300 RF,ASME B16.5,300F MAX.,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
DAA6,CYCLIC PRESSURE: PRODUCT CONVEYING (VENT\, COLD) (Y),Class1,CL 300 RF,ASME B16.5,-50F TO 194F,0.0625\",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-4, ,,2008-4-5,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,
DAB ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 300 RF (125-250AARH),ASME B16.5,750F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                 \\
B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES SHOWN IN THIS LINE CLASS. NOTE THAT ORBIT VALVES AND PLUG VALVES HAVE THE SAME FACE TO FACE DIMENSION IN VALVE SIZES 2\" TO 6\" ONLY. IF FLANGED PLUG VALVES HAVE TO BE  REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V03711.
DAC ,HYDROCARBON LIQUID & VAPOR (Y)\, BRINE (N),Class1,CL 300 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-4-5,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.\\
\\
B. REFER TO LINE CLASSES DACN\, DAC2\, AND DAC3 FOR OTHER SERVICES.                                  \\
                              \\
C. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,A. EXISTING PLUG VALVES SHOULD BE REPLACED WITH LONG PATTERN BALL VALVES (V03814) OR ORBIT VALVES SHOWN IN THIS LINE CLASS. NOTE THAT ORBIT AND PLUG VALVES HAVE THE SAME FACE TO FACE DIMENSION IN VALVE SIZES 2\" TO 6\" ONLY. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\,  THE APPLICABLE VALVE CODE NUMBER IS V03710.                                                                                                                                                                                     B. USE V03801 TO REPLACE IN KIND EXISTING NELES-JAMESBURY BALL VALVES WITH THE PROPRIETARY SHORT PATTERN FACE TO FACE DIMENSION (NON-STANDARD).                                                                                                                                                                                     C. EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V03530.
DAC2,RICH AMINE (MEA\, DEA\, MDEA) (Y),Class1,CL 300 RF,ASME B16.5,500F,0.125\",CARBON  STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STELL.,CMG OR SW,B7-2H,S-1,PWHT\, WELDING TO NACE RP0472,,2008-4-5,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
\\
B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH  GRADE 2H NUTS.\\
\\
C. ALL CARBON STEEL WELDS SHALL BE STRESS RELIEVED\, EXCEPT SOCKETWELDS IN CAUSTIC AND AMINES IN LINES OPERATING AT 120F OR LESS\, REGARDLESS OF STEAM-OUT CONDITIONS. CAUSTIC IS DEFINED AS 5 WT% OR GREATER.\\
                                                                                                                                                      D. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                \\
E. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.,A.  USE V03802 TO REPLACE IN KIND EXISTING NELES-JAMESBURY BALL VALVES WITH THE PROPRIETARY SHORT PATTERN FACE TO FACE DIMENSION (NON-STANDARD).
DAC3,LEAN AMINES (MEA\, DEA\, MDEA) (Y)\, CAUSTIC (FRESH & SOUR) (Y),Class2,CL 300 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1,PWHT,,2008-4-5,A. ALL CARBON STEEL PIPE WELDING SHALL BE STRESS RELIEVED.  SOCKETWELDS IN CAUSTIC\, DEA AND MDEA SERVICE WITH OPERATING TEMPERATURES OF 120F OR LESS DO NOT REQUIRE STRESS RELIEVING\, REGARDLESS OF STEAM-OUT CONDITIONS.  CAUSTIC IS DEFINED AS 5 WT% OR GREATER SODIUM HYDROXIDE.                                                                                                                                                                                                                                                      B. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.,A.  EXISTING PLUG VALVES SHOULD  BE REPLACED WITH LONG PATTERN BALL VALVES (V03814) OR ORBIT VALVES SHOWN IN THIS LINE CLASS. NOTE THAT ORBIT AND PLUG VALVES HAVE THE SAME FACE TO FACE DIMENSION IN VALVE SIZES 2\" TO 6\" ONLY. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V03710.                                                                                                                                                                                       B.  USE V03801 TO REPLACE IN KIND EXISTING NELES-JAMESBURY BALL VALVES WITH THE PROPRIETARY SHORT PATTERN FACE TO FACE DIMENSION (NON-STANDARD).
DACN,WET SOUR GAS (Y)\, SOUR WATER (Y)\,  ACID GAS (Y),Class1,CL 300 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STEL,CMG OR SW,B7-2H,S-1,NACE\, NO PWHT\, WELDING TO NACE MR0472,,2008-10-14,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
\\
B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH GRADE 2H NUTS.\\
                                                                                                                                                                                                                C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.  USE V03802 TO REPLACE IN KIND EXISTING NELES-JAMESBURY BALL VALVES WITH PROPRIETARY SHORT PATTERN FACE TO FACE DIMENSION (NON-STANDARD).
DAD ,HYDROCARBON LIQUID (Y) & VAPOR (Y),Class1,CL 300 RF,ASME B16.5,750F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/  STELL.,CMG OR SW,B7-2H,S-1, ,,2008-10-14,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                               B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DAE ,SULFURIC ACID (90%-98%) (Y),Class1,CL 300 RF,ASME B16.5,110F,0.125\",CARBON STEEL,BW,ALLOY 20,ALLOY 20,PTFE,B7-2H,S-3,TEFLON COATED BOLTS ARE ACCEPTABLE,,2008-10-14,A. USE GTAW PROCESS FOR WELDING ROOT PASS ON ALL BUTTWELDS.\\
\\
B. LIMIT LINE VELOCITY TO 3.0 FPS\, USE LINE CLASS  DX FOR VELOCITIES OVER 3.0 FPS AND UP TO 10.0 FPS.                                                                                                                                                                                                                                                             C. IN SOME APPLICATIONS\, CARBON STEEL FITTINGS MAY BE ACCEPTABLE AS APPROVED BY BP IN ACCORDANCE WITH ENGINEERING STANDARD P-1 AND NOTED IN THE P&IDS AS REQUIRED BY PSM (PROCESS SAFETY MANAGEMENT).                                                      \\
                                                                                                                                                                                                                 D. USE ALLOY 20 PIPE NIPPLES FOR VENTS & DRAINS.                                                                                                                                                                                                                                                                                                                                                   E.  WHEN UTILIZING BRANCH CONNECTION FITTINGS (e.g. WELDOLETS\, etc.) CONSIDERATION SHOULD BE MADE TO ALSO USE ALLOY 20 MATERIAL FOR RUN AND BRANCH PIPING ADJACENT TO THE CONNECTION.  IN SUCH CASES\, PROVIDE A MINIMUM OF ALLOY 20 PIPING EQUAL TO OR GREATER IN LENGTH THAN THE CORRESPONDING TEE OR REDUCING TEE FITTING.  THE REASON FOR THIS IS BECAUSE THE BRANCH CONNECTION USING SUCH FITTINGS MAY CAUSE TURBULENCE AND ACCELERATED CORROSION SIMILAR TO THAT OF A TEE FITTING IN THOSE APPLICATIONS.                                                                                                                                                                                                                                                                                                                                                                         F.   INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DAH ,140#  STEAM & CONDENSATE (N)\, 150# SUPERHEATED STEAM (N)\, CONDENSATE (N)\, BFW (Y note B)\, BLOWDOWN (N),Class4,CL 300 RF,ASME B16.5,750F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-4-5,A.FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                           B.  INSPECTION ISOMETRICS ARE REQUIRED ON STEAM AND CONDENSATE WHERE HIGH TURBULENT ATEMPERATOR DEVICES ARE INTALLED AND BOILER FEEDWATER AT HIGH TURBULENT AREAS\, DOWNSTREAM OF CONTROL VALVES AND ORIFICES.,
DAI ,OXYGEN (N),Class4,CL 300 RF,600 PSIG,500F,0.0625\",CARBON STEEL/ MONEL,CL 3000 SW,MONEL,MONEL,PTFE,B7-2H,S-1,CLEAN PIPING PER CGA G-4.4 OXYGEN PIPING SYSTEMS,,2008-4-5,A.	ALL VALVES SHALL BE CHEMICALLY CLEANED AND PACKAGED FOR OXYGEN SERVICE.  VALVE PACKING SHALL BE TEFLON.\\
\\
B.	FLUID VELOCITY SHALL BE LIMITED TO 200 FEET PER SECOND.  HIGHER VELOCITIES REQUIRE MONEL PIPING.\\
\\
C.	THE INSTALLED PIPING SYSTEM SHALL BE MECHANICALLY AND CHEMICALLY CLEANED TO REMOVE CONTAMINANTS SUCH AS OIL\, GREASE\, LUBRICANTS\, PAINTS\, ETC.\, AND PARTICULATES SUCH AS WELD SLAG AND METAL CHIPS FROM MACHINING AND CUTTING OPERATIONS.\\
\\
D.	FILTERS MADE OF MONEL SHALL BE INSTALLED UPSTREAM OF PRESSURE REDUCING REGULATORS AND CONTROL VALVES TO CATCH PARTICULATES.\\
\\
E.	USE TEFLON TAPE FOR THREADED JOINTS.  DO NOT USE THREAD COMPOUND.\\
\\
F.	FOR TEMPERATURES BELOW -20F\, USE MONEL PIPING. BOLTING SHALL BE 304SS STUD BOLTS\, ASTM A320 GRADE 8 WITH ASTM A194 GRADE 8 NUTS.\\
,
DAJ ,FIRE SUPPRESSION: HALON (N)\, LOW PRESSURE CO2 (N),Class4,CL 300 RF,ASME B16.5,150F,0.0625\",CARBON STEEL,CL 2000 SCREWED,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-4-10,,
DAP ,BOILER EXTERNAL PIPING (ASME B31.1): STEAM (Y)\, CONDENSATE (Y)\, BOILER FEEDWATER (Y)\, BLOWDOWN (Y).  BOILER EXTERNAL PIPING (ASME B31.3) (N).,Class4,CL 300 RF,ASME B16.5,750F,0.0625\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-10-14,A.  FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                        B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DAQ ,HYDROCARBONS (LOW TEMP.) (Y),Class2,CL 300 RF,ASME B16.5,-21F TO -50F,0.0625\",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARB. STEEL/316SS/316LSS,316 SS,CMG OR SW,L7-7,S-4, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IS SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DAW3,LEAN (Y) &  SEMI-LEAN CATACARB (Y),Class4,CL 300 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STEL,CMG OR SW,B7-2H,S-1,PWHT,,2008-10-14,A. ALL CARBON STEEL PIPE WELDING SHALL BE STRESS RELIEVED.\\
\\
B. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
                                                                                                                                                                                                                   C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                               D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH LONG PATTERN BALL VALVES (V03814) OR ORBIT VALVES SHOWN IN THIS LINE CLASS. NOTE THAT ORBIT AND PLUG VALVES HAVE THE SAME FACE TO FACE DIMENSION IN VALVE SIZES 2\" TO 6\" ONLY. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V03706.                                                                                                                                                                B. USE V03801 TO REPLACE IN KIND EXISTING NELES-JAMESBURY BALL VALVES WITH THE PROPRIETARY SHORT PATTERN FACE TO FACE DIMENSION (NON-STANDARD).
DAX ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 300 RF (125-250 AARH),ASME B16.5,500F,0.125\",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/ STELL.,CMG OR SW,B7-2H,S-1, ,,2008-10-14,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                               B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES SHOWN IN THIS LINE CLASS. NOTE THAT ORBIT AND PLUG VALVES HAVE THE SAME FACE TO FACE DIMENSION IN VALVE SIZES 2\" TO 6\" ONLY. IF PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V03711.
DC  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 300 RF (125-250 AARH),ASME B16.5,850F,0.0625\",1-1/4CR - 1/2 MO,CL 3000 SW,1-1/4 CR - 1/2 MO,12 CR/ STELL.,CMG OR SW,B7-2H,S-4,PWHT,,2008-12-2,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DCB ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50  PSIA OR GREATER) (Y),Class1,CL 300 RJ,ASME B16.5,1025F,0.0625\",1-1/4CR - 1/2 MO,BW,1-1/4 CR - 1/2 MO,12 CR/ STELL.,5 CR - 1/2 MO OVAL RING,B16-2H,S-4,PWHT,,2008-10-14,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FROM COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DCD ,HYDROCARBONS: CYCLIC PORTION OF COKE DRUM PIPING (Y),Class1,CL 300 RJ,ASME B16.5,850F,0.125\",1-1/4 CR - 1/2 MO,BW,1-1/4 CR - 1/2 MO,12 CR/ STEL,5 CR - 1/2 MO OVAL RING,B16-2H,S-4,PWHT,,2008-10-14,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASURMENTS.,
DCE ,HOT AIR (Y),Class4,CL 300 RF (125-250 AARH),55 PSIG,1100F,0.0625\",1-1/4CR - 1/2 MO,CL 3000 SW,1-1/4 CR - 1/2 MO,12 CR/ STELL.,316SS SW IR FLEXIBLE GRAPHITE,B16-2H,S-4,PWHT,,2008-10-14,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DCX ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 300 RF (125-250 AARH),ASME B16.5,850F,0.125\",1-1/4CR - 1/2 MO,CL 3000/ 6000 SW,1-1/4 CR - 1/2 MO,12 CR/ STELL.,CMG OR SW,B7-2H,S-4,PWHT,,2008-10-14,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED  JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                               B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DD  ,CORROSIVE HYDROCARBONS LIQUID AND VAPOR (Y),Class1,CL 300 RF, , , ,2 1/4 CR 1 MO, , , , , , ,MERIDIUM ALLOY IDENTIFIER ONLY,,2008-12-2,,
DE  ,CORROSIVE HYDROCARBON LIQUID & VAPOR (Y),Class1,CL 300 RF,ASME B16.5,850F,0.125\",5 CR - 1/2 MO,CL 3000/ 6000,5 CR - 1/2 MO,12 CR/ STEL,CMG OR SW,B7-2H,S-4,PWHT\, SEE NOTE B TO REPLACE WITH DFV CLASS,,2008-12-18,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                 B.  FOR NEW CONSTRUCTION 9 CR 1 MO SHOULD BE USED\, PIPING CLASS DFV.  FOR REPLACEMENT PIPING DFV CLASS SHOULD BE USED AND THIS SHOULD BE DOCUMENTED ON THE P&ID AS A SPECIAL NOTE OR A SPECIFICATION LINE CLASS CHANGE AS WELL AS THE INSPECTION ISOMETRIC AND HISTORY NOTE.                                                                                                                                                                                                                                                                                                                                                                C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DEA ,HC VAPORS: CYCLIC PORTION OF COKE DRUM OVERHEAD LINE (Y),Class1,CL 300 RJ (63 AARH),ASME B16.5,850F,0.125\",5 CR - 1/2 MO,CL 3000/ 6000,5 CR - 1/2 MO,12 CR/ STEL,5 CR - 1/2 MO OVAL RING,B7-2H,S-4,PWHT\,  ALL REPLACEMENTS TO BE 9 CR 1 MO DFA CLASS,,2008-12-18,A. ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE  STRESS RELIEVED REGARDLESS  OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                             B. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                          C.  FOR NEW CONSTRUCTION 9CR 1MO SHOULD BE USED\, PIPING CLASS DFA.  FOR EQUIPMENT AND PIPING REPLACEMENT DFA CLASS SHOULD ALSO BE USED AND THIS SHOULD BE DOCUMENTED ON THE P&ID AS A SPECIFICATION CHANGE OR A SPECIAL NOTE AND WELL AS ON THE INSPECTION ISOMETRIC AND HISTORY NOTE.                                                                                                                                                                                                                                                                                                                                               D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR REPLACEMENT OF EXISTING WEDGE PLUG VALVES\, USE V-NUMBER V03811.
DFA ,CORROSIVE HYDROCARBON LIQUID & VAPOR (Y),Class1,CL 300 RTJ,ASME B16.5,850F,0.125\",9 CR - 1 MO,CL 3000/ 6000,9 CR - 1 MO,12 CR/ STEL,S410/F6 SS OVAL RING,B7-2H,S-4,PWHT\, SEE SPECIAL NOTE C FOR VALVES,,2008-12-16,A.  ALL PRESSURE CONTAINING WELDS ( SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                            B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICES REQUIRES THICKNESS MEASUREMENTS.                                                                                                                                                                                                                                                                                                                                                                                                           **************************************************IMPORTANT NOTE **************************************                                                                                                                                                                                                                                                                                           C.  V-SHEETS HAVE NOT BEEN GENERATED FOR THIS LINE CLASS AND THE V-SHEETS SHOWN ARE COPIED FROM DFV WHICH SPECIFIES RF FLANGES.  ALL VALVE END CONNECTIONS FOR THIS LINE CLASS ARE RTJ.  THIS WILL BE CORRECTED IN A FUTURE REVISION OF POPV.,
DFV ,CORROSIVE HYDROCARBON LIQUID & VAPOR (Y),Class1,CL 300 RF,ASME B16.5,850F,0.125\",9 CR - 1 MO,CL 3000/ 6000,9 CR - 1 MO,12 CR/ STEL,CMG OR SW,B7-2H,S-4,PWHT,,2008-10-14,A.  ALL PRESSURE CONTAINING WELDS ( SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                            B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICES REQUIRES THICKNESS MEASUREMENTS.,
DH  ,LUBE OIL (N)\, SEAL OIL (N),Class3,CL 300 RF,ASME B16.5,500F,NONE,304SS,CL 3000 SW,CARBON STEEL,12 CR/ STEL,CMG OR SW,B7-2H,S-4,FLEX HOSE.  NEW PIPE SHOULD BE CHEMICALLY CLEANED,,2008-4-5,WELDED JOINTS DOWNSTREAM OF OIL FILTERS SHALL BE BUTTWELD RATHER THAN SOCKETWELD\, EXCEPT VALVES. THE ROOT PASS SHALL BE MADE WITH THE GAS TUNGSTEN ARC WELDING PROCESS.,EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND\, USE VALVE CODE NUMBER V03530.
DHA ,HOT GASES AND AIR (Y)\, CATALYST (Y) DUCT,Class4,CL 300 RF (125 - 250 AARH) SS TYPE 321,55 PSIG,TO 1425F,0.0625\",304H SS,CL 3000 SW, , ,304SS SW OR KAMMPROFILE,B8-8  FOR >1000F SEE DETAILS,S-4, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DJ  ,WET C02 (N)\, RICH C02 CONDENSATE (N)\, RICH CATACARB SOLUTION (N),Class4,CL 300 RF,ASME B16.5,500F,0.0625\",304LSS,CL 3000 SW,316SS,316SS/ STEL,CMG OR SW,B7-2H,S-4, ,,2008-4-10,,
DJA ,HYDROCARBONS (LOW TEMP.: -150F TO -51F) (Y),Class3,CL 300 RF,ASME B16.5,-150F TO 300F,NONE,304LSS,CL 3000 SW,316SS/316LSS,316SS/ STELL.,SW,B8-8,S-4,L7/7 OK IF IMPACT TESTED,,2008-10-14,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                          B. WELD METAL DEPOSITS SHALL BE CHARPY IMPACT TESTED IN ACORDANCE WITH ASME B31.3.                                                                                                                                                                                                                                                                                 C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DJB ,H2 OR H2HC MIXTURES WITH WET CO2(H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 300 RF (125-250 AARH),ASME B16.5,750F,0.0625\",304LSS,CL 3000 SW,316SS,316SS/ STEL,CMG OR SW,B7-2H,S-4, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DJB1,LIGHT HYDROCARBONS (Y)\, REGENERATION NITROGEN (Y)\, LIQUID PROPYLENE (Y)\, PROPYLENE VAPOR (Y),Class1,CL 300 RF,ASME B16.5,-130F TO 115F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STEL,SW,L7-7,S-4, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DJB2,LIGHT HYDROCARBONS (Y),Class1,CL 300 RF,ASME B16.5,-130F TO 650F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STEL,SW,L7-7,S-4, ,,2008-10-14,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DLA ,HGO (HEAVY GAS OIL) (Y)\, ATMOSPHERIC CRUDE (Y)\, RESID (Y),Class1,CL 300 RF,ASME B16.5,750F MAX.,0.0313\",316L SS,CL 3000 SW,316SS,316SS/ STELL.,SW,B7-2H,S-4, ,,2008-10-14,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                         B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
DLB ,REVERSE OSMOSIS WATER (N),Class4,CL 300 RF,ASME B16.5,200F,NONE,316L SS,CL 3000 SCREWED,316SS,316SS,CMG,B7-2H,S-4, ,,2008-11-26,,.
DQ  ,HOT GASES AND AIR (Y)\, CATALYST (Y),Class4,CL 300 RF (125 - 250 AARH) SS TYPE 321,55 PSIG,TO 1425F,0.0625\",321H SS,CL 3000 SW,347SS/321H SS,321SS/ STELL.,321SS SW OR KAMMPROFILE,B8-8\,  FOR >1000F SEE DETAIL,S-4,PWHT\, CONTACT ENG FOR DETAILS\,,,2008-10-14,A.	DRAIN AND LOW POINT PIPING MATERIALS FOR DRAIN AND LOW POINT PIPING SHALL BE INCOLOY ALLOY 825 FOR                      WELDOLET\, SOCKOLET\, AND PIPE NIPPLE(S)\, AND 347 STAINLESS STEEL BLOCK VALVE(S) (DOUBLE BLOCK). PIPING DOWNSTREAM OF THE SECOND BLOCK VALVE MAY BE 321 STAINLESS STEEL.  THE INCOLOY ALLOY 825 SHALL CONFORM TO THE FOLLOWING:\\
\\
	PIPE:	SEAMLESS\, INCOLOY ALLOY 825 (UNS N08225)\, ASTM B423\, ANNEALED\,  PLAIN ENDS\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII DIV. 1 LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOYS INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\,  LATEST EDITION.   \\
			\\
	              1/2\" - 1-1/2\"          SCHEDULE 80S\\
	              2\"  &  LARGER       CALC WALL THICKNESS\\
	\\
	FLANGES: CLASS 300\, RF\, FORGED INCOLOY 825 (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH  INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
\\
		  1/2\" - 1-1/2\"         SOCKETWELD\, SCHEDULE 80S BORE\\
		  2\" AND LARGER    WELD NECK\, BORE TO MATCH PIPE\\
\\
	WELDOLET/SOCKOLET:  FORGED INCOLOY ALLOY 825  (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. I\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
B.	 POSTWELD HEAT TREATMENT\\
\\
	POSTWELD HEAT TREATMENT IS REQUIRED FOR 321SS PIPING BUTTWELDS (SW EXCLUDED)\, INCLUDING BUTTWELDS BETWEEN 321SS AND INCOLOY 825. BUTTWELDS BETWEEN PIPING AND 347SS VALVES\, BETWEEN 347SS DRAIN VALVES AND INCOLOY 	825 PIPE AND ALL WELDS IN THE 321SS PIPING DOWNSTREAM OF THE DRAIN VALVES NEED NOT BE POSTWELD HEAT TREATED.                                                                                                                                                                                                                               C.            INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.\\
,
DSP ,CORROSIVE WATER (N),Class4,CL 300 RF,360 PSIG,225F,NONE,CARBON STEEL PP LINED,CL 6000 SCREWED,CARBON STEEL,12 CR/ STELL.,NEOPRENE RUBBER,B7-2H,S-4,POLYPROPYLENE LINED SEE NOTE D,,2008-4-5,A.  ALL LINED PIPE AND FITTINGS LINED BY THE MANUFACTURER SHALL BE IDENTIFIED WITH PERMANENTLY AFFIXED \"BLACK\" NYLON BAND.\\
\\
B.  GASKETS ARE REQUIRED ONLY WHEN MATING PIPE OR FITTINGS AGAINST UNLINED FLANGE FACINGS.                                                                                                                                                                                                                                                                   C.  USE SPACERS FOR MAKE-UP CONNECTION BETWEEN LINED PIPE AND ALL OTHER TYPES OF FLANGED PIPING AND EQUIPMENT.                                                                                                                                                                                                                             D.  PIPE IS LINED WITH POLYPROPYLENE WHICH IS MODERATELY CHEMICAL RESISTANT.  CHECK CHEMICAL RESISTANCE OF LINER WITH PROCESS CONDITIONS.,
DW  ,ACID CRUDES (Y)\, RESID (Y),Class1,CL 300 RF,ASME B16.5,850F MAX.,0.0313\",317L SS,CL 3000 SW,317SS,317SS/ STELL.,317SS SW IR FLEXIBLE GRAPHITE,B7-2H, , ,,2008-10-14,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                         B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
