Class_Code,Service,Consequence_Of_Failure,Flange_Rating,Max_Pressure,Max_Temp,Corrosion_Allow,Piping_Material,Small_Fitting,Valve_Body_Mtl,Valve_Trim,Gasket_Material,Gasket_Bolting,Instr_Spec,Comments,Last_Updt_Id,Last_Updt_date,Special_Note,Maintenance_Note
DX  ,SULFURIC ACID LESS THAN 90% CONCENTRATION (Y),Class2,CL 300 RF,ASME B16.5,300F,0.050\",ALLOY 20,CL 3000 SW,ALLOY 20,ALLOY 20,PTFE,B7-2H,S-3,TEFLON COATED BOLTS ARE ACCEPTABLE,,2008-10-14,A.  THE ROOT PASS FOR BUTTWELDS SHALL BE MADE WITH THE GAS TUNGSTEN ARC WELDING PROCESS.                                                                                                                                                                                                                                                                 B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FA  ,HYDROCARBON LIQUID (Y) & VAPOR (Y),Class1,CL 600 RF,ASME B16.5,750F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-14,A. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES SHOWN IN THIS LINE CLASS. IF PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V06710.
FA1 ,ADDITIVES (N)\, CYCLE GAS (Y)\, NITROGEN (N)\, PURIFED NITROGEN (HIGH PRESSURE) (Y),Class1,CL 600 RF,ASME B16.5,284F MAX.,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-14,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                        B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FA3 ,LIQUID PROPYLENE (Y)\, PROPYLENE VAPOR (Y)\, ADDITIVES (N)\, FILTERED N2 (N)\, LIGHT HYDROCARBONS (Y),Class1,CL 600 RF,ASME B16.5,-50F TO 300F,0.0625\",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARBON STEEL,12 CR/ STELL.,SW,B7-2H,S-4, ,,2008-10-14,A. GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                                         B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FAB ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50  PSIA OR GREATER) (Y),Class1,CL 600 RF (125-250 AARH),ASME B16.5,750F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-14,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVE IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                     B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,EXISTING PLUG VALVES MAY BE REPLACED WITH ORBIT VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V06711.
FAB1,HYDROGEN (Y),Class2,CL 600 RF,ASME B16.5,150F MAX.,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-14,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                         B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FAC ,H2  OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 600 RF (125-250 AARH),ASME B16.5,750F,0.125\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-14,A. EXISTING PLUG VALVES MAY BE REPLACED WITH ORBIT VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V06711.                                                                                                                                                                                                                                                                                                                          B. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FAC2,RICH AMINE (MEA\, DEA\, MDEA) (Y),Class1,CL 600 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 6000 SW,CARBON STEEL,316SS/ STEL,SW,B7-2H,S-1,NACE REQUIRED. PWHT\, WELDING TO NACE RP0472,,2008-10-14,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
\\
B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH GRADE 2H NUTS.\\
\\
C. ALL CARBON STEEL WELDS SHALL BE STRESS RELIEVED\, EXCEPT SOCKETWELDS IN AMINE LINES OPERATING AT 120F OR LESS\, REGARDLESS OF STEAM-OUT CONDITIONS. CAUSTIC IS DEFINED AS 5 WT% OR GREATER.\\
                                                                                                                                                                                                                D. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                 E.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FACN,WET SOUR GAS (Y)\, SOUR H2O (Y)\,  ACID GAS (Y),Class1,CL 600 RF,ASME B16.5,750F,0.125\",CARBON STEEL,CL 6000 SW,CARBON STEEL,316SS/ STEL,SW,B7-2H,S-1,NACE REQUIRED\, NO PWHT\, WELDING TO NACE RP0472,,2008-10-14,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
\\
B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH GRADE 2H NUTS.                                                                                                                                                                                                                                                                         C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL. \\
                                                                                                                                                                                                                  D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FAD ,HYDROCARBON LIQUID & VAPOR (Y),Class1,CL 600 RF,ASME B16.5,750F,0.125\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-14,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES SHOWN IN THIS LINE CLASS. IF PLUG VALVES HAVE TO BE REPLACED IN KIND\, THE APPLICABLE VALVE CODE NUMBER IS V06710.
FAD3,LEAN AMINES (DEA\, MEA\, MDEA) (Y)\, CAUSTIC (FRESH & SOUR) (Y),Class2,CL 600 RF,ASME B16.5,500F,0.125\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1,PWHT,,2008-10-14,A. ALL CARBON STEEL PIPE WELDING SHALL BE STRESS RELIEVED\, SOCKETWELDS IN CAUSTIC AND AMINE SERVICE WITH OPERATING  TEMPERATURES OF 120F OR LESS\, REGARDLESS OF STEAM-OUT CONDITIONS\, DO NOT REQUIRE STRESS RELIEVING.  CAUSTIC IS DEFINED AS 5 WT % OR GREATER.\\
\\
B. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN AMINE SERVICE.                                                                                                                                                                                                                                                                                                             C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.\\
,
FAH ,600# STEAM & CONDENSATE (Y note C)\, BOILER FEEDWATER (Y note C)\, BLOWDOWN (N),Class4,CL 600 RF,ASME B16.5,800F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-15,A.  FOR REPLACEMENT OF EXISTING VALVES WITH RTJ FLANGES\, USE THE FOLLOWING V-NUMBERS FROM ENGINEERING STANDARD 205V:\\
		\\
		GATE VALVES       -   V06004\\
		GLOBE VALVES     -   V06404\\
		CHECK VALVES     -   V06526                                                                                                                                                                                                                                                                                                                                                               B.  FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                         C.  INSPECTION ISOMETRICS ARE REQUIRED ON STEAM AND CONDENSATE WHERE HIGH TURBULENT ATEMPERATOR DEVICES ARE INSTALLED AND BOILER FEEDWATER AT HIGH TURBULENT AREAS\, DOWNSTREAM OF CONTROL VALVES AND ORIFICES.\\
                                                                                                                                                                                                                  D. INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FAJ ,600# STEAM & CONDENSATE (Y note B)\, BOILER FEEDWATER (Y note B)\, BLOWDOWN (N),Class4,CL 600 RTJ,ASME B16.5,800F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-1, ,,2008-10-15,A. FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                          B.  INSPECTION ISOMETRICS ARE REQUIRED ON STEAM AND CONDENSATE WHERE HIGH TURBULENT ATEMMPERATOR DEVICES ARE INSTALLED AND BOILER FEEDWATER AT HIGH TURBULENT AREAS\, DOWNSTREAM OF CONTROL VALVES AND ORIFICES.                                                                                                                                                                                                                                             C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FAP ,BOILER EXTERNAL PIPING (ASME B31.1): STEAM (Y)\, CONDENSATE (Y)\, BFW (Y)\, BLOWDOWN (Y).  BOILER EXTERNAL PIPING (ASME B31.3) (N),Class4,CL 600 RF,ASME B16.5,800F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-1, ,,2008-10-15,A. ALL CARBON STEEL PIPE WELDING IN BOILER CIRCULATING SYSTEMS THAT SEE CAUSTIC SOLUTION GREATER THAN 5 WT % SHALL BE STRESS RELIEVED.                                                                                                                                                                                                                                                                                                                                                                                                   B. FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                          C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES MEASUREMENTS.,A.	FOR REPLACEMENT OF EXISTING VALVES WITH RTJ FLANGES\, USE THE FOLLOWING  V-NUMBERS FROM ENGINEERING STANDARD 205V:\\
			GATE VALVES -    V06004\\
			GLOBE VALVES - V06404\\
			CHECK VALVES - V06526\\

FAT ,BOILER EXTERNAL PIPING (ASME B31.1): STEAM (Y note C)\, CONDENSATE (Y note C)\, BFW (Y note C)\, BLOWDOWN (N). BOILER EXTERNAL PIPING (ASME B31.3): (N).,Class4,CL 600 RTJ,ASME B16.5,800F,0.0625\",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-1, ,,2008-10-15,A.  ALL CARBON STEEL PIPE WELDING IN BOILER CIRCULATING SYSTEMS THAT SEE CAUSTIC SOLUTION GREATER THAN 5 WT % SHALL BE STRESS RELIEVED.                                                                                                                                                                                                                                                                                                                                                                                                   B. FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.                                                                                                                                                                                                                          C.  INSPECTION ISOMETRICS ARE REQUIRED ON STEAM AND CONDENSATE WHERE HIGH TURBULENT ATEMPERATOR DEVICES ARE INSTALLED AND BOILER FEEDWATER AT HIGH TURBULENT AREAS\, DOWNSTREAM OF CONTROL VALVES AND ORIFICES.                                                                                                                                                                                                                                             D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FC  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 600 RF (125-250 AARH),ASME B16.5,850F,0.125\",1-1/4CR - 1/2MO,CL 6000 SW,1-1/4CR - 1/2 MO,12 CR/ STEL,SW,B7-2H,S-4,PWHT,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FCA ,CORROSIVE HYDROCARBON LIQUID (Y) & VAPOR (Y),Class1,CL 600 RJ,ASME B16.5,1000F,0.125\",1-1/4CR - 1/2 MO,CL 6000 SW,1-1/4CR - 1/2 MO,12 CR/ STEL,5 CR - 1/2 MO OVAL RING,B16-7,S-4,PWHT,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR REPLACEMENT OF EXISTING WEDGE PLUG VALVES\, USE V-NUMBER V06816 FROM 	ENGINEERING STANDARD 205V.
FCB ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 600 RJ,ASME B16.5,1025F,0.0625\",1-1/4CR - 1/2 MO,CL 3000 SW,1-1/4CR - 1/2 MO,12 CR/ STEL,5 CR - 1/2 MO  OVAL RING,B16-7,S-4,PWHT,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD  OR BUTTWELD)  SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                            B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FCD ,BOILER EXTERNAL PIPING (ASME B31.1): SUPERHEATED STEAM (Y).  BOILER EXTERNAL PIPING (ASME B31.3): (N).,Class4,CL 600 RJ,ASME B16.5,1050F,0.0625\",1-1/4CR - 1/2 MO,CL 3000 SW,1-1/4CR - 1/2 MO,12 CR/ STEL,5 CR - 1/2 MO OVAL RING,B16-7,S-4,PWHT,,2008-10-15,A.	INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FD  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA  OR GREATER) (H2 HEATER PROCESS PREHEAT OUTLET PIPING) (Y),Class1,CL 600 RJ,ASME B16.5,1100F,0.0625\",2-1/4CR - 1 MO,CL 3000 SW,316SS,316SS/ STEL,316SS  OVAL RING,B16-7,S-4,PWHT,,2008-10-15,A.	304SS AND 316SS FLANGE CONNECTIONS ARE USED TO MEET PRESSURE/TEMPERATURE REQUIREMENTS OF SERVICE.\\
\\
B.	ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE  STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.\\
                                                                                                                                                                                                                   C.           INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FE  ,CORROSIVE HYDROCARBONS LIQUID (Y) & VAPOR (Y),Class1,CL 600 RJ,ASME B16.5,1000F,0.125\",5CR - 1/2 MO,CL 6000 SW,5CR - 1/2 MO,12 CR/ STEL,5 CR - 1/2 MO OVAL RING,B16-2H,S-4,PWHT SEE NOTE B TO REPLACE WITH FFB CLASS,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                 B.  FOR NEW CONSTRUCTION 9CR 1 MO SHOULD BE USED\, PIPING CLASS FFB.  FOR REPLACEMENT PIPING FFB CLASS SHOULD BE USED AND THIS SHOULD BE DOCUMENTED ON THE P&ID AS A SPECIAL NOTE OR A SPECIFICATION LINE CLASS CHANGE.                                                                                                                                                                                                                                                      C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR REPLACEMENT OF EXISTING WEDGE PLUG VALVES\, USE V-NUMBER V06815 FROM 	ENGINEERING STANDARD 205V.
FFB ,CORROSIVE HYDROCARBONS LIQUID (Y) & VAPOR (Y),Class1,CL 600 RJ,ASME B16.5,950F,0.125\",9CR - 1 MO,CL 6000 SW,9 CR - 1 MO,12 CR/ STEL,12 CR OVAL RING,B16-2H,S-4,PWHT,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.	                                                                                                                                                                                                                                                                                                                                   B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR REPLACEMENT OF EXISTING WEDGE PLUG VALVES\, USE V-NUMBER V06810 FROM 	ENGINEERING STANDARD 205V.
FFV ,CORROSIVE HYDROCARBONS LIQUID (Y) & VAPOR (Y),Class1,CL 600 RF,ASME B16.5,850F,0.125\",9 CR - 1 MO,CL 6000 SW,9 CR - 1 MO,12 CR/ STEL,SW,B7-2H,S-4,PWHT,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.\\
,
FFX ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 600 RF (125-250 AARH),ASME B16.5,850F,0.125\",9 CR - 1 MO,CL 6000 SW,9 CR - 1 MO,12 CR/ STEL,SW,B7-2H,S-4,PWHT,,2008-10-15,A  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
FJL ,BFW CHEMICALS (N),Class3,CL 600 RF,ASME B16.5,200F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STEL,SW,B7-2H,S-4, ,,2008-4-5,,
FLA ,HGO (HEAVY GAS OIL) (Y)\, ATMOSPHERIC CRUDE (Y)\, RESID (Y),Class1,CL 600 RF,450 PSIG,750F MAX.,0.0313\",316L SS,CL 3000 SW,316SS,316SS/ STELL.,SPIRAL WOUND,B7-2H,S-4, ,,2008-10-15,A.  GATE VALVES IN SIZES 1-1/2\" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES\, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                                         B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES MEASUREMENTS.,
FQ  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 600 RJ,ASME B16.5,1000F,0.0625\",321SS,CL 3000 SW,347SS,347SS/ STEL,347SS OVAL RING,B16-7,S-4,PWHT\, SEE ENG FOR DETAILS,,2008-10-15,A.  DRAIN AND LOW POINT PIPING MATERIALS FOR DRAIN AND LOW POINT PIPING SHALL BE INCOLOY ALLOY 825 FOR WELDOLET\, SOCKOLET\, AND PIPE NIPPLE(S)\, AND 347 STAINLESS STEEL BLOCK VALVE(S) (DOUBLE BLOCK). PIPING DOWNSTREAM OF THE SECOND BLOCK VALVE MAY BE 321 STAINLESS STEEL.  THE INCOLOY ALLOY 825 SHALL CONFORM TO THE FOLLOWING:\\
\\
	PIPE:	SEAMLESS\, INCOLOY ALLOY 825 (UNS N08225)\, ASTM B423\, ANNEALED\, PLAIN ENDS\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII DIV. 1 LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOYS INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\,  LATEST EDITION.   \\
			\\
	              1/2\" - 1-1/2\"          SCHEDULE 80S\\
	              2\"  &  LARGER    CALC WALL THICKNESS\\
	\\
	FLANGES: CLASS 600\, RTJ\, FORGED INCOLOY 825 (UNS N08225)\, ASTM B564 ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH  INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
\\
		1/2\" - 1-1/2\"              SOCKETWELD\, SCHEDULE 80S BORE\\
		2\" AND LARGER      WELD NECK\, BORE TO MATCH PIPE\\
\\
	WELDOLET/SOCKOLET:  FORGED INCOLOY ALLOY 825  (UNS N08225)\, ASTM B564\, ANNEALED\,  ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. I\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
B.  POSTWELD HEAT TREATMENT\\
\\
	POSTWELD HEAT TREATMENT IS REQUIRED FOR 321SS PIPING BUTTWELDS (SW EXCLUDED)\, INCLUDING BUTTWELDS BETWEEN 321SS AND INCOLOY 825. BUTTWELDS BETWEEN PIPING AND 347SS VALVES\, BETWEEN 347SS DRAIN VALVES AND INCOLOY 	825 PIPE AND ALL WELDS IN THE 321SS PIPING DOWNSTREAM OF THE DRAIN VALVES NEED NOT BE POSTWELD HEAT TREATED.                                                                                                                                                                                                                               C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRE THICKNESS MEASUREMENTS.\\
,
GA  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y)\, HIGH PRESSURE PROCESS WATER (N),Class1,CL 900 RJ,ASME B16.5,500F,0.0625\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-2, ,,2008-10-15,1. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                 2. THE RADIOGRAPHY REQUIREMENT FOR VALVE BODIES AND BONNETS SPECIFIED IN THE V-SHEETS APPLIES TO HYDROGEN SERVICE ONLY AND NOT TO HIGH PRESSURE PROCESS WATER.                                                                                                                                                                                                                                                                                                                                                 C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, COMPRESSORE TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A. 	EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES.\\
				\\
B.	FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.\\

GAC ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 900 RJ,ASME B16.5,750F,0.125\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-2, ,,2008-10-15,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THESE SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES.\\
					\\
B.	FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.	\\

GACN,WET  SOUR GAS (Y)\, SOUR H2O (Y)\, ACID GAS (Y),Class1,CL 900 RJ,ASME B16.5,750F,0.125\",CARBON STEEL,CL 6000 SW,CARBON STEEL,316SS/ STEL,SOFT IRON OVAL RING,B7-2H,S-2,NACE REQUIRED\, NO PWHT WELDING TO NACE RP0742,,2008-10-15,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.\\
\\
B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH 2H NUTS.\\
                                                                                                                                                                                                                   C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                D.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
GAD ,HYDROCARBON LIQUID (Y) & VAPOR (Y),Class1,CL 900 RJ,ASME B16.5,750F,0.0625\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-2, ,,2008-10-15,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPORESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
GCG ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 900 RJ,ASME B16.5,750F,0.125\",1-1/4CR - 1/2 MO,CL 6000 SW,1-1/4CR - 1/2 MO,12 CR/ STEL,5CR - 1/2 MO  OVAL RING,B7-2H,S-5,PWHT,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
GD  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 900 RJ,ASME B16.5,750F,0.125\",2-1/4C4 - 1 MO,CL 6000 SW,2-1/4CR - 1 MO,12 CR/ STEL,5CR -1/2MO OVAL RING,B7-2H,S-5,PWHT,,2008-10-15,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
GQ  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 900 RJ,ASME B16.5,1000F,0.0625\",321SS,CL 3000 SW,347SS,347SS/ STEL,347SS  OVAL RING,B16-7,S-5,PWHT\, SEE ENG FOR DETAILS,,2008-10-15,A.  DRAIN AND LOW POINT PIPING MATERIALS FOR DRAIN AND LOW POINT PIPING SHALL BE INCOLOY ALLOY 825 FOR WELDOLET\, SOCKOLET AND PIPE NIPPLE(S)\, AND 347 STAINLESS STEEL BLOCK VALVE(S) (DOUBLE BLOCK). PIPING DOWNSTREAM OF THE SECOND BLOCK VALVE MAY BE 321 STAINLESS STEEL.  THE INCOLOY ALLOY 825 SHALL CONFORM TO THE FOLLOWING:\\
\\
	PIPE:	SEAMLESS\, INCOLOY ALLOY 825 (UNS N08225)\, ASTM B423\, ANNEALED\, PLAIN ENDS\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII DIV. 1 LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOYS INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\,  LATEST EDITION.   \\
			\\
	              1/2\" - 1-1/2\"          SCHEDULE 80S\\
	              2\"  &  LARGER    CALC WALL THICKNESS\\
	\\
	FLANGES: CLASS 900\, RTJ\, FORGED INCOLOY 825 (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH  INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
		1/2\" - 1-1/2\"              SOCKETWELD\, SCHEDULE 80S BORE\\
		2\" AND LARGER      WELD NECK\, BORE TO MATCH PIPE\\
\\
	WELDOLET/SOCKOLET:  FORGED INCOLOY ALLOY 825  (UNS N08225)\, ASTM B564\, ANNEALED\,  ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. I\,  LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOY INTERNATIONAL PUBLICATION  ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED  PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
B.  POSTWELD HEAT TREATMENT\\
\\
	POSTWELD HEAT TREATMENT IS REQUIRED FOR 321SS PIPING BUTTWELDS (SW EXCLUDED)\, INCLUDING BUTTWELDS BETWEEN 321SS AND INCOLOY 825. BUTTWELDS BETWEEN PIPING AND 347SS VALVES\, BETWEEN 347SS DRAIN VALVES AND INCOLOY 	825 PIPE AND ALL  WELDS IN THE 321SS PIPING DOWNSTREAM OF THE DRAIN VALVES NEED NOT BE POSTWELD HEAT TREATED.                                                                                                                                                                                                                               C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.      \\
,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HA  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y)\, HIGH PRESSURE PROCESS WATER (Y)\, AMMONIA (Y),Class1,CL 1500 RJ,ASME B16.5,500F,0.0625\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-2, ,,2008-10-16,A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN AMMONIA SERVICE.\\
\\
B. FOR AMMONIA SERVICE\, USE SINGLE SEATED VALVES\, e.g.\, GLOBE\, ORBIT. DO NOT USE DOUBLE SEATED VALVES\, e.g.\, GATE\, TWIN SEAL.\\
                                                                                                                                                                                                                   C. GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES (EXCEPT IN AMMONIA SERVICE) FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                    D. THE RADIOGRAPHY REQUIREMENTS FOR VALVE BODIES AND BONNETS SPECIFIED IN THE V-SHEETS APPLY TO HYDROGEN SERVICE ONLY AND NOT TO HIGH PRESSURE PROCESS WATER.                                                                                                                                                                                                                                                                                                                                                 E.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES.\\
				\\
B. 	FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.	\\

HA1 ,KILL GAS (Y)\, PURIFIED NITROGEN (HIGH PRESSURE) (Y),Class4,CL 1500 RF,ASME B16.5,500F MAX.,0.0625\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SW,B7-2H,S-2, ,,2008-10-16,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
HA3 ,KILL GAS (Y),Class4,CL 1500 RF,ASME B16.5,-50 TO 500F MAX.,0.0625\",LTCS,CL 6000 SW,LTCS\, 316 SS\, BRONZE,12 CR/ STEL,SW,B7-2H,S-4, ,,2008-10-16,A.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & COMPRESSOR TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
HAC ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 1500 RJ,ASME B16.5,750F,0.125\",CARBON STEEL,CL 9000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-2, ,,2008-10-16,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES.\\
	\\
B. 	FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HAD ,HYDROCARBON LIQUID (Y)& VAPOR (Y),Class1,CL 1500 RJ,ASME B16.5,750F,0.0625\",CARBON STEEL,CL 6000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-2, ,,2008-10-16,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS\, WHEN IT IS MORE ECONOMICAL.                                                                                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRED THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HC  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 1500 RJ,ASME B16.5,750F,0.125\",1-1/4CR - 1/2 MO,CL 9000 SW,1-1/4CR - 1/2 MO,12 CR/ STEL,5CR - 1/2 MO OVAL RING,B7-2H,S-5,PWHT,,2008-10-16,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HD  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 1500 RJ,ASME B16.5,750F,0.125\",2-1/4CR - 1 MO,CL 9000 SW,2-1/4CR - 1 MO,12 CR/ STEL,5CR - 1/2 MO OVAL RING,B7-2H,S-5,PWHT,,2008-10-16,A.  ALL  PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD ) SHALL BE STRESS  RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                            B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HEG ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 1500 RJ,ASME B16.5,750F,0.125\",5CR - 1/2 MO,CL 9000 SW,5CR - 1/2 MO,12 CR/ STEL,5CR - 1/2 MO OVAL RING,B7-2H,S-5,PWHT - USE NOTE B TO REPLACE WITH HFA CLASS,,2008-10-16,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                 B.  FOR NEW CONSTRUCTION 9CR 1 MO SHOULD BE USED\, PIPING CLASS HFA.  FOR REPLACEMENT PIPING HFA CLASS SHOULD BE USED AND THIS SHOULD BE DOCUMENTED ON THE P&ID AS A SPECIAL NOTE OR A SPECIFICATION LINE CLASS CHANGE.                                                                                                                                                                                                                                                      C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
