Class_Code,Service,Consequence_Of_Failure,Flange_Rating,Max_Pressure,Max_Temp,Corrosion_Allow,Piping_Material,Small_Fitting,Valve_Body_Mtl,Valve_Trim,Gasket_Material,Gasket_Bolting,Instr_Spec,Comments,Last_Updt_Id,Last_Updt_date,Special_Note,Maintenance_Note
HFA ,HYDROCARBON LIQUID (Y) AND GAS (Y),Class1,CL 1500 RJ,ASME B16.5,1000F,0.0625\",9CR - 1 MO,CL 6000 SW,9CR - 1 MO,12 CR/ STEL,9CR - 1 MO OVAL RING,B16-4,S-5,PWHT,,2008-10-16,A.  ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.                                                                                                                                                                                                                                                                                                                                                B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM AND PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HH  ,SEAL OIL (Y with Note B)\, LUBE OIL (N),Class3,CL 1500 RJ,ASME B16.5,500F,NONE,304SS,CL 3000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON  OVAL RING,B7-2H,S-5,FLEX HOSE,,2008-10-16,A.  WELDED JOINTS DOWNSTREAM OF OIL FILTERS SHALL BE BUTTWELD RATHER THAN SOCKETWELD\, EXCEPT VALVES. THE ROOT PASS SHALL BE MADE WITH THE GAS TUNGSTEN ARC WELDING PROCESS.                                                                                                                                                                                                                                                                                                                  B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM FOR LINES IN SEAL OIL SERVICE.,
HM  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE OF 50 PSIA OR GREATER) (Y),Class1,CL 1500 RJ,ASME B16.5 / ASME B31.3,950F,0.063\",347SS,CL 9000 SW,347SS,347SS/ STEL,347SS OVAL RING,B16-7, ,PWHT IF OPER TEMP >850F\,  CONTACT ENG FOR DETAILS,,2008-10-16,A.  THERE IS NO GENERAL PWHT REQUIREDMENT FOR HM CLASS.  FOR SERVICE TEMP ABOVE 850F CONTACT ENG FOR STABILIZATION PWHT REQUIREMENT.                                                                                                                                                                                                                                                                                                                                                                                                   B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HPCV,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 1500 RJ,ASME B16.5,1000F,0.125\",HF MODIFIED/ 321SS,CL 9000 SW,347SS,347SS/ STEL,347SS OVAL RING,B16-7,S-5,PWHT\, CONTACT ENG FOR DETAILS,,2008-10-16,A.  DRAIN AND LOW POINT PIPING:  MATERIAL LS FOR DRAIN AND LOW POINT PIPING SHALL BE INCOLOY ALLOY 825 FOR                      WELDOLET\, SOCKOLET AND PIPE NIPPLE(S)\, AND 347 STAINLESS STEEL BLOCK VALVE (DOUBLE BLOCK). PIPING DOWNSTREAM OF THE SECOND BLOCK VALVE MAY BE 321 STAINLESS STEEL.  THE INCOLOY ALLOY 825 SHALL CONFORM TO THE FOLLOWING:\\
\\
PIPE:	SEAMLESS\, INCOLOY ALLOY 825 (UNS N08225)\, ASTM B423\, ANNEALED\,  PLAIN ENDS\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII DIV. 1 LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOYS INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\,  LATEST EDITION.   	\\
	              1/2\" - 1-1/2\"          SCHEDULE XXS\\
	              2\"  &  LARGER       CALC WALL THICKNESS\\
	\\
FLANGES: CLASS 1500\, RTJ\, FORGED INCOLOY 825 (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH INCO ALLY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	             1/2\" - 1-1/2\"               SOCKETWELD\, SCHEDULE 80S BORE\\
	             2\" AND LARGER          WELD NECK\, BORE TO MATCH PIPE\\
\\
WELDOLET/SOCKOLET:  FORGED INCOLOY ALLOY 825  (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. I\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
B.  POSTWELD HEAT TREATMENT:  IS REQUIRED FOR 321SS PIPING BUTTWELDS (SW EXCLUDED)\, INCLUDING BUTTWELDS BETWEEN 321SS AND INCOLOY 825. BUTTWELDS BETWEEN PIPING AND 347SS VALVES\, BETWEEN 347SS DRAIN VALVES AND INCOLOY 825 PIPE AND ALL WELDS IN THE 321SS PIPING DOWNSTREAM OF THE DRAIN VALVES NEED NOT BE POSTWELD HEAT TREATED.                                                                                                                                                                                                                                             C.INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.       \\
,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
HQ  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 1500 RJ,ASME B16.5,1000F,0.0625\",347SS,CL 6000 SW,347SS,347SS/ STEL,347SS OVAL RING,B16-7,S-5,PWHT FOR SERVICE,,2008-10-16,A.  DRAIN AND LOW POINT PIPING:  MATERIALS FOR DRAIN AND LOW POINT PIPING SHALL BE INCOLOY ALLOY 825 FOR WELDOLET\, SOCKOLET  AND  PIPE NIPPLE(S)\, AND 347 STAINLESS STEEL BLOCK VALVE(S) (DOUBLE BLOCK). PIPING DOWNSTREAM OF THE SECOND BLOCK VALVE MAY BE 321 STAINLESS STEEL.  THE INCOLOY ALLOY 825 SHALL CONFORM TO THE FOLLOWING:\\
\\
PIPE:  SEAMLESS\, INCOLOY ALLOY 825 (UNS N08225)\, ASTM B423\, ANNEALED\,  PLAIN ENDS\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION  VIII\, DIV. 1\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOYS INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\,  LATEST EDITION.   \\
	              1/2\" - 1-1/2\"          SCHEDULE 160\\
	              2\"  &  LARGER       CALC WALL THICKNESS\\
	\\
FLANGES: CLASS 1500\, RTJ\, FORGED INCOLOY 825 (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH  INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
		1/2\" - 1-1/2\"              SOCKETWELD\, SCHEDULE 160 BORE\\
		2\" AND LARGER        WELD NECK\, BORE TO MATCH PIPE\\
\\
WELDOLET/SOCKOLET:  FORGED INCOLOY ALLOY 825  (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. I\,  LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE IQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
B.  POSTWELD HEAT TREATMENT:  IS REQUIRED FOR 321SS PIPING BUTTWELDS (SW EXCLUDED)\, INCLUDING BUTTWELDS BETWEEN 321SS AND INCOLOY 825. BUTTWELDS BETWEEN PIPING AND 347SS VALVES\, BETWEEN 347SS DRAIN VALVES AND INCOLOY 825 PIPE AND ALL WELDS IN THE 321SS PIPING DOWNSTREAM OF THE DRAIN VALVES NEED NOT BE POSTWELD HEAT TREATED.  \\
                                                                                                                                                                                                                  C.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,
JAC ,HYDROCARBON LIQUID (Y) & VAPOR (Y),Class1,CL 2500 RJ,ASME B16.5,750F,0.125\",CARBON STEEL,CL 9000 SW,CARBON STEEL,12 CR/ STEL,SOFT IRON OVAL RING,B7-2H,S-2, ,,2008-10-16,A.  GATE VALVES IN SIZES 2\" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS.                                                                                                                                                                                                                                                                     B.  INSPECTION ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IF SERVICE REQUIRES THICKNESS MEASUREMENTS.,A.	EXISTING PLUG VALVES SHOULD BE REPLACED WITH ORBIT VALVES.\\
				\\
B.	FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
JPCV,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 2500 RJ,ASME B16.5,1000F,0.125\",HF MODIFIED/ 321SS,CL 9000 SW,347SS,347SS/ STEL,347SS OVAL RING,B16-7,S-5,PWHT\, CONTACT ENG FOR DETAILS,,2008-10-16,A.  DRAIN AND LOW POINT PIPING:  MATERIALS FOR DRAIN AND LOW POINT PIPING SHALL BE INCOLOY ALLOY 825 FOR WELDOLET\, SOCKOLET\, AND PIPE NIPPLE(S)\, AND 347 STAINLESS STEEL BLOCK VALVE(S) (DOUBLE BLOCK). PIPING DOWNSTREAM OF THE SECOND BLOCK VALVE MAY BE 321 STAINLESS STEEL.  THE INCOLOY ALLOY 825 SHALL CONFORM TO THE FOLLOWING:\\
\\
PIPE:  SEAMLESS\, INCOLOY ALLOY 825 (UNS N08225)\, ASTM B423\, ANNEALED\,  PLAIN ENDS\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. 1\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOYS INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\,  LATEST EDITION.   	\\
	              1/2\" - 1-1/2\"          SCHEDULE XXS\\
	              2\"  &  LARGER       CALC WALL THICKNESS\\
	\\
FLANGES: CLASS 1500\, RTJ\, FORGED INCOLOY 825 (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH  INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM 	                                      RECOMMENDED PRACTICE E 165.	\\
		1/2\" - 1-1/2\"               WELD NECK\, SCHEDULE XXS BORE\\
		2\" AND LARGER          WELD NECK\, BORE TO MATCH PIPE\\
\\
WELDOLET/SOCKOLET:  FORGED INCOLOY ALLOY 825  (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. I\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION.  THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
B.  POSTWELD HEAT TREATMENT:  IS REQUIRED FOR 321SS PIPING BUTTWELDS (SW EXCLUDED)\, INCLUDING BUTTWELDS BETWEEN 321SS AND INCOLOY 825. WELDS BETWEEN PIPING AND 347SS VALVES\, BETWEEN 347SS DRAIN VALVES AND INCOLOY 825 PIPE AND ALL WELDS IN THE 321SS PIPING DOWNSTREAM OF THE DRAIN VALVES NEED NOT BE POSTWELD HEAT TREATED.                                                                                                                                                                                                                                                            C.  INSPECTION  ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IS SERVICE REQUIRES THICKNESS MEASUREMENTS.\\
,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
JQ  ,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER) (Y),Class1,CL 2500 RJ,ASME B16.5,1000F,0.0625\",321SS,CL 9000 SW,347SS,347SS/ STEL,347SS OVAL RING,B16-7,S-5,PWHT\, CONTACT ENG FOR DETAILS,,2008-10-16,A.  DRAIN AND LOW POINT PIPING:  MATERIALS FOR DRAIN AND LOW POINT PIPING SHALL BE INCOLOY ALLOY 825 FOR WELDOLET\, SOCKOLET\, AND PIPE NIPPLE(S)\, AND 347 STAINLESS STEEL BLOCK VALVE(S) (DOUBLE BLOCK). PIPING DOWNSTREAM OF THE SECOND BLOCK VALVE MAY BE 321 STAINLESS STEEL.  THE INCOLOY ALLOY 825 SHALL CONFORM TO THE FOLLOWING:\\
\\
PIPE:  SEAMLESS\, INCOLOY ALLOY 825 (UNS N08225)\, ASTM B423\, ANNEALED\,  PLAIN ENDS\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. 1\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOYS INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\,  LATEST EDITION.   	\\
	              1/2\" - 1-1/2\"          SCHEDULE XXS\\
	              2\"  &  LARGER       CALC WALL THICKNESS\\
	\\
FLANGES: CLASS 1500\, RTJ\, FORGED INCOLOY 825 (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH  INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION. THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM 	                                      RECOMMENDED PRACTICE E 165.	\\
		1/2\" - 1-1/2\"               WELD NECK\, SCHEDULE XXS BORE\\
		2\" AND LARGER          WELD NECK\, BORE TO MATCH PIPE\\
\\
WELDOLET/SOCKOLET:  FORGED INCOLOY ALLOY 825  (UNS N08225)\, ASTM B564\, ANNEALED\, ALLOWABLE STRESSES IN ACCORDANCE WITH ASME SECTION VIII\, DIV. I\, LATEST EDITION\, CHEMICAL AND MECHANICAL PROPERTIES IN ACCORDANCE WITH THE INCO ALLOY INTERNATIONAL PUBLICATION ENTITLED \"INCOLOY ALLOY 825\"\, LATEST EDITION.  THE FINISHED PRODUCT SHALL BE LIQUID PENETRANT EXAMINED ON ALL ACCESSIBLE SURFACES IN ACCORDANCE WITH ASTM RECOMMENDED PRACTICE E 165.\\
	\\
B.  POSTWELD HEAT TREATMENT:  IS REQUIRED FOR 321SS PIPING BUTTWELDS (SW EXCLUDED)\, INCLUDING BUTTWELDS BETWEEN 321SS AND INCOLOY 825. WELDS BETWEEN PIPING AND 347SS VALVES\, BETWEEN 347SS DRAIN VALVES AND INCOLOY 825 PIPE AND ALL WELDS IN THE 321SS PIPING DOWNSTREAM OF THE DRAIN VALVES NEED NOT BE POSTWELD HEAT TREATED.                                                                                                                                                                                                                                                            C.  INSPECTION  ISOMETRICS ARE REQUIRED FOR COMPRESSOR TRIM\, HEATER TRIM & PUMP TRIM IS SERVICE REQUIRES THICKNESS MEASUREMENTS.\\
,FOR VALVE REPLACEMENT\, FIELD VERIFY EXISTING END-TO-END DIMENSION AND 	COMPARE WITH CURRENT DIMENSIONS OF APPROVED VALVES.
KJ1 ,HYDRAULIC OIL (N),Class3,CLASS 9000,10200 PSIG,250F MAX.,NONE,304 SS,CLASS 9000 SW,NONE,NONE,NONE,NONE,N/A, ,,2004-9-9,,
S-1 ,INSTRUMENT PIPING DOWNSTREAM OF FIRST BLOCK VALVE FOR CLASS 150 THRU 600 CARBON STEEL  CLASSES (N), ,SEE COMPONENT SPECS,SEE APPLICABLE LINE CLASS,450F FOR VALVES,N/A,316SS,CL 3000 SCREWED,316SS/CS,316SS,N/A, ,N/A,SEE SPECIAL NOTE FOR USE OF INCOLOY 825,,2008-12-30,316 SS INSTRUMENT TUBING IS SUSCEPTIBLE TO INTERNAL AND EXTERNAL CHLORIDE STRESS CORROSION CRACKING AS WELL AS PITTING.  THE RECOMMENDED APPROACH FOR MOST REFINERY PROCESS UNITS INCLUDING HOT UTILITY SERVICES IS TO SPECIFY INCOLOY 825 INSTRUMENT TUBING AND FITTINGS.  A TYPICAL SPECIFICATION FOR INCOLOY 825 TUBING IS ASTM B163 UNS N08825 IN THE FULLY ANNEALED CONDITION.  IN PROCESS UNITS SUCH AS CRUDE DISTILLATION\, REFORMERS\, ISOMERIZATION AND HYDROPROCESSING WHERE CHLORIDES IN THE PROCESS MAY WARRANT HIGHER PITTING RESISTANCE\, HASTELLOY C276 TUBING AND FITTINGS ARE PREFERRED.  THIS MATERIAL IS IMMUNETO CHLORIDE STRESS CORROSION CRACKING AND HIGHLY RESISTANT TO PITTING.  A TYPICAL SPECIFICAITON FOR HASTELLOY C276 IS ASTM B622 UNS N10276 IN THE FULLY ANNEALED CONDITION.,
S-2 ,INSTRUMENT PIPING DOWNSTREAM OF FIRST BLOCK VALVE FOR CLASS 900 THRU 2500 CARBON STEEL  CLASSES (N), ,SEE COMPONENT SPECS,3000 PSIG,450F FOR VALVES,N/A,316SS,CL 3000 SCREWED,316SS/CS,316SS,N/A, ,N/A,SEE SPECIAL NOTE FOR USE OF INCOLOY 825,,2008-12-30,316 SS INSTRUMENT TUBING IS SUSCEPTIBLE TO INTERNAL AND EXTERNAL CHLORIDE STRESS CORROSION CRACKING AS WELL AS PITTING.  THE RECOMMENDED APPROACH FOR MOST REFINERY PROCESS UNITS INCLUDING HOT UTILITY SERVICES IS TO SPECIFY INCOLOY 825 INSTRUMENT TUBING AND FITTINGS.  A TYPICAL SPECIFICATION FOR INCOLOY 825 TUBING IS ASTM B163 UNS N08825 IN THE FULLY ANNEALED CONDITION.  IN PROCESS UNITS SUCH AS CRUDE DISTILLATION\, REFORMERS\, ISOMERIZATION AND HYDROPROCESSING WHERE CHLORIDES IN THE PROCESS MAY WARRANT HIGHER PITTING RESISTANCE\, HASTELLOY C276 TUBING AND FITTINGS ARE PREFERRED.  THIS MATERIAL IS IMMUNETO CHLORIDE STRESS CORROSION CRACKING AND HIGHLY RESISTANT TO PITTING.  A TYPICAL SPECIFICAITON FOR HASTELLOY C276 IS ASTM B622 UNS N10276 IN THE FULLY ANNEALED CONDITION.,
S-3 ,INSTRUMENT PIPING DOWNSTREAM OF FIRST BLOCK VALVE FOR CLASS 150 THRU 600 ALLOY 20  CLASSES (N), ,SEAMLESS ALLOY 20,SEE APPLICABLE LINE CLASS,450F FOR VALVES,N/A,ALLOY 20,CL 3000 SCREWED,ALLOY 20,ALLOY 20,N/A, ,N/A,SEE SPECIAL NOTE FOR USE OF INCOLOY 825,,2008-12-30,INCOLOY 825 TUBING AND FITTINGS MAY BE SUBSTITUTED FOR ALLOY 20.  A TYPICAL SPECIFICATION FOR INCOLOY 825 TUBING IS ASTM B163 UNS N08825 IN THE FULLY ANNEALED CONDITION.,
S-4 ,INSTRUMENT PIPING DOWNSTREAM OF FIRST BLOCK VALVE FOR CLASS 150 THRU 600 LOW ALLOY &  STAINLESS STEEL CLASSES (N), ,SEE COMPONENT SPECS,SEE APPLICABLE LINE CLASS,450F FOR VALVES,N/A,316SS,CL 3000 SCREWED,316SS,316SS,N/A, ,N/A,SEE SPECIAL NOTE FOR USE OF INCOLOY 825,,2008-12-30,316 SS INSTRUMENT TUBING IS SUSCEPTIBLE TO INTERNAL AND EXTERNAL CHLORIDE STRESS CORROSION CRACKING AS WELL AS PITTING.  THE RECOMMENDED APPROACH FOR MOST REFINERY PROCESS UNITS INCLUDING HOT UTILITY SERVICES IS TO SPECIFY INCOLOY 825 INSTRUMENT TUBING AND FITTINGS.  A TYPICAL SPECIFICATION FOR INCOLOY 825 TUBING IS ASTM B163 UNS N08825 IN THE FULLY ANNEALED CONDITION.  IN PROCESS UNITS SUCH AS CRUDE DISTILLATION\, REFORMERS\, ISOMERIZATION AND HYDROPROCESSING WHERE CHLORIDES IN THE PROCESS MAY WARRANT HIGHER PITTING RESISTANCE\, HASTELLOY C276 TUBING AND FITTINGS ARE PREFERRED.  THIS MATERIAL IS IMMUNETO CHLORIDE STRESS CORROSION CRACKING AND HIGHLY RESISTANT TO PITTING.  A TYPICAL SPECIFICAITON FOR HASTELLOY C276 IS ASTM B622 UNS N10276 IN THE FULLY ANNEALED CONDITION.,
S-5 ,INSTRUMENT PIPING DOWNSTREAM OF FIRST BLOCK VALVE FOR CLASS 900 THRU 2500 LOW ALLOY & STAINLESS STEEL  CLASSES (N), ,SEE  COMPONENT SPECS,3000 PSIG,450F FOR VALVES,N/A,316SS,CL 3000 SCREWED,316SS,316SS,N/A, ,N/A,SEE SPECIAL NOTE FOR USE OF INCOLOY 825,,2008-12-30,316 SS INSTRUMENT TUBING IS SUSCEPTIBLE TO INTERNAL AND EXTERNAL CHLORIDE STRESS CORROSION CRACKING AS WELL AS PITTING.  THE RECOMMENDED APPROACH FOR MOST REFINERY PROCESS UNITS INCLUDING HOT UTILITY SERVICES IS TO SPECIFY INCOLOY 825 INSTRUMENT TUBING AND FITTINGS.  A TYPICAL SPECIFICATION FOR INCOLOY 825 TUBING IS ASTM B163 UNS N08825 IN THE FULLY ANNEALED CONDITION.  IN PROCESS UNITS SUCH AS CRUDE DISTILLATION\, REFORMERS\, ISOMERIZATION AND HYDROPROCESSING WHERE CHLORIDES IN THE PROCESS MAY WARRANT HIGHER PITTING RESISTANCE\, HASTELLOY C276 TUBING AND FITTINGS ARE PREFERRED.  THIS MATERIAL IS IMMUNETO CHLORIDE STRESS CORROSION CRACKING AND HIGHLY RESISTANT TO PITTING.  A TYPICAL SPECIFICAITON FOR HASTELLOY C276 IS ASTM B622 UNS N10276 IN THE FULLY ANNEALED CONDITION.,
S-7 ,HEAT TRACING FOR INSTRUMENTS (Y), ,NONE,SEE LINE CLASS, ,NONE,N/A,N/A,N/A,N/A,N/A, ,N/A, ,,2004-10-6,,
S-8 ,INSTRUMENT AIR SUPPLY PIPING DOWNSTREAM OF FIRST AIR HEADER BLOCK VALVE (N),Class4,CL 200 BRONZE,400 PSIG,300F,NONE,GALV. CARBON STEEL,CL 300 M.I.,SS/BRONZE,SS/ BRONZE,N/A, ,N/A, ,,2004-9-9,,
