Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
A2A ,0,COUPLINGS                                                                                           ,1,"2"" - 24""                                                                                            ","DUCTILE IRON, ASTM A536, GR 65-45-12, FUSION EPOXY COATED, WITH NITRILE (NBR) GASKETS AND 304 SS BOLTS & NUTS,  ROMAC 501 OR APPROVED EQUAL.",,90 ,91 ,487,,,MARTD6  ,2008-3-13
A2A ,0,FITTINGS                                                                                            ,1,,"CAST IRON SOIL PIPE FITTINGS, EXTRA HEAVY,  PER ASTM A74, WITH NITRILE GASKETS, ASPHALT COATED.  APPROVED MFTR./SUPPLIER - CHARLOTTE FOUNDRY/SUMMIT SUPPLY",,88 ,89 ,487,488,,MARTD6  ,2008-2-12
A2A ,0,FITTINGS                                                                                            ,2,"2"" - 15""                                                                                            ","ONE-QUARTER BEND, HUB & SPIGOT",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,3,"2"" - 15""                                                                                            ","ONE-EIGHTH BEND, HUB & SPIGOT",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,4,"2"" - 15""                                                                                            ","ONE-SIXTEENTH BEND, HUB & SPIGOT",,,,,,,MARTD6  ,2008-3-13
A2A ,0,FITTINGS                                                                                            ,5,"2"" - 15""                                                                                            ","REDUCER, HUB & SPIGOT",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,6,"2"" - 15""                                                                                            ","DEEP SEAL P-TRAP, HUB & SPIGOT",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,7,"2"" - 15""                                                                                            ","SANITARY T, SINGLE BRANCH, EQUAL SIZE HUB & BRANCH & SPIGOT",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,8,"2"" - 15""                                                                                            ","SINGLE Y, EQUAL SIZE HUB & BRANCH & SPIGOT",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,9,"2"" - 15""                                                                                            ","DOUBLE Y, EQUAL SIZE HUB & BRANCH & SPIGOT",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,10,"2"" - 15""                                                                                            ","DOUBLE HUB, HUB & HUB",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,11,"2"" - 15""                                                                                            ","FERRULES, SPIGOT END, WITH BRASS SCREW PLUG WITH COUNTERSUNK HEAD",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,12,,"DUCTILE IRON TYTON FITTINGS, UNRESTRAINED PUSH-ON JOINT PER ANSI/AWWA C110/A21.10 OR ANSI/AWWA C153/A21.53 (COMPACT FITTINGS), CEMENT LINED PER ANSI/AWWA C104/A21.4,  WITH NITRILE GASKETS, ASPHALT COATED.  APPROVED MFTR./SUPPLIER - U.S. PIPE/SUMMIT SUPPLY",,487,489,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,13,"14"" - 24""                                                                                           ","45 DEGREE BEND, CLASS 250",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,14,"14"" - 24""                                                                                           ","22-1/2 DEGREE BEND, CLASS 250",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,15,"30"" - 36""                                                                                           ","45 DEGREE BEND, CLASS 150",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,FITTINGS                                                                                            ,16,"30"" - 36""                                                                                           ","22-1/2 DEGREE BEND, CLASS 150",,,,,,,LOOMT0  ,2007-11-7
A2A ,0,GASKETS                                                                                             ,1,"2"" - 15""                                                                                            ","NITRILE GASKET, PER ASTM C564, FOR EXTRA HEAVY ASTM A74 CAST IRON SOIL PIPE HUBS.  APPROVED SUPPLIER - SUMMIT SUPPLY",,487,,,,,LOOMT0  ,2007-11-7
A2A ,0,GASKETS                                                                                             ,2,,"NITRILE GASKET PER ANSI/AWWA C111/A21.11, FOR USE WITH DUCTILE IRON TYTON JOINT PIPE & FITTINGS.  APPROVED MFTR./SUPPLIER - U.S. PIPE/SUMMIT SUPPLY",,487,,,,,LOOMT0  ,2007-11-7
A2A ,0,GASKETS                                                                                             ,3,"14"" - 24""                                                                                           ",CLASS 250,,,,,,,LOOMT0  ,2007-11-7
A2A ,0,GASKETS                                                                                             ,4,"30"" - 36""                                                                                           ",CLASS 150,,,,,,,LOOMT0  ,2007-11-7
A2A ,0,PIPE                                                                                                ,1,,"CAST IRON SOIL PIPE, EXTRA HEAVY, SINGLE HUB & SPIGOT, PER ASTM A74, WITH NITRILE GASKETS, ASPHALT COATED. APPROVED MFTR./SUPPLIER - CHARLOTTE FOUNDRY/SUMMIT SUPPLY",,88 ,89 ,487,488,,MARTD6  ,2008-2-12
A2A ,0,PIPE                                                                                                ,2,"2""-15""                                                                                              ",2-1/2 FOOT LENGTHS,,,,,,,LOOMT0  ,2007-11-7
A2A ,0,PIPE                                                                                                ,3,"2""-15""                                                                                              ",5 FOOT LENGTHS,,,,,,,LOOMT0  ,2007-11-7
A2A ,0,PIPE                                                                                                ,4,"2""-15""                                                                                              ",10 FOOT LENGTHS,,,,,,,LOOMT0  ,2007-11-7
A2A ,0,PIPE                                                                                                ,5,,"DUCTILE IRON TYTON JOINT PIPE,  UNRESTRAINED PUSH-ON JOINTS PER ANSI/AWWA C150/A21.50 & ANSI/AWWA C151/A21.51, CEMENT LINED PER ANSI/AWWA C104/A21.4, WITH NITRILE GASKETS, ASPHALT  COATED.  APPROVED MFTR./SUPPLIER - U.S. PIPE/SUMMIT SUPPLY",,487,489,,,,LOOMT0  ,2007-11-7
A2A ,0,PIPE                                                                                                ,6,"14"" - 24""                                                                                           ",CLASS 250,,,,,,,LOOMT0  ,2007-11-7
A2A ,0,PIPE                                                                                                ,7,"30"" - 36""                                                                                           ",CLASS 150,,,,,,,LOOMT0  ,2007-11-7
A2A ,0,SEWER TIE-INS                                                                                       ,1,,SEE DETAIL DWG. LA-0100-231,,,,,,,LOOMT0  ,2007-11-7
AA  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
AA  ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SCREWED ASTM A105, ANSI B16.11",,,,,,,PCSSME  ,1997-9-8
AA  ,0,FITTINGS                                                                                            ,2,"1/2"" - 4""                                                                                           ",CLASS 2000 (COUPLINGS 3000#),,,,,,,PCSSME  ,1997-11-14
AA  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,164,,,,,PCSSME  ,1997-11-24
AA  ,0,FITTINGS                                                                                            ,4,"6"" - 24""                                                                                            ",STANDARD WEIGHT,,,,,,,PCSSME  ,1997-9-8
AA  ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
AA  ,0,FLANGES                                                                                             ,2,"1/2"" - 4""                                                                                           ",SCREWED,,,,,,,PCSSME  ,1997-9-8
AA  ,0,FLANGES                                                                                             ,3,"6"" - 24""                                                                                            ","WELD NECK, STD WT BORE",,38 ,,,,,PCSSME  ,1997-9-8
AA  ,0,FLANGES                                                                                             ,4,"6"" - 24""                                                                                            ",BLIND,,38 ,,,,,PCSSME  ,1997-9-8
AA  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
AA  ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-17
AA  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,PCSSME  ,1998-7-6
AA  ,0,PIPE                                                                                                ,3,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,170,,,,,PCSSME  ,1998-7-6
AA  ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1998-7-6
AA  ,0,PLUGS                                                                                               ,1,,"STEEL, ASTM A105, ANSI B16.5",,,,,,,PCSSME  ,1997-9-8
AA  ,0,PLUGS                                                                                               ,2,"1/2"" - 4""                                                                                           ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-8
AA  ,0,UNIONS                                                                                              ,1,,FORGED STEEL SCREWED ASTM A105,,,,,,,,
AA  ,0,UNIONS                                                                                              ,2,"1/2"" - 3""                                                                                           ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
AA  ,0,UNIONS                                                                                              ,3,"4"" ONLY                                                                                             ",NOT ALLOWED - USE CLASS 150 FLANGES,,,,,,,,
AA2 ,0,BOLTING                                                                                             ,1,,"MACHINE BOLTS, CARBON STEEL CADMIUM PLATED, ASTM A307 GRADE B W/ONE ASTM A194 GRADE 2H HEAVY HEX NUT",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,1,,"ROUND DUCT, GALV. SHEET METAL, MITERED WELDS WITH 1.5 DIAMETER CENTERLINE RADIUS, WELDS OR ITEMS NOT GALVANIZED AFTER FABRICATION SHALL BE COATED WITH A ZINC PRIMER",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,2,"12"" - 16""                                                                                           ","90 ELL, 14 GA, FIVE WELD MITER",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,3,"18"" - 30""                                                                                           ","90 ELL, 10 GA, FIVE WELD MITER",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,4,"12"" - 16""                                                                                           ","45 ELL, 14 GA, THREE WELD MITER",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,5,"18"" - 30""                                                                                           ","45 ELL, 10 GA, THREE WELD MITER",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,6,"12"" - 16""                                                                                           ","CONC. REDUCER, 14 GA, NOT TO EXCEED 1"" OF TAPER IN 4"" OF LENGTH",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,7,"18"" - 30""                                                                                           ","CONC. REDUCER, 10 GA, NOT TO EXCEED 1"" OF TAPER IN 4"" OF LENGTH",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,8,"12"" - 16""                                                                                           ","ECC. REDUCER, 14 GA, NOT TO EXCEED 1"" OF TAPER IN 4"" OF LENGTH",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,9,"18"" - 30""                                                                                           ","ECC. REDUCER, 10 GA, NOT TO EXCEED 1"" OF TAPER IN 4"" OF LENGTH",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,10,,"FORGED STEEL, SCREWED, GALV., ASTM A105, ASME B16.11",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,11,"1/2"" - 2""                                                                                           ","HALF COUPLING, CLASS 3000",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,1,,"FLANGES, FABRICATED FROM GALV. ASTM A36 STEEL PLATES PER SMACNA TABLE 16 DIMENSIONS, ALL WELDS OR ITEMS NOT GALVANIZED AFTER FABRICATION SHALL BE COATED WITH A ZINC PRIMER",,300,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,2,"1/2"" - 30""                                                                                          ","3/8"" THK., DUCT TO DUCT, FLAT FACE",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,3,"1/2"" - 20""                                                                                          ","3/8"" THK., BLIND, FLAT FACE",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,4,"22"" - 30""                                                                                           ","1/2"" THK., BLIND, FLAT FACE",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,GASKETS                                                                                             ,1,"12"" - 30""                                                                                           ","1/8"" THK WHITE NEOPRENE, FULL FACE, DIMENSIONS TO MATCH SMACNA TABLE 16 DUCT FLANGES, GARLOCK OR EQUAL",,,,,,,PCSSME  ,1999-7-20
AA2 ,0,GASKETS                                                                                             ,2,"1/2"" - 30""                                                                                          ","1/8"" THK WHITE NEOPRENE, FULL FACE, DIMENSIONS TO MATCH EQUIPMENT FLANGES, GARLOCK OR EQUAL",,,,,,,PCSSME  ,1999-7-20
AA2 ,0,GATE VALVES                                                                                         ,1,,CLASS 200 BRONZE,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SCREWED,V02000,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,1,,"ROUND DUCT, GALVANIZED SHEET METAL, ASTM A525, ALL WELDS OR ITEMS NOT GALVANIZED AFTER FABRICATION SHALL BE COATED WITH A ZINC PRIMER",,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,2,"12"" - 16""                                                                                           ",14 GA,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,3,"18"" - 30""                                                                                           ",10 GA,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,4,,"PIPE NIPPLES, TBE",,,,,,,PCSSME  ,1999-7-19
AA2 ,0,PIPE                                                                                                ,5,"1/2"" - 2""                                                                                           ","XS, GALV. STL, WELDED, ASTM A53 GR. B",,,,,,,PCSSME  ,1999-7-19
AAV ,0,BRANCH CONN                                                                                         ,1,,USE FITTINGS (VICTAULIC),,,,,,,MARTD6  ,2008-1-19
AAV ,0,FITTINGS                                                                                            ,1,,"CAST MALLEABLE IRON, ASTM A47, GROOVED ENDS FOR VICTAULIC STYLE 77 COUPLINGS",,,,,,,MARTD6  ,2008-1-19
AAV ,0,FITTINGS                                                                                            ,2,"1"" - 8""                                                                                             ","90 DEGREE ELBOW, VICTAULIC NO. 10",,,,,,,MARTD6  ,2008-1-19
AAV ,0,FITTINGS                                                                                            ,3,"1"" - 8""                                                                                             ","45 DEGREE ELBOW, VICTAULIC NO. 11",,,,,,,MARTD6  ,2008-1-31
AAV ,0,FITTINGS                                                                                            ,4,"1"" - 8""                                                                                             ","22-1/2 DEGREE ELBOW, VICTAULIC NO. 12",,,,,,,MARTD6  ,2008-1-31
AAV ,0,FITTINGS                                                                                            ,5,"1"" - 8""                                                                                             ","11-1/4 DEGREE ELBOW, VICTAULIC NO. 13",,,,,,,MARTD6  ,2008-1-31
AAV ,0,FITTINGS                                                                                            ,6,"1"" - 8""                                                                                             ","45 DEGREE LATERAL, VICTAULIC NO. 30",,,,,,,MARTD6  ,2008-1-31
AAV ,0,FITTINGS                                                                                            ,7,"1"" - 8""                                                                                             ","TEE WYE, VICTAULIC NO. 32",,,,,,,MARTD6  ,2008-1-31
AAV ,0,FITTINGS                                                                                            ,8,"1"" - 8""                                                                                             ","CONCENTRIC REDUCER, VICTAULIC NO. 50",,,,,,,MARTD6  ,2008-1-31
AAV ,0,MECHANICAL JOINT COUPLING                                                                           ,1,,"CAST MALLEABLE IRON, ASTM A47, COMPLETE WITH GR E (EPDM) GASKET AND BOLTS & NUTS",,,,,,,MARTD6  ,2008-1-31
AAV ,0,MECHANICAL JOINT COUPLING                                                                           ,2,"1"" - 8""                                                                                             ","GROOVED ENDS, VICTAULIC STYLE 77",,,,,,,MARTD6  ,2008-1-19
AAV ,0,MECHANICAL JOINT COUPLING                                                                           ,3,"1"" - 8""                                                                                             ","PLAIN ENDS, VICTAULIC STYLE 99",,,,,,,MARTD6  ,2008-1-19
AAV ,0,PIPE                                                                                                ,1,,"WELDED STEEL, ASTM A53  GR B or API 5L GR B, GROOVED ENDS FOR VICTAULIC STYLE 77 COUPLINGS, ASME B36.10M",,,,,,,MARTD6  ,2008-2-1
AAV ,0,PIPE                                                                                                ,2,"1"" - 8""                                                                                             ",STD WEIGHT,,,,,,,MARTD6  ,2008-1-19
AAV ,0,PIPE ADAPTER NIPPLE                                                                                 ,1,,"CARBON STEEL, ASTM A53 GR B, VICTAULIC STYLE 77",,,,,,,MARTD6  ,2008-1-19
AAV ,0,PIPE ADAPTER NIPPLE                                                                                 ,2,"1"" - 8""                                                                                             ","STD WEIGHT, GROOVE x BEVEL, VICTAULIC NO. 42",,,,,,,MARTD6  ,2008-2-1
AAV ,0,PIPE ADAPTOR NIPPLE                                                                                 ,1,,"CARBON STEEL, GROOVED/BEVELED, ASTM A53 GR B, VICTAULIC #42 STYLE 77",,,,,,,MARTD6  ,2008-1-19
AAV ,0,PIPE ADAPTOR NIPPLE                                                                                 ,2,"1"" - 8""                                                                                             ",STD WEIGHT,,,,,,,MARTD6  ,2008-1-19
AAX ,0,FITTINGS                                                                                            ,1,,"FITTING ASSEMBLY, CLASS 150 FLANGED, CAST DUCTILE IRON, ASTM A536, COMPLETE WITH CARBON STEEL COUPLING COLLARS & SLIP-ON FLANGES, BUNA-N COUPLING SEALS,  AND GRADE 2 BOLTS & NUTS;  MAC EQUIPMENT HEAVY DUTY FITTINGS OR EQUAL",,,,,,,MARTD6  ,2008-2-1
AAX ,0,FITTINGS                                                                                            ,2,"1-1/2"" - 4""                                                                                         ","90 DEGREE ELBOW, WITH PIPE PLUG",,,,,,,MARTD6  ,2008-1-24
AAX ,0,FITTINGS                                                                                            ,3,"1-1/2"" - 4""                                                                                         ","60 DEGREE ELBOW, WITH PIPE TAP",,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,4,"1-1/2"" - 4""                                                                                         ","45 DEGREE ELBOW, WITH PIPE TAP",,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,5,"1-1/2"" - 4""                                                                                         ",30 DEGREE ELBOW,,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,6,"1-1/2"" x 4""                                                                                         ",90 DEGREE EXPANSION ELBOW,,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,7,"2"" x 4""                                                                                             ",90 DEGREE EXPANSION ELBOW,,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,8,"3"" x 4""                                                                                             ",90 DEGREE EXPANSION ELBOW,,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,9,"4"" x 6""                                                                                             ",90 DEGREE EXPANSION ELBOW,,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,10,,"FITTING ASSEMBLY, CLASS 150 FLANGED, CARBON STEEL,  COMPLETE WITH PIPING, SLIP-ON FLANGE, AND BUNA-N COUPLING SEAL;  MAC EQUIPMENT HEAVY DUTY FITTINGS OR EQUAL",,,,,,,MARTD6  ,2008-2-1
AAX ,0,FITTINGS                                                                                            ,11,"1-1/2"" - 4""                                                                                         ",BIN ENTRY,,,,,,,MARTD6  ,2008-2-12
AAX ,0,FITTINGS                                                                                            ,12,,"CAST DUCTILE IRON, ASTM A536, GROOVED ENDS FOR VICTAULIC STYLE 77 COUPLINGS",,,,,,,MARTD6  ,2008-1-31
AAX ,0,FITTINGS                                                                                            ,13,"1-1/2"" - 4""                                                                                         ","CONCENTRIC REDUCER, VICTAULIC NO. 50",,,,,,,MARTD6  ,2008-1-31
AAX ,0,MECHANICAL JOINT COUPLING                                                                           ,1,,"CAST DUCTILE IRON, ASTM A536, COMPLETE WITH GR E (EPDM) GASKET AND BOLTS & NUTS",,,,,,,MARTD6  ,2008-1-31
AAX ,0,MECHANICAL JOINT COUPLING                                                                           ,2,"1-1/2"" - 4""                                                                                         ","GROOVED ENDS, VICTAULIC STYLE 77",,,,,,,MARTD6  ,2008-1-24
AAX ,0,MECHANICAL JOINT COUPLING                                                                           ,3,"1-1/2"" - 4""                                                                                         ","PLAIN ENDS, VICTAULIC STYLE 99",,,,,,,MARTD6  ,2008-1-24
AAX ,0,PIPE                                                                                                ,1,,"WELDED STEEL, ASTM A53 GR B or API 5L GR B, GROOVED ENDS FOR VICTAULIC STYLE 77 COUPLINGS, ASME B36.10M",,,,,,,MARTD6  ,2008-2-1
AAX ,0,PIPE                                                                                                ,2,"1-1/2"" - 4""                                                                                         ",XS WEIGHT,,,,,,,MARTD6  ,2008-1-24
AAX ,0,PIPE ADAPTER NIPPLE                                                                                 ,1,,"CARBON STEEL, ASTM A53 GR B, VICTAULIC STYLE 77",,,,,,,,
AAX ,0,PIPE ADAPTER NIPPLE                                                                                 ,2,"1-1/2"" - 4""                                                                                         ","XS WEIGHT, GROOVE x BEVEL, VICTAULIC NO. 42",,,,,,,MARTD6  ,2008-2-1
AAX ,0,PIPE ADAPTOR NIPPLE                                                                                 ,1,,"CARBON STEEL, GROOVED/BEVELED, ASTM A53 GR B, VICTAULIC #42 STYLE 77",,,,,,,,
AAX ,0,PIPE ADAPTOR NIPPLE                                                                                 ,2,"1"" - 8""                                                                                             ",STD WEIGHT,,,,,,,,
AV  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
AV  ,0,BRANCH CONN                                                                                         ,1,,USE TEES FOR ALL SIZE BRANCES,,,,,,,,
AV  ,0,FITTINGS                                                                                            ,1,,"CPVC SOCKETWELD, ASTM D-1784/F439",,,,,,,,
AV  ,0,FITTINGS                                                                                            ,2,"1/2"" - 8""                                                                                           ",SCHEDULE 80,,,,,,,,
AV  ,0,FLANGES                                                                                             ,1,,"CLASS 150 CPVC FLAT FACE, ASTM D-1784",,,,,,,,
AV  ,0,FLANGES                                                                                             ,2,"1/2"" - 8""                                                                                           ","SOCKETWELD, SCHEDULE 80 BORE",,493,,,,,LOOMT0  ,2009-2-13
AV  ,0,FLANGES                                                                                             ,3,"1/2"" - 4""                                                                                           ",BLIND,,,,,,,,
AV  ,0,GASKETS                                                                                             ,1,,"TEFLON FULL FACE 1/8"" THICK, GARLOCK #8764 OR  EQUAL",,146,,,,,,
AV  ,0,JOINT COMPOUND                                                                                      ,1,,PRIMER FOR CEMENT CPVC,,,,,,,,
AV  ,0,JOINT COMPOUND                                                                                      ,2,,CEMENT SOLVENT CPVC ASTM F493,,,,,,,,
AV  ,0,JOINTS                                                                                              ,1,"1/2"" - 8""                                                                                           ",(SEE SPECIAL NOTE H BELOW),,,,,,,,
AV  ,0,PIPE                                                                                                ,1,,SEAMLESS PE CPVC ASTM D-1784/F441,,,,,,,,
AV  ,0,PIPE                                                                                                ,2,"1/2"" - 8""                                                                                           ",SCHEDULE 80,,,,,,,,
AV  ,0,UNIONS                                                                                              ,1,,"CPVC SOCKETWELD ASTM D1784/F439, W/VITON O-RING",,,,,,,,
AV  ,0,UNIONS                                                                                              ,2,"1/2"" - 8""                                                                                           ",SCHEDULE 80 BORE,,,,,,,,
AV  ,0,WASHERS                                                                                             ,1,,"FLAT CUT STEEL (USE FOR ALL 1/2"" AND LARGER JOINTS AT BOTH HEAD AND NUT)",,,,,,,,
BA  ,0,BOLTING                                                                                             ,1,,ASTM A307 GR B MACHINE BOLT WITH ASTM A194 GR 2H HEAVY HEXNUT,,,,,,,,
BA  ,0,BRANCH CONN                                                                                         ,1,,USE FITTINGS (VICTAULIC),,,,,,,,
BA  ,0,FITTINGS                                                                                            ,1,,"CAST DUCTILE IRON, GROOVED ENDS FOR VICTAULIC COUPLINGS, ASTM A536",,,,,,,,
BA  ,0,FITTINGS                                                                                            ,2,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
BA  ,0,FLANGE ADAPTOR NIPPLE                                                                               ,1,,"CARBON STEEL, GROOVED/CLASS 150 FLAT FACE FLANGED, ASTM A105/ASTM A53 GR B, VICTAULIC #45",,,,,,,,
BA  ,0,FLANGE ADAPTOR NIPPLE                                                                               ,2,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
BA  ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL ASTM A105, ASME B16.5",,9  ,28 ,,,,,
BA  ,0,FLANGES                                                                                             ,2,"3"" - 10""                                                                                            ","SLIP-ON, RAISED FACE",,494,,,,,LOOMT0  ,2009-2-13
BA  ,0,FLANGES                                                                                             ,3,"3"" - 10""                                                                                            ","SLIP-ON, FLAT FACE",,494,,,,,LOOMT0  ,2009-2-13
BA  ,0,GASKETS                                                                                             ,1,,"1/8"" THICK NATURAL RUBBER, GARLOCK OR EQUAL",,146,,,,,,
BA  ,0,KNIFE GATE VALVES                                                                                   ,1,,CLASS 125 CAST SEMI-STEEL,,,,,,,,
BA  ,0,KNIFE GATE VALVES                                                                                   ,2,"3"" & LARGER                                                                                         ",RAISED FACE FLANGED,V00030,124,,,,,,
BA  ,0,MECHANICAL JOINT COUPLING                                                                           ,1,,"CAST DUCTILE IRON ASTM A536 W/GR E GASKET, BOLTS & NUTS",,,,,,,,
BA  ,0,MECHANICAL JOINT COUPLING                                                                           ,2,"3"" - 10""                                                                                            ",VICTAULIC #77,,,,,,,,
BA  ,0,PIPE                                                                                                ,1,,"WELDED STEEL, ASTM A53 GR B OR API 5L GR B, GROOVED ENDS FOR VICTAULIC COUPLINGS, ASME B36.10M",,,,,,,,
BA  ,0,PIPE                                                                                                ,2,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
BA  ,0,PIPE ADAPTOR NIPPLE                                                                                 ,1,,"CARBON STEEL, GROOVED/BEVELED ASTM A53 GR B, VICTAULIC #42",,,,,,,,
BA  ,0,PIPE ADAPTOR NIPPLE                                                                                 ,2,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
BV  ,0,BALL VALVES                                                                                         ,1,,150 PSIG SOLID PVC,,,,,,,,
BV  ,0,BALL VALVES                                                                                         ,2,"1/2"" - 3""                                                                                           ",SOCKETWELD,V00830,,,,,,,
BV  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,PCSSME  ,1997-11-13
BV  ,0,BRANCH CONN                                                                                         ,1,,USE TEES AND REDUCING BUSHINGS,,,,,,,,
BV  ,0,CHECK VALVES                                                                                        ,1,,150 PSIG SOLID PVC,,,,,,,,
BV  ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 4""                                                                                           ",SOCKETWELD,V00530,,,,,,,
BV  ,0,FITTINGS                                                                                            ,1,,"SOLID PVC SOCKETWELD, TYPE 1 (CLASS 12454-B), GR 1,ASTM D-2467",,,,,,,,
BV  ,0,FITTINGS                                                                                            ,2,"1/2"" - 12""                                                                                          ",SCHEDULE 80 BORE,,,,,,,PCSSME  ,1997-11-13
BV  ,0,FLANGES                                                                                             ,1,,"CLASS 125 SOLID PVC FLAT FACE, TYPE 1 (CLASS 12454-B) GR 1 ASTM D-2467",,,,,,,,
BV  ,0,FLANGES                                                                                             ,2,"1/2"" - 12""                                                                                          ","SOCKETWELD, SCHEDULE 80 BORE",,493,,,,,LOOMT0  ,2009-2-13
BV  ,0,FLANGES                                                                                             ,3,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
BV  ,0,GASKETS                                                                                             ,1,,"ETHYLENE PROPYLENE RUBBER (EPDM) 1/8"" THICK",,146,,,,,,
BV  ,0,JOINT COMPOUND                                                                                      ,1,,"SOLVENT CEMENT PVC, ASTM D-2564",,,,,,,,
BV  ,0,PIPE                                                                                                ,1,,"SEAMLESS SOLID PVC, TYPE 1 (CLASS 12454-B), GR 1,ASTM D-1784",,,,,,,,
BV  ,0,PIPE                                                                                                ,2,"1/2"" - 12""                                                                                          ",SCHEDULE 80,,,,,,,,
BV  ,0,WASHERS                                                                                             ,1,,"FLAT CUT STEEL (USE FOR ALL 1/2"" AND LARGER JOINTS AT BOTH HEAD AND NUT)",,,,,,,,
BV1 ,0,BALL VALVES                                                                                         ,1,,"150 PSIG CPVC, ASTM D-1784, CLASS 23447-B",,,,,,,PCSSME  ,1999-6-24
BV1 ,0,BALL VALVES                                                                                         ,2,"1/2"" - 3""                                                                                           ",SOCKETWELD,V00831,,,,,,PCSSME  ,1999-6-24
BV1 ,0,BOLTING                                                                                             ,1,,"MACHINE BOLTS, CARBON STEEL ASTM A307 GR. B WITH ONE ASTM A194 GR. 2H HEAVY HEX NUTS. TO BE SUPPLIED WITH TWO FLAT CUT STEEL WASHRERS.",,,,,,,PCSSME  ,1999-6-24
BV1 ,0,BRANCH CONN                                                                                         ,1,,USE TEES AND REDUCING BUSHINGS,,,,,,,,
BV1 ,0,CHECK VALVES                                                                                        ,1,,"150 PSIG CPVC, ASTM D-1784, CLASS 23447-B",,,,,,,PCSSME  ,1999-6-24
BV1 ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 4""                                                                                           ",SOCKETWELD,V00531,,,,,,PCSSME  ,1999-6-24
BV1 ,0,FITTINGS                                                                                            ,1,,"CPVC SOCKETWELD, ASTM D-1784 (CLASS 23447-B) AND ASTM F-439",,,,,,,PCSSME  ,1999-6-24
BV1 ,0,FITTINGS                                                                                            ,2,"1/2"" - 12""                                                                                          ",SCHEDULE 80 BORE,,,,,,,,
BV1 ,0,FLANGES                                                                                             ,1,,"CLASS 125 CPVC FLAT FACE, ASTM D-1784 (CLASS 23447-B), DRILLING PER ASME B16.5",,,,,,,PCSSME  ,1999-6-24
BV1 ,0,FLANGES                                                                                             ,2,"1/2"" - 12""                                                                                          ","SOCKETWELD, SCHEDULE 80 BORE",,493,,,,,LOOMT0  ,2009-2-13
BV1 ,0,FLANGES                                                                                             ,3,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
BV1 ,0,GASKETS                                                                                             ,1,,"ETHYLENE PROPYLENE RUBBER (EPDM) 1/8"" THICK",,146,,,,,,
BV1 ,0,JOINT COMPOUND                                                                                      ,1,,"CPVC SOLVENT CEMENT, ASTM D-2564 (F-493)",,,,,,,PCSSME  ,1999-7-6
BV1 ,0,PIPE                                                                                                ,1,,"SEAMLESS CPVC, ASTM D-1784 (CLASS 23447-B) AND ASTM F-441",,,,,,,PCSSME  ,1999-6-24
BV1 ,0,PIPE                                                                                                ,2,"1/2"" - 12""                                                                                          ",SCHEDULE 80,,,,,,,,
BV2 ,0,BALL VALVES                                                                                         ,1,,"150 PSIG, PVC, ASTM D-1784, CLASS 13447-B",,,,,,,PCSSME  ,1999-7-20
BV2 ,0,BALL VALVES                                                                                         ,2,"1/2"" - 3""                                                                                           ",SOCKETWELD,V00830,,,,,,,
BV2 ,0,BOLTING                                                                                             ,1,,"MACHINE BOLTS, CARBON STEEL, ASTM A307 GR. B WITH ONE ASTM A194 GR. 2H HEAVY HEX NUT. TO BE SUPPLIED WITH TWO FLAT CUT STEEL WASHERS",,,,,,,PCSSME  ,1999-6-24
BV2 ,0,BRANCH CONN                                                                                         ,1,,USE TEES AND REDUCING BUSHINGS,,,,,,,,
BV2 ,0,CHECK VALVES                                                                                        ,1,,"150 PSIG, PVC, ASTM D-1784, CLASS 13447-B",,,,,,,PCSSME  ,1999-7-20
BV2 ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 4""                                                                                           ",SOCKETWELD,V00530,,,,,,,
BV2 ,0,FITTINGS                                                                                            ,1,,"PVC SOCKETWELD, ASTM D-2467, TYPE 1 (CLASS 12454-B), GR 1",,,,,,,PCSSME  ,1999-7-20
BV2 ,0,FITTINGS                                                                                            ,2,"1/2"" - 4""                                                                                           ",SCHEDULE 80 BORE,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,FITTINGS                                                                                            ,3,"6"" - 12""                                                                                            ",SCHEDULE 40 BORE,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,FLANGES                                                                                             ,1,,"CLASS 125 PVC FLAT FACE, ASTM D-2467, TYPE 1 (CLASS 12454-B) GR 1",,,,,,,PCSSME  ,1999-7-20
BV2 ,0,FLANGES                                                                                             ,2,"1/2"" - 4""                                                                                           ","SOCKETWELD, SCHEDULE 80 BORE",,493,,,,,LOOMT0  ,2009-2-13
BV2 ,0,FLANGES                                                                                             ,3,"6"" - 12""                                                                                            ","SOCKETWELD, SCHEDULE40 BORE",,493,,,,,LOOMT0  ,2009-2-13
BV2 ,0,FLANGES                                                                                             ,4,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
BV2 ,0,GASKETS                                                                                             ,1,,"ETHYLENE PROPYLENE RUBBER (EPDM), 1/8"" THICK, FULL FACE",,146,,,,,PCSSME  ,1999-7-20
BV2 ,0,JOINT COMPOUND                                                                                      ,1,,"SOLVENT CEMENT PVC, ASTM D-2564",,,,,,,,
BV2 ,0,PIPE                                                                                                ,1,,"SEAMLESS SOLID PVC, ASTM D-1784, TYPE 1 (CLASS 12454-B), GR 1",,,,,,,PCSSME  ,1999-7-20
BV2 ,0,PIPE                                                                                                ,2,"1/2"" - 4""                                                                                           ",SCHEDULE 80,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,PIPE                                                                                                ,3,"6"" - 12""                                                                                            ",SCHEDULE 40,,,,,,,PCSSME  ,1999-6-24
BW1 ,0,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,HEDSTX  ,2007-9-8
BW1 ,0,GATE VALVES                                                                                         ,2,"4"" & LARGER                                                                                         ",FLAT FACE FLANGED,V00010,30 ,32 ,470,,,HEDSTX  ,2007-9-21
BW1 ,1,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,HEDSTX  ,2007-9-8
BW1 ,1,GATE VALVES                                                                                         ,2,"1-1/2""                                                                                              ",RAISED FACE FLANGED API 602,V01000,30 ,32 ,470,,,HEDSTX  ,2007-9-21
