Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
BW1 ,1,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,30 ,32 ,470,,,HEDSTX  ,2007-9-21
BW1 ,2,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,,,,,,HEDSTX  ,2007-9-8
BW1 ,2,CHECK VALVES                                                                                        ,2,"4"" & LARGER                                                                                         ","SWING, FLAT FACE",V00501,30 ,470,,,,HEDSTX  ,2007-9-21
BW1 ,2,CHECK VALVES                                                                                        ,3,,CLASS 150 STEEL,,,,,,,HEDSTX  ,2007-9-8
BW1 ,2,CHECK VALVES                                                                                        ,4,"1-1/2"" & LARGER                                                                                     ","SWING, RAISED FACE FLANGED",V01520,30 ,470,,,,HEDSTX  ,2007-9-21
BW1 ,3,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194-2H AND HARDENED WASHERS ASTM F436",,30 ,472,475,476,,HEDSTX  ,2007-9-21
BW1 ,3,BRANCH CONN                                                                                         ,1,,SEE TABLE BC-12 ON DRW. LA-0100,,479,480,,,,HEDSTX  ,2007-11-8
BW1 ,3,BUTTERFLY VALVE SPACER                                                                              ,1,,"HDPE, ASTM D3350 PE345464C-PE3408  ",,473,,,,,HEDSTX  ,2007-9-21
BW1 ,3,BUTTERFLY VALVE SPACER                                                                              ,2,"2""-24""                                                                                              ",RING SPACER ,,483,,,,,HEDSTX  ,2007-9-21
BW1 ,3,BUTTERFLY VALVES                                                                                    ,1,,CLASS 125/150 DUCTILE IRON,,26 ,29 ,30 ,470,471,HEDSTX  ,2007-9-21
BW1 ,3,BUTTERFLY VALVES                                                                                    ,2,"2"" & LARGER                                                                                         ","LUG TYPE, API 609 CATEGORY A",V00800,,,,,,HEDSTX  ,2007-9-8
BW1 ,3,BUTTERFLY VALVES                                                                                    ,3,,CLASS 150 STEEL,,26 ,29 ,30 ,470,471,HEDSTX  ,2007-9-21
BW1 ,3,BUTTERFLY VALVES                                                                                    ,4,"2""-24""                                                                                              ","LUG TYPE, API 609 CATEGORY B",V01862,,,,,,HEDSTX  ,2007-9-8
BW1 ,3,COUPLINGS                                                                                           ,1,,"HDPE, ASTM D3350 PE 345464C-PE3408 ASTM D3261",,473,,,,,HEDSTX  ,2007-9-21
BW1 ,3,COUPLINGS                                                                                           ,2,"1-1/2"" - 24""                                                                                        ",ELECTRO FUSION,,482,,,,,HEDSTX  ,2007-9-21
BW1 ,3,FITTINGS                                                                                            ,1,,"HDPE, ASTM D3350 PE345464C-PE3408 ASTM D3261 (IPS) BUTT FUSION",,304,473,480,,,HEDSTX  ,2007-9-21
BW1 ,3,FITTINGS                                                                                            ,2,"1-1/2""-8""                                                                                           ","MOLDED, DR 11, PIPE EQUIV. MIN. PRESS. RATING REQ'D",,479,,,,,HEDSTX  ,2007-9-21
BW1 ,3,FITTINGS                                                                                            ,3,"10""-24""                                                                                             ","FABRICATED, DR11 PIPE EQUIV. MIN. PRESS. RATING REQ'D",,479,,,,,HEDSTX  ,2007-9-21
BW1 ,3,FLANGED ADAPTERS                                                                                    ,1,,"HDPE, ASTM D3350 PE34564C-PE3408 ASTM D3261 (IPS)",,473,484,,,,HEDSTX  ,2007-9-21
BW1 ,3,FLANGED ADAPTERS                                                                                    ,2,"1-1/2""-24""                                                                                          ","FLANGE ADAPTER, PE X RF DR 11 PIPE EQUIV. MIN. PRESS. RATING REQ'D WITH SERRATED RF SURFACE",,304,479,,,,HEDSTX  ,2007-9-21
BW1 ,3,FLANGES                                                                                             ,1,,CLASS 150 STEEL ASTM A105 TO  ASME B16.5,,304,,,,,LOOMT0  ,2008-9-8
BW1 ,3,FLANGES                                                                                             ,2,"1-1/2""-24""                                                                                          ","BLIND, FLAT FACE",,,,,,,LOOMT0  ,2008-9-8
BW1 ,3,FLANGES                                                                                             ,3,"1-1/2""-24""                                                                                          ",LAP JOINT BACK-UP RING,,475,,,,,HEDSTX  ,2007-9-21
BW1 ,3,GASKETS                                                                                             ,1,,"1/8"" THK., FF, RED RUBBER ""SBR"", GARLOCK STYLE 22 OR EQUAL",,146,472,,,,HEDSTX  ,2007-9-21
BW1 ,3,PIPE                                                                                                ,1,,"HDPE ASTM D3350 PE345464C-PE3408, ASTM D3035 (IPS), NSF-61 (STRAIGHT LENGTHS ONLY)",,473,474,481,490,,LOOMT0  ,2008-9-8
BW1 ,3,PIPE                                                                                                ,2,"1-1/2""-2""                                                                                           ","DR 11 MIN WT, PP DRISCOPLEX 4100 SERIES OR EQUAL",,304,477,,,,HEDSTX  ,2007-9-21
BW1 ,3,PIPE                                                                                                ,3,,"HDPE ASTM D3350 PE345464C-PE3408, ASTM F714 (IPS)",,473,474,481,,,HEDSTX  ,2007-9-21
BW1 ,3,PIPE                                                                                                ,4,"3""-24""                                                                                              ","DR 11 MIN WT, PP DRISCOPLEX 4100 SERIES OR EQUAL",,304,477,,,,HEDSTX  ,2007-9-21
BW1 ,3,SADDLE                                                                                              ,1,BRANCH SIZES                                                                                        ,"HDPE, ASTM D3350 PE345464C-PE3408  ASTM D3261",,473,478,480,,,HEDSTX  ,2007-9-21
BW1 ,3,SADDLE                                                                                              ,2,"1-1/2"" - 12""                                                                                        ","RECT. BASE, DR 11 PIPE EQUIV.  MIN. PRESS. RATING REQ'D.",,479,,,,,HEDSTX  ,2007-9-21
BW1 ,3,SADDLE                                                                                              ,3,"1-1/2"" - 12""                                                                                        ","ROUND BASE, DR 11 PIPE EQUIV.  MIN. PRESS. RATING REQ'D.",,479,,,,,HEDSTX  ,2007-9-21
CA  ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,NEUHKM  ,2007-4-30
CA  ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01810,25 ,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V01810,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V01810,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX),,4  ,16 ,462,,,NEUHKM  ,2007-4-30
CA  ,0,BALL VALVES                                                                                         ,6,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V03818,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,7,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,8,"6"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,9,,"STL FLOATING BALL, 1000 PSIG (400F MAX)",,16 ,,,,,NEUHKM  ,2007-4-30
CA  ,0,BALL VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,PCSSME  ,1997-9-9
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW  X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW  X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01162,25 ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01160,25 ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, SWB, 321SS BELLOWS",V01162,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, SWB, INCO 625 BELLOWS",V01160,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD,WB, 321SS BELLOWS",V01472,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01470,,,,,,PCSSME  ,1997-1-21
CA  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,PCSSME  ,1996-12-16
CA  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CA  ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,17 ,,,,MARTD6  ,2009-2-11
CA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,17 ,,,,,MARTD6  ,2009-2-11
CA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CA  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CA  ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CA  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,PCSSME  ,1997-11-17
CA  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-6-27
CA  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CA  ,0,FITTINGS                                                                                            ,5,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9, RT ENTIRE WELDS 100%.",,,,,,,PCSSME  ,1997-7-10
CA  ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CA  ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CA  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-10
CA  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CA  ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-10
CA  ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CA  ,0,FLANGES                                                                                             ,6,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.47 SERIES B",,10 ,,,,,MARTD6  ,2009-2-11
CA  ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CA  ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CA  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CA  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,PCSJKA  ,1997-12-8
CA  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,17 ,,,,,MARTD6  ,2009-2-11
CA  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CA  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CA  ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,17 ,,,,MARTD6  ,2009-2-11
CA  ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CA  ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CA  ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CA  ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CA  ,0,GAUGE VALVES                                                                                        ,1,,"6980 PSIG, MALE THREADED END",,,,,,,LOOMT0  ,2007-10-10
CA  ,0,GAUGE VALVES                                                                                        ,2,"3/4""                                                                                                ","STAINLESS STEEL, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,,,,,LOOMT0  ,2007-10-10
CA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CA  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CA  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V01807,14 ,17 ,19 ,176,,MARTD6  ,2009-2-11
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03807,4  ,17 ,,,,MARTD6  ,2009-2-11
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
CA  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS",,456,,,,,FLORJR  ,2004-12-8
CA  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CA  ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,184,,,,,PCSSME  ,1998-8-10
CA  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,PWTKXY  ,1996-12-16
CA  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1996-12-16
CA  ,0,PIPE                                                                                                ,4,,"EFW STEEL, ASTM A672, GRADE C65, CLASS 22",,,,,,,PWTKXY  ,1996-12-16
CA  ,0,PIPE                                                                                                ,5,"26"" & LARGER                                                                                        ","CALC WALL THICKNESS (.375"" WALL MINIMUM)",,,,,,,PCSSME  ,1997-4-2
CA  ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CA  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG.#030601-4",,188,,,,,LOOMT0  ,2007-10-10
CA  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CA  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CA  ,0,TEMPERATURE CONNECTION                                                                              ,1,,SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,"2"" - 36""                                                                                            ","RAISED FACE FLANGED, VITON SEALS",V01780,12 ,13 ,15 ,17 ,,MARTD6  ,2009-2-11
CA  ,0,TWIN SEAL PLUG VALVES FOR MTBE GREATER THAN 12% (MAX. 180F)                                         ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,TWIN SEAL PLUG VALVES FOR MTBE GREATER THAN 12% (MAX. 180F)                                         ,2,"2"" - 36""                                                                                            ","RAISED FACE FLANGED, GVM OR KALREZ SEALS",V01781,12 ,13 ,17 ,21 ,,MARTD6  ,2009-2-11
CA  ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CA  ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,PCSSME  ,2000-1-1
CA2 ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01810,25 ,,,,,,
CA2 ,0,BALL VALVES                                                                                         ,3,"3"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V01810,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,4,,CLASS 300 STEEL RF FLGD (400F MAX),,4  ,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,5,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V03818,,,,,,,
CA2 ,0,BALL VALVES                                                                                         ,6,"3"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V03818,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,7,,"STL FLOATING BALL, 1000 PSIG (400F MAX)",,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,,
CA2 ,0,BALL VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,,
CA2 ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CA2 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CA2 ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,CHECK VALVES                                                                                        ,2,"2"" - 3""                                                                                             ","SWING, RAISED FACE FLANGED",V01520,,,,,,PCSSME  ,1999-6-24
CA2 ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CA2 ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CA2 ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CA2 ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CA2 ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
CA2 ,0,FITTINGS                                                                                            ,4,"2"" - 3""                                                                                             ",STD WEIGHT,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,329,,,,,PCSSME  ,1999-7-6
CA2 ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CA2 ,0,FLANGES                                                                                             ,3,"2"" - 3""                                                                                             ","WELDING NECK, STD WEIGHT BORE",,,,,,,PCSSME  ,1999-6-24
CA2 ,0,FLANGES                                                                                             ,4,"1/2"" - 3""                                                                                           ",BLIND,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CA2 ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CA2 ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 3""                                                                                             ","WELDING NECK, STD WEIGHT BORE",,,,,,,PCSSME  ,1999-6-24
CA2 ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,184,334,335,336,,PCSSME  ,1999-7-6
CA2 ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
CA2 ,0,PIPE                                                                                                ,3,"2"" - 3""                                                                                             ",STD WEIGHT,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CA2 ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG.#030601-4",,188,,,,,LOOMT0  ,2007-10-10
CA2 ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CA2 ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CA2 ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CA2 ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CA2 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01162,25 ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01160,25 ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01162,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01160,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01472,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01470,,,,,,PCSSME  ,1997-1-21
CAA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAA ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CAA ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,,,,,PCSSME  ,1999-5-11
CAA ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAA ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CAA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAA ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAA ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-6-27
CAA ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAA ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAA ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAA ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAA ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAA ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-10
CAA ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAA ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAA ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAA ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CAA ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-24
CAA ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
