Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAA ,0,ORBIT VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAA ,0,ORBIT VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, METAL SEATED",V01805,16 ,176,,,,PCSSME  ,1999-1-6
CAA ,0,ORBIT VALVES                                                                                        ,3,,CLASS 300 STEEL,,,,,,,,
CAA ,0,ORBIT VALVES                                                                                        ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, METAL SEATED",V03805,4  ,16 ,176,,,PCSSME  ,1999-1-6
CAA ,0,ORBIT VALVES                                                                                        ,5,,CLASS 600 STEEL,,,,,,,,
CAA ,0,ORBIT VALVES                                                                                        ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06806,16 ,176,,,,PCSSME  ,1999-1-6
CAA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36,  1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAA ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-16
CAA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
CAA ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAA ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG.#030601-4",,188,,,,,LOOMT0  ,2007-10-10
CAA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAA ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22",,,,,,,,
CAA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAA ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CAA ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CAA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625  BELLOWS",V08300,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL(125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01014,25 ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01008,25 ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01014,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01008,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL(125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01416,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625  BELLOWS",V01415,,,,,,PCSSME  ,1997-1-21
CAB ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAB ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CAB ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,17 ,,,,MARTD6  ,2009-2-11
CAB ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01519,17 ,,,,,MARTD6  ,2009-2-11
CAB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAB ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAB ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAB ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAB ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-6-27
CAB ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAB ,0,FITTINGS                                                                                            ,5,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9, RT ENTIRE WELDS 100%",,,,,,,PCSSME  ,1997-6-27
CAB ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAB ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105, ASME B16.5",,,,,,,,
CAB ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAB ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAB ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON (NOT ALLOWED)",,494,,,,,LOOMT0  ,2009-2-11
CAB ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAB ,0,FLANGES                                                                                             ,6,,"CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105, ASME B16.47 SERIES B",,10 ,,,,,MARTD6  ,2009-2-11
CAB ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CAB ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CAB ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH 0.024"" THICK 316SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAB ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-10
CAB ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01011,25 ,,,,,,
CAB ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01009,17 ,,,,,MARTD6  ,2009-2-11
CAB ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03011,4  ,,,,,,
CAB ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03009,4  ,17 ,,,,MARTD6  ,2009-2-11
CAB ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAB ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CAB ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CAB ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01409,,,,,,,
CAB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAB ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL (125-250 AARH FACING),,14 ,176,,,,PCSSME  ,1998-8-5
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V01806,17 ,,,,,MARTD6  ,2009-2-11
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL (125-250 AARH FACING),,4  ,14 ,176,,,PCSSME  ,1999-1-6
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03806,17 ,,,,,MARTD6  ,2009-2-11
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,176,,,,PCSSME  ,1999-1-6
CAB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAB ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-17
CAB ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
CAB ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1996-12-17
CAB ,0,PIPE                                                                                                ,4,,"EFW STEEL, ASTM A672, GRADE C65, CLASS 22",,,,,,,,
CAB ,0,PIPE                                                                                                ,5,"26"" & LARGER                                                                                        ","CALC WALL THICKNESS (.375"" WALL MINIMUM)",,,,,,,,
CAB ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAB ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG.#030601-4",,188,,,,,LOOMT0  ,2007-10-10
CAB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAB ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAB ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAB2,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAB2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAB2,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,,
CAB2,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,,,,,,
CAB2,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB2,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01519,,,,,,,
CAB2,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAB2,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAB2,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAB2,0,FITTINGS                                                                                            ,2,"3/4""                                                                                                ",CLASS 6000,,,,,,,HEDSTX  ,2007-9-28
CAB2,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,HEDSTX  ,2007-9-28
CAB2,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
CAB2,0,FITTINGS                                                                                            ,5,"2""                                                                                                  ",XS,,,,,,,HEDSTX  ,2007-9-28
CAB2,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,HEDSTX  ,2007-9-28
CAB2,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105, ASME B16.5",,,,,,,,
CAB2,0,FLANGES                                                                                             ,2,"3/4""                                                                                                ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
CAB2,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAB2,0,FLANGES                                                                                             ,4,"2""                                                                                                  ","WELDING NECK, XS BORE",,,,,,,HEDSTX  ,2007-9-28
CAB2,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,HEDSTX  ,2007-9-28
CAB2,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAB2,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH 0.024"" THICK 316SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAB2,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB2,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01011,25 ,,,,,,
CAB2,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01009,,,,,,,
CAB2,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
CAB2,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03011,4  ,,,,,,
CAB2,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03009,4  ,,,,,,
CAB2,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAB2,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
CAB2,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,174,,,,,,
CAB2,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,,
CAB2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAB2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAB2,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB2,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01409,,,,,,,
CAB2,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAB2,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL (125-250 AARH FACING),,14 ,176,,,,,
CAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V01806,,,,,,,
CAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL (125-250 AARH FACING),,4  ,14 ,176,,,,
CAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03806,,,,,,,
CAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,176,,,,,
CAB2,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,,
CAB2,0,ORIFICE FLANGES                                                                                     ,2,"2""                                                                                                  ","WELDING NECK, XS BORE",,,,,,,HEDSTX  ,2007-9-28
CAB2,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,HEDSTX  ,2007-9-28
CAB2,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
CAB2,0,PIPE                                                                                                ,2,"3/4""                                                                                                ",SCHEDULE 160,,,,,,,HEDSTX  ,2007-9-28
CAB2,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,HEDSTX  ,2007-9-28
CAB2,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,HEDSTX  ,2007-9-28
CAB2,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAB2,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CAB2,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAB2,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAB2,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAB2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAB2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAC ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,NEUHKM  ,2007-4-30
CAC ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01810,25 ,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V01810,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V01810,,,,,,PCSSME  ,1997-7-14
CAC ,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX.),,4  ,16 ,462,,,NEUHKM  ,2007-4-30
CAC ,0,BALL VALVES                                                                                         ,6,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V03818,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,7,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,8,"6"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,9,,"STEEL FLOATING BALL, 1000 PSIG (400F MAX)",,16 ,,,,,NEUHKM  ,2007-4-30
CAC ,0,BALL VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,PCSSME  ,1997-9-9
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01162,25 ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01160,25 ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01162,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01160,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01472,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01470,,,,,,PCSSME  ,1997-1-21
CAC ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAC ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CAC ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,,,,,PCSSME  ,1999-5-11
CAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAC ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAC ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAC ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CAC ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
CAC ,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-6-27
CAC ,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS,,,,,,,,
CAC ,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAC ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAC ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
CAC ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAC ,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAC ,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAC ,0,FLANGES                                                                                             ,6,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-11
CAC ,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAC ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAC ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAC ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAC ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAC ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CAC ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-24
