Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAC ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAC ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAC ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE",V01807,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03807,4  ,,,,,,
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,5,,CLASS 600 STEEL,,,,,,,,
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS",,456,,,,,FLORJR  ,2004-12-8
CAC ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAC ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAC ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-16
CAC ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CAC ,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CAC ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAC ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAC ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAC ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAC ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAC ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,"2"" - 24""                                                                                            ","RAISED FACE FLANGED, VITON SEALS",V01780,12 ,13 ,15 ,,,,
CAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAC2,0,BALL VALVES                                                                                         ,1,,"CLASS 150 STEEL RF FLGD, FLOATING BALL (400F MAX)",,16 ,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, OVAL HANDLE, NACE",V01814,25 ,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, WR OPR, NACE",V01814,,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, GR OPR, NACE",V01814,,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,5,,"CLASS 300 STEEL RF FLGD, FLOATING BALL (400F MAX.)",,4  ,16 ,463,,,NEUHKM  ,2007-4-30
CAC2,0,BALL VALVES                                                                                         ,6,"1/2"" - 2""                                                                                           ","TFE SEAT, OVAL HANDLE, NACE",V03819,25 ,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,7,"3"" - 4""                                                                                             ","TFE SEAT, WR OPR, NACE",V03819,,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,8,"6"" ONLY                                                                                             ","TFE SEAT, GR OPR, NACE",V03819,,,,,,PCSSME  ,1997-9-9
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, NACE, SR, 321SS BELLOWS",V08316,,,,,,PCSSME  ,1997-12-1
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, NACE, SR, INCO 625 BELLOWS",V08312,,,,,,PCSSME  ,1997-1-28
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, NACE, SR, 321SS BELLOWS",V08317,5  ,,,,,PCSSME  ,1997-12-1
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD,BB, NACE, SR, INCO 625 BELLOWS",V08313,5  ,,,,,PCSSME  ,1997-1-28
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-20
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD,BB, NACE, SR, 321SS BELLOWS",V01166,25 ,,,,,PCSSME  ,1997-1-28
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, NACE, SR, INCO 625 BELLOWS",V01169,25 ,,,,,PCSSME  ,1997-2-18
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, NACE, SR, 321SS BELLOWS",V01166,,,,,,PCSSME  ,1997-1-28
CAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, NACE, SR, INCO 625 BELLOWS",V01169,,,,,,PCSSME  ,1997-2-18
CAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800 STEEL, BOLTED BONNET",,147,160,,,,PCSSME  ,1997-1-20
CAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, BB, NACE, SR, 321SS BELLOWS",V08467,,,,,,PCSSME  ,1997-1-28
CAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2"" - 1-1/2""                                                                                       ","SW, BB, NACE, SR, INCO 625 BELLOWS",V08466,,,,,,PCSSME  ,1997-1-28
CAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-20
CAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, NACE, SR, 321SS BELLOWS",V01476,,,,,,PCSSME  ,1997-1-28
CAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD,BB, NACE, SR, INCO 625 BELLOWS",V01474,,,,,,PCSSME  ,1997-1-28
CAC2,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAC2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAC2,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-13
CAC2,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR, NACE",V01876,16 ,,,,,LOOMT0  ,2007-10-24
CAC2,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAC2,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED, NACE",V01504,,,,,,,
CAC2,0,CHECK VALVES                                                                                        ,3,,"CLASS 800 STEEL, BOLTED CAP",,,,,,,,
CAC2,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD,NACE",V08502,27 ,,,,,,
CAC2,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAC2,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CAC2,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
CAC2,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-7-9
CAC2,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS,,,,,,,,
CAC2,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAC2,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAC2,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
CAC2,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAC2,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAC2,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAC2,0,FLANGES                                                                                             ,6,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-11
CAC2,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAC2,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAC2,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAC2,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RAISED FACE FLANGED, NACE",V01012,25 ,,,,,,
CAC2,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, NACE",V01013,,,,,,,
CAC2,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAC2,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","RAISED FACE FLANGED, NACE",V03005,4  ,,,,,,
CAC2,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, NACE",V03006,4  ,,,,,,
CAC2,0,GATE VALVES                                                                                         ,7,,"CLASS 800 STEEL, BOLTED BONNET",,,,,,,,
CAC2,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08007,,,,,,,
CAC2,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD/SCREWED, NACE",V08008,5  ,,,,,LOOMT0  ,2007-11-1
CAC2,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SCREWED, NACE",V08028,186,,,,,PCSSME  ,1999-5-10
CAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,61 ,70 ,139,,MARTD6  ,2008-11-12
CAC2,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAC2,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","RAISED FACE FLANGED,NACE",V01405,,,,,,,
CAC2,0,GLOBE VALVES                                                                                        ,3,,"CLASS 800 STEEL, BOLTED BONNET",,,,,,,,
CAC2,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08402,,,,,,,
CAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT,NACE",V01809,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLGD, TFE SEAT, NACE",V03808,4  ,,,,,,
CAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, NACE",V06807,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC2,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAC2,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAC2,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAC2,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-17
CAC2,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CAC2,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CAC2,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAC2,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAC2,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CAC2,0,PRESS CONN                                                                                          ,1,,"SEE DWG APC0-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAC2,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAC2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAC2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAC3,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,64 ,150,,,,
CAC3,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01810,25 ,,,,,PCSSME  ,1997-9-9
CAC3,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V01810,,,,,,PCSSME  ,1997-9-9
CAC3,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V01810,,,,,,PCSSME  ,1997-7-14
CAC3,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX.),,4  ,16 ,64 ,150,462,NEUHKM  ,2007-4-30
CAC3,0,BALL VALVES                                                                                         ,6,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V03818,,,,,,PCSSME  ,1997-9-9
CAC3,0,BALL VALVES                                                                                         ,7,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CAC3,0,BALL VALVES                                                                                         ,8,"6"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CAC3,0,BALL VALVES                                                                                         ,9,,"STEEL FLOATING BALL, 1000 PSIG (400F MAX)",,16 ,64 ,150,,,,
CAC3,0,BALL VALVES                                                                                         ,10,"1/2"" - 1.-1/2""                                                                                      ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,PCSSME  ,1997-9-9
CAC3,0,BALL VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,PCSSME  ,1997-9-9
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,64 ,147,160,,,PCSSME  ,1997-1-22
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08318,,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08310,,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08319,5  ,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08311,5  ,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,64 ,147,160,,,PCSSME  ,1997-1-22
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, 321SS BELLOWS",V01163,25 ,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, INCO 625 BELLOWS",V01161,25 ,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V01163,,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V01161,,,,,,PCSSME  ,1997-12-1
CAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800 STEEL, BOLTED BONNET",,64 ,147,160,,,PCSSME  ,1997-1-22
CAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08463,,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08461,,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,"CLASS 150 STEEL, BOLTED BONNET",,64 ,147,160,,,PCSSME  ,1997-1-22
CAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V01473,,,,,,PCSSME  ,1997-1-28
CAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V01471,,,,,,PCSSME  ,1997-1-28
CAC3,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAC3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAC3,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-13
CAC3,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,,,,,PCSSME  ,1999-5-13
CAC3,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,64 ,,,,,,
CAC3,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CAC3,0,CHECK VALVES                                                                                        ,3,,"CLASS 800 STEEL, BOLTED CAP",,64 ,,,,,,
CAC3,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAC3,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAC3,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CAC3,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
CAC3,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-7-9
CAC3,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS,,,,,,,,
CAC3,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAC3,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,64 ,,,,,,
CAC3,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
CAC3,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAC3,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAC3,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAC3,0,FLANGES                                                                                             ,6,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-11
CAC3,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAC3,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAC3,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,64 ,,,,,,
CAC3,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAC3,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CAC3,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,64 ,,,,,,
CAC3,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAC3,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAC3,0,GATE VALVES                                                                                         ,7,,"CLASS 800 STEEL, BOLTED BONNET",,64 ,,,,,,
CAC3,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08004,,,,,,,
CAC3,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08005,5  ,,,,,LOOMT0  ,2007-11-1
CAC3,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08029,186,,,,,PCSSME  ,1999-5-10
CAC3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAC3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAC3,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,64 ,,,,,,
CAC3,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAC3,0,GLOBE VALVES                                                                                        ,3,,"CLASS 800 STEEL, BOLTED BONNET",,64 ,,,,,,
CAC3,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08403,,,,,,,
CAC3,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,1,,CLASS 150 STEEL,,64 ,150,176,,,PCSSME  ,1998-8-5
CAC3,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE",V01807,14 ,19 ,,,,,
CAC3,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,3,,CLASS 300 STEEL,,64 ,150,176,,,PCSSME  ,1999-1-6
CAC3,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03807,4  ,14 ,19 ,,,,
CAC3,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,5,,"CLASS 600 STEEL, BOLTED BONNET",,64 ,,,,,,
CAC3,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC3,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36,  1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,64 ,456,,,,FLORJR  ,2004-12-8
CAC3,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAC3,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAC3,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-17
CAC3,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CAC3,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CAC3,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAC3,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAC3,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CAC3,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAC3,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAC3,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 150 STEEL,,64 ,150,,,,,
CAC3,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,"2"" - 24""                                                                                            ","RAISED FACE FLANGED, VITON SEALS",V01780,12 ,13 ,,,,,
CAC3,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAC3,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CACN,0,BALL VALVES                                                                                         ,1,,"CLASS 150 STEEL RF FLGD, FLOATING BALL (400F MAX)",,16 ,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, OVAL HANDLE, NACE",V01814,25 ,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, WR OPR, NACE",V01814,,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, GR OPR, NACE",V01814,,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,5,,"CLASS 300 STEEL RF FLGD, FLOATING BALL (400F MAX.)",,4  ,16 ,463,,,NEUHKM  ,2007-4-30
CACN,0,BALL VALVES                                                                                         ,6,"1/2"" - 2""                                                                                           ","TFE SEAT, OVAL HANDLE, NACE",V03819,25 ,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,7,"3"" - 4""                                                                                             ","TFE SEAT, WR OPR, NACE",V03819,,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,8,"6"" ONLY                                                                                             ","TFE SEAT, GR OPR, NACE",V03819,,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,9,,"STEEL FLOATING BALL, 1000 PSIG (400F MAX)",,16 ,,,,,,
CACN,0,BALL VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW, OVAL HANDLE, NACE",V06825,,,,,,PCSSME  ,1997-9-9
CACN,0,BALL VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE, NACE",V06826,5  ,,,,,PCSSME  ,1997-9-9
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, NACE, 321SS BELLOWS",V08320,,,,,,PCSSME  ,1997-1-22
