Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, NACE, INCO 625 BELLOWS",V08306,,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, NACE, 321SS BELLOWS",V08321,5  ,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, NACE, INC0 625 BELLOWS",V08307,5  ,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, NACE, 321SS BELLOWS",V01167,25 ,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, NACE, INCO 625 BELLOWS",V01165,25 ,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, 321SS BELLOWS",V01167,,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, INC0 625 BELLOWS",V01165,,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, NACE, 321SS BELLOWS",V08468,,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2"" - 1-1/2""                                                                                       ","SW, WB, NACE, INCO 625 BELLOWS",V08465,,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, 321SS BELLOWS",V01477,,,,,,PCSSME  ,1997-1-22
CACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, INCO 625 BELLOWS",V01475,,,,,,PCSSME  ,1997-1-22
CACN,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CACN,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CACN,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-12
CACN,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, NACE, GR OPR",V01876,16 ,,,,,PCSSME  ,1999-5-12
CACN,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CACN,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED, NACE",V01504,,,,,,,
CACN,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CACN,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD,NACE",V08504,27 ,,,,,,
CACN,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CACN,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CACN,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
CACN,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-7-9
CACN,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS,,,,,,,,
CACN,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CACN,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CACN,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
CACN,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CACN,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CACN,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CACN,0,FLANGES                                                                                             ,6,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-11
CACN,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CACN,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CACN,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CACN,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RAISED FACE FLANGED, NACE",V01012,25 ,,,,,,
CACN,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, NACE",V01013,,,,,,,
CACN,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CACN,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","RAISED FACE FLANGED, NACE",V03005,4  ,,,,,,
CACN,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, NACE",V03006,4  ,,,,,,
CACN,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CACN,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08022,,,,,,,
CACN,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD/SCREWED, NACE",V08023,5  ,,,,,LOOMT0  ,2007-11-1
CACN,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SCREWED, NACE",V08030,186,,,,,PCSSME  ,1999-5-10
CACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,61 ,70 ,139,,MARTD6  ,2008-11-12
CACN,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CACN,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","RAISED FACE FLANGED,NACE",V01405,,,,,,,
CACN,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CACN,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08405,,,,,,,
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT,NACE",V01809,14 ,19 ,176,,,PCSSME  ,1999-1-6
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,,,,,
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT, NACE",V03808,4  ,176,,,,PCSSME  ,1999-1-6
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, NACE",V06807,14 ,19 ,176,,,PCSSME  ,1999-1-6
CACN,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CACN,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CACN,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CACN,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-17
CACN,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CACN,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CACN,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CACN,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CACN,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CACN,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CACN,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CACN,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CACN,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01162,25 ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01160,25 ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01162,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01160,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01472,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01470,,,,,,PCSSME  ,1997-1-22
CAD ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAD ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-12
CAD ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,,,,,PCSSME  ,1999-5-12
CAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAD ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CAD ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAD ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAD ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAD ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CAD ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
CAD ,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-7-9
CAD ,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
CAD ,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAD ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAD ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,,,,,,,
CAD ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAD ,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAD ,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAD ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAD ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAD ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-10
CAD ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAD ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAD ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAD ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-24
CAD ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAD ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAD ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAD ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAD ,0,ORBIT VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAD ,0,ORBIT VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","R. F. FLANGED, METAL SEATED",V01805,16 ,176,,,,PCSSME  ,1999-1-6
CAD ,0,ORBIT VALVES                                                                                        ,3,,CLASS 300 STEEL,,,,,,,,
CAD ,0,ORBIT VALVES                                                                                        ,4,"2"" & LARGER                                                                                         ","R. F. FLANGED, METAL SEATED",V03805,4  ,16 ,176,,,PCSSME  ,1999-1-6
CAD ,0,ORBIT VALVES                                                                                        ,5,,CLASS 600 STEEL,,,,,,,,
CAD ,0,ORBIT VALVES                                                                                        ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06806,16 ,176,,,,PCSSME  ,1999-1-6
CAD ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAD ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAD ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAD ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1996-12-17
CAD ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CAD ,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CAD ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAD ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAD ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CAD ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAD ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAE ,0,BALL VALVES                                                                                         ,1,,"ALLOY 20, FLOATING BALL, 1000 PSIG (72F MAX)",,,,,,,MARTD6  ,2007-12-12
CAE ,0,BALL VALVES                                                                                         ,2,"1/2"" - 3/4""                                                                                         ","RTFE OR EQUAL SEATS, SW/SCRD, OVAL HANDLE",V06824,62 ,464,,,,MARTD6  ,2007-12-12
CAE ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAE ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,,,,,,,
CAE ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CAE ,0,CHECK VALVES                                                                                        ,2,"1"" - 14""                                                                                            ","SWING TYPE, RAISED FACE FLANGED",V01501,2  ,64 ,,,,,
CAE ,0,FITTINGS                                                                                            ,1,,"WELDED ALLOY 20, BUTTWELDING, ASTM A366 UNS NO8020, ASME B16.9",,151,158,,,,PCSSME  ,1997-9-8
CAE ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,PCSSME  ,1997-9-8
CAE ,0,FITTINGS                                                                                            ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CAE ,0,FITTINGS                                                                                            ,4,"3"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
CAE ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,64 ,,,,,,
CAE ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","WELDING NECK, SCHEDULE 160 BORE",,65 ,,,,,,
CAE ,0,FLANGES                                                                                             ,3,"1"" - 2""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAE ,0,FLANGES                                                                                             ,4,"3""-14""                                                                                              ","WELDING NECK, STD WT BORE",,,,,,,,
CAE ,0,FLANGES                                                                                             ,5,"1/2"" - 14""                                                                                          ",BLIND,,,,,,,,
CAE ,0,GASKETS                                                                                             ,1,,"1/16"" THICK,  KLINGER-TOP CHEM 2000 OR EQUAL",,146,,,,,FLORJR  ,2002-10-31
CAE ,0,GATE VALVES                                                                                         ,1,,CLASS 150 ALLOY 20,,2  ,64 ,,,,,
CAE ,0,GATE VALVES                                                                                         ,2,"1/2"" - 3/4""                                                                                         ",SOCKETWELD/SCREWED,V01001,62 ,,,,,,
CAE ,0,GATE VALVES                                                                                         ,3,"1"" - 14""                                                                                            ",RAISED FACE FLANGED,V01002,,,,,,,
CAE ,0,GATE VALVES                                                                                         ,4,,CLASS 300 ALLOY 20,,,,,,,,
CAE ,0,GATE VALVES                                                                                         ,5,"1"" - 6""                                                                                             ",RAISED FACE FLANGED,V03001,2  ,4  ,64 ,,,,
CAE ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CAE ,0,GLOBE VALVES                                                                                        ,2,"1"" - 6""                                                                                             ",RAISED FACE FLANGED,V01401,2  ,64 ,,,,,
CAE ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS. WITHOUT JACK SCREWS.",,64 ,456,,,,FLORJR  ,2004-12-8
CAE ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAE ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 14""                                                                                            ","WELDING NECK, STD WT BORE",,,,,,,,
CAE ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,2  ,,,,,PCSSME  ,1996-12-17
CAE ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,65 ,,,,,,
CAE ,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CAE ,0,PIPE                                                                                                ,4,"3"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
CAE ,0,PLUG VALVES                                                                                         ,1,,"CLASS 150 ALLOY 20, SLEEVELINE",,,,,,,,
CAE ,0,PLUG VALVES                                                                                         ,2,"1/2"" - 14""                                                                                          ",RAISED FACE FLANGED,V01720,2  ,16 ,,,,,
CAE ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAE ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CAE ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAE ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAE ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAE ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAH ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAH ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,154,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,3  ,17 ,69 ,,,MARTD6  ,2009-2-11
CAH ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, WELD-END, STD WT BORE",V01510,8  ,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAH ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAH ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAH ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-7-9
CAH ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAH ,0,FITTINGS                                                                                            ,5,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9, RT ENTIRE WELDS 100%",,,,,,,PCSSME  ,1997-7-10
CAH ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAH ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5",,3  ,,,,,,
CAH ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAH ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAH ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-11
CAH ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAH ,0,FLANGES                                                                                             ,6,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.47 SERIES B",,3  ,10 ,,,,MARTD6  ,2009-2-11
CAH ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CAH ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CAH ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAH ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAH ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V01000,25 ,,,,,,
CAH ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,3  ,17 ,69 ,,,MARTD6  ,2009-2-11
CAH ,0,GATE VALVES                                                                                         ,4,"2"" & LARGER                                                                                         ","WELD-END, STD WT BORE",V01020,8  ,,,,,,
CAH ,0,GATE VALVES                                                                                         ,5,,CLASS 300 STEEL,,,,,,,,
CAH ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V03000,4  ,,,,,PCSSME  ,1999-6-16
CAH ,0,GATE VALVES                                                                                         ,7,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,3  ,4  ,17 ,69 ,,MARTD6  ,2009-2-11
CAH ,0,GATE VALVES                                                                                         ,8,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-7-30
CAH ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-7-30
