Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAH ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-24
CAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAH ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","WELD-END, STD WT BORE",V01400,8  ,,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,3  ,69 ,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAH ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAH ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAH ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1998-7-6
CAH ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,PCSSME  ,1998-7-6
CAH ,0,PIPE                                                                                                ,3,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,171,,,,,PCSSME  ,1998-7-7
CAH ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1998-7-6
CAH ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAH ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2007-10-11
CAH ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAH ,0,STEAM TRAP                                                                                          ,1,,"345 PSIG @ 752F, 316 SS BODY, FLANGED",,,,,,,LOOMT0  ,2008-9-8
CAH ,0,STEAM TRAP                                                                                          ,2,"3/4""                                                                                                ","TLV 3/4"" - FS3-10-150RF- FLANGED C/W BO2 INTEGRAL BLOWDOWN VALVE AND SEPARATE 3/4""- CKF3M WAFER CAST STAINLESS CHECK VALVE SEE SPECIAL NOTE D",,11 ,492,,,,FLORJR  ,2009-4-2
CAH ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAH ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAH ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAHS,1,SECTION                                                                                             ,1,,TUBING SECTION - COPPER TRACER,,,,,,,,
CAHS,1,SECTION                                                                                             ,2,,"(350F MAXIMUM PROCESS TEMPERATURE, 30# STEAM ONLY)",,,,,,,,
CAHS,1,STEAM TRAP                                                                                          ,1,"1/2""                                                                                                ","TLV 1/2"" P46 SRN-SCREWED (OR SOCKETWELD) C/W BO2 INTEGRAL BLOWDOWN VALVE AND SEPARATE 1/2"" - CK3M CAST STAINLESS (SCREWED CONNECTIONS) CHECK VALVE",,,,,,,LOOMT0  ,2008-8-11
CAHS,1,TUBE FITTINGS                                                                                       ,1,,"BRASS, COMPRESSION TYPE",,85 ,,,,,,
CAHS,1,TUBE FITTINGS                                                                                       ,2,"1"" & SMALLER                                                                                        ",PARKER CPI,,,,,,,LOOMT0  ,2008-11-10
CAHS,1,TUBING                                                                                              ,1,,"SEAMLESS COPPER ASTM B-68 SOFT ANNEALED 060 TEMPER, TESTED TO ASTM B75, COILED",,,,,,,,
CAHS,1,TUBING                                                                                              ,2,"3/8"" - 3/4"" O.D.                                                                                    ",".035"" WALL",,,,,,,,
CAHS,1,TUBING                                                                                              ,3,"1"" O.D.                                                                                             ",".049"" WALL",,,,,,,,
CAHS,2,SECTION                                                                                             ,1,,TUBING SECTION - STEEL TRACER,,,,,,,,
CAHS,2,SECTION                                                                                             ,2,,(750F MAXIMUM PROCESS TEMPERATURE),,,,,,,,
CAHS,2,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, COMPRESSION TYPE ASME A479, TP316 OR A182, GR F316 WITH SS FERRULES",,85 ,,,,,LOOMT0  ,2008-11-6
CAHS,2,TUBE FITTINGS                                                                                       ,2,"1"" & SMALLER                                                                                        ",PARKER CPI,,,,,,,LOOMT0  ,2008-11-10
CAHS,2,TUBING                                                                                              ,1,,"SEAMLESS STEEL, ASTM A213 OR A269 TP316, FULL ANNEALED. TESTED TO ASTM450 (SEE SPECIAL NOTE E & A)",,,,,,,LOOMT0  ,2008-11-10
CAHS,2,TUBING                                                                                              ,2,"3/8"" - 3/4"" O.D.                                                                                    ",".035"" WALL",,,,,,,,
CAHS,2,TUBING                                                                                              ,3,"1"" O.D.                                                                                             ",".049"" WALL",,,,,,,,
CAHS,3,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,LOOMT0  ,2008-10-1
CAHS,3,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,LOOMT0  ,2008-10-1
CAHS,3,INSTRUMENT BUNDLE & TRACERS                                                                         ,1,,USE CLASS S-7,,,,,,,LOOMT0  ,2007-10-3
CAHS,3,PLUGS                                                                                               ,1,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2-3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4",,188,,,,,LOOMT0  ,2008-10-1
CAI ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAI ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAI ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 MONEL,,2  ,,,,,,
CAI ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 12""                                                                                          ","SWING, RAISED FACE FLANGED",V01551,,,,,,,
CAI ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAI ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAI ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING, ASTM A234 GR WPB, ASME 16.9",,58 ,,,,,,
CAI ,0,FITTINGS                                                                                            ,4,"2"" - 12""                                                                                            ",STD WEIGHT,,,,,,,,
CAI ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,4  ,,,,,,
CAI ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,,,,,,,
CAI ,0,FLANGES                                                                                             ,3,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
CAI ,0,FLANGES                                                                                             ,4,"2"" - 12""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAI ,0,GASKETS                                                                                             ,1,,"1/16"" THICK KLINGER-TOP CHEM 2000 OR EQUAL FOR OXYGEN SERVICE",,146,,,,,COBBS2  ,2002-11-12
CAI ,0,GATE VALVES                                                                                         ,1,,CLASS 150 MONEL,,2  ,,,,,,
CAI ,0,GATE VALVES                                                                                         ,2,"1/2"" - 12""                                                                                          ",RAISED FACE FLANGED,V01150,,,,,,,
CAI ,0,GATE VALVES                                                                                         ,3,,CLASS 300 MONEL,,2  ,4  ,,,,,
CAI ,0,GATE VALVES                                                                                         ,4,"1/2"" - 12""                                                                                          ",RAISED FACE FLANGED,V03008,,,,,,,
CAI ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 MONEL,,2  ,,,,,,
CAI ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 12""                                                                                          ",RAISED FACE FLANGED,V01460,,,,,,,
CAI ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
CAI ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
CAI ,0,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",STD WEIGHT,,,,,,,,
CAI ,0,PLUGS                                                                                               ,1,,"STEEL, ASTM A105, ANSI B16.11",,,,,,,,
CAI ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAI ,0,UNIONS                                                                                              ,1,,NONE - USE FLANGES,,,,,,,,
CAI ,1,FITTINGS                                                                                            ,1,,"FORGED MONEL, ASTM B164 SOCKETWELD",,,,,,,,
CAI ,1,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAI ,1,FLANGES                                                                                             ,1,,"FORGED MONEL, ASTM B164",,,,,,,,
CAI ,1,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAI ,1,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDNECK, STD WT BORE",,,,,,,,
CAI ,1,FLANGES                                                                                             ,4,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
CAI ,1,PIPE                                                                                                ,1,,"SEAMLESS MONEL, ASTM B165",,,,,,,,
CAI ,1,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
CAI ,1,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",STANDARD WEIGHT,,,,,,,,
CAI ,1,PLUGS                                                                                               ,1,,"FORGED MONEL, ASTM B164, ANSI B16.11",,,,,,,,
CAI ,1,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED",,,,,,,,
CAI ,1,SECTION                                                                                             ,1,,MONEL PIPING,,2  ,36 ,,,,,
CAJ ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAJ ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAJ ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,29 ,,,,,MARTD6  ,2008-2-1
CAJ ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,"2"" - 4""                                                                                             ",USE GATE VALVES,,,,,,,,
CAJ ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,3,"6"" - 24                                                                                             ",LUG TYPE,V01862,,,,,,,
CAJ ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAJ ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,17 ,29 ,,,,MARTD6  ,2009-2-11
CAJ ,0,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAJ ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SWING, SCREWED",V02500,27 ,,,,,COBBS2  ,2002-8-1
CAJ ,0,ELECTRICAL ISOLATION KIT                                                                            ,1,,SEE GENERAL NOTES SECTION 18.0,,,,,,,MARTD6  ,2009-1-19
CAJ ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL GALVANIZED SCREWED ASTM A105, ANSI B16.11",,,,,,,,
CAJ ,0,FITTINGS                                                                                            ,2,"1/2"" 1-1/2""                                                                                         ",CLASS 2000 (COUPLINGS CLASS 3000),,,,,,,PCSSME  ,1997-11-17
CAJ ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,164,,,,PCSSME  ,1997-7-10
CAJ ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAJ ,0,FITTINGS                                                                                            ,5,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9, RT OR UT ENTIRE WELDS 100%, COLOR CODE ORANGE",,,,,,,PCSSME  ,1997-9-8
CAJ ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5",,28 ,,,,,,
CAJ ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ",SCREWED,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ",SLIP-ON,,494,,,,,LOOMT0  ,2009-2-13
CAJ ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-11
CAJ ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,6,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.47 SERIES B",,10 ,28 ,,,,MARTD6  ,2009-2-11
CAJ ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ",SLIP-ON,,494,,,,,LOOMT0  ,2009-2-13
CAJ ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CAJ ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAJ ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,3,"2"" - 12""                                                                                            ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,4,"6"" & LARGER                                                                                         ",USE BUTTERFLY VALVES,,17 ,26 ,,,,MARTD6  ,2009-2-11
CAJ ,0,GATE VALVES                                                                                         ,5,,CLASS 300 STEEL,,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,7,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,17 ,,,,MARTD6  ,2009-2-11
CAJ ,0,GATE VALVES                                                                                         ,8,,CLASS 200 BRONZE,,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SCREWED,V02000,34 ,,,,,,
CAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAJ ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAJ ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAJ ,0,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAJ ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SCREWED,V02400,,,,,,,
CAJ ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SCREWED TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAJ ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAJ ,0,PIPE                                                                                                ,1,,"WELDED GALVANIZED STEEL ASTM A53 GR B, TYPE E",,,,,,,PCSSME  ,1997-1-8
CAJ ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ","XS, THREADED",,35 ,,,,,,
CAJ ,0,PIPE                                                                                                ,3,,"STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
CAJ ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ","SEAMLESS, STD WEIGHT",,,,,,,,
CAJ ,0,PIPE                                                                                                ,5,,"SAW STEEL, API 5L, GR B, 95% JOINT EFFICIENCY PER ASME B31.3",,,,,,,PCSSME  ,1997-11-25
CAJ ,0,PIPE                                                                                                ,6,"26"" & LARGER                                                                                        ","CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,,,,,,,
CAJ ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAJ ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAJ ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAJ ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAJ ,0,UNIONS                                                                                              ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105,,,,,,,,
CAJ ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CAJ ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAK ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAK ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAK ,0,BUTTERFLY VALVES                                                                                    ,1,,125/150 DUCTILE IRON,,29 ,,,,,,
CAK ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LARGER                                                                                         ",LUG TYPE,V00800,17 ,,,,,MARTD6  ,2009-2-11
CAK ,0,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,29 ,,,,,,
CAK ,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, FLAT FACE FLANGED",V00501,17 ,,,,,MARTD6  ,2009-2-11
CAK ,0,ELECTRICAL ISOLATION KIT                                                                            ,1,,SEE GENERAL NOTES SECTION 18.0,,,,,,,MARTD6  ,2009-1-28
CAK ,0,FITTINGS                                                                                            ,1,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,30 ,58 ,164,,,PCSSME  ,1997-7-10
CAK ,0,FITTINGS                                                                                            ,2,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAK ,0,FITTINGS                                                                                            ,3,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, RT OR UT ENTIRE WELDS 100%, COLOR CODE ORANGE",,,,,,,PCSSME  ,1997-9-8
CAK ,0,FITTINGS                                                                                            ,4,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-7-10
CAK ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL FLAT FACE ASTM A105, ASME B16.5",,30 ,,,,,,
CAK ,0,FLANGES                                                                                             ,2,"2"" - 24""                                                                                            ",SLIP-ON,,494,,,,,LOOMT0  ,2009-2-13
CAK ,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
CAK ,0,FLANGES                                                                                             ,4,,"CLASS 150 STEEL FLAT FACE ASTM A105, ASME B16.47 SERIES B",,10 ,,,,,MARTD6  ,2009-2-11
CAK ,0,FLANGES                                                                                             ,5,"26"" & LARGER                                                                                        ",SLIP-ON,,494,,,,,LOOMT0  ,2009-2-13
CAK ,0,FLANGES                                                                                             ,6,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CAK ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE (FULL FACE)",,136,,,,,MARTD6  ,2008-1-10
CAK ,0,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,,
CAK ,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ",FLAT FACE FLANGED API 595,V00010,17 ,32 ,,,,MARTD6  ,2009-2-11
CAK ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M, EXTERNALLY COATED PER STD 503",,30 ,,,,,MARTD6  ,2009-5-12
CAK ,0,PIPE                                                                                                ,2,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-1-8
CAK ,0,PIPE                                                                                                ,3,,"SAW STEEL, API 5L, GR B, 95% JOINT EFFICIENCY PER ASME B31.3, EXTERNALLY COATED PER STD 503",,,,,,,MARTD6  ,2009-5-12
CAK ,0,PIPE                                                                                                ,4,"26"" & LARGER                                                                                        ","CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,,,,,,,
CAL ,0,BALL VALVES                                                                                         ,1,,CLASS 400 BRONZE,,,,,,,,
CAL ,0,BALL VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","SCREWED, OVAL HANDLE",V02850,31 ,,,,,PCSSME  ,1997-12-1
CAL ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAL ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAL ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,29 ,,,,,MARTD6  ,2008-2-1
CAL ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,"2"" - 30""                                                                                            ",LUG TYPE,V01862,17 ,26 ,,,,MARTD6  ,2009-2-11
CAL ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAL ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,17 ,,,,,MARTD6  ,2009-2-11
CAL ,0,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAL ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SWING TYPE, SCREWED",V02500,,,,,,,
CAL ,0,ELECTRICAL ISOLATION KIT                                                                            ,1,,SEE GENERAL NOTES SECTION 18.0,,,,,,,MARTD6  ,2009-1-28
CAL ,0,FITTINGS                                                                                            ,1,,"MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3",,,,,,,,
CAL ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 300,,,,,,,,
CAL ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,164,,,,PCSSME  ,1997-7-10
CAL ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAL ,0,FITTINGS                                                                                            ,5,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, RT OR UT ENTIRE WELDS 100%, COLOR CODE ORANGE",,,,,,,PCSSME  ,1997-9-8
CAL ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAL ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,28 ,,,,,,
CAL ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ",SCREWED,,,,,,,,
CAL ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
CAL ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,7  ,9  ,494,,,LOOMT0  ,2009-2-11
CAL ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAL ,0,FLANGES                                                                                             ,6,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.47 SERIES B",,10 ,28 ,,,,MARTD6  ,2009-2-11
CAL ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ",SLIP-ON,,494,,,,,LOOMT0  ,2009-2-13
CAL ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CAL ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,28 ,136,,,,MARTD6  ,2008-1-10
CAL ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAL ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAL ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,17 ,,,,,MARTD6  ,2009-2-11
CAL ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAL ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAL ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,17 ,,,,MARTD6  ,2009-2-11
CAL ,0,GATE VALVES                                                                                         ,7,,CLASS 200 BRONZE,,,,,,,,
CAL ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SCREWED,V02000,34 ,,,,,,
CAL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAL ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAL ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAL ,0,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAL ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SCREWED,V02400,,,,,,,
CAL ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SCREWED TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAL ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAL ,0,PIPE                                                                                                ,1,,"WELDED GALVANIZED STEEL ASTM A53 GR B, TYPE E, EXTERNALLY COATED UNDERGROUND PER STD 503",,30 ,,,,,MARTD6  ,2009-5-12
CAL ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS. THREADED,,35 ,,,,,THOM1J  ,2004-12-8
CAL ,0,PIPE                                                                                                ,3,,"STEEL ASTM A106, GR B, ASME B36.10M, EXTERNALLY COATED UNDERGROUND PER STD 503",,30 ,,,,,MARTD6  ,2009-5-12
CAL ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ","SEAMLESS, STD. WEIGHT",,,,,,,THOM1J  ,2004-12-8
CAL ,0,PIPE                                                                                                ,5,,"SAW STEEL, API 5L, GR B, 95% JOINT EFFICIENCY PER ASME B31.3., EXTERNALLY COATED UNDERGROUND PER STD 503",,30 ,,,,,MARTD6  ,2009-5-12
CAL ,0,PIPE                                                                                                ,6,"26"" & LARGER                                                                                        ","CALCULATE WALL THICKNESS (0.375"" WALL MININUM).",,,,,,,THOM1J  ,2004-12-8
CAL ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAL ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAL ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAL ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAL ,0,UNIONS                                                                                              ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197,,,,,,,,
CAL ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 300 BRONZE/IRON SEAT,,,,,,,,
CAL ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CALC,1,BUTTERFLY VALVES                                                                                    ,1,,CLASS 125/150 DUCTILE IRON,,29 ,,,,,MARTD6  ,2008-2-1
CALC,1,BUTTERFLY VALVES                                                                                    ,2,"4"" & LARGER                                                                                         ",LUG TYPE,V00800,,,,,,,
CALC,1,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,,,,,,,
CALC,1,CHECK VALVES                                                                                        ,2,"4"" & LARGER                                                                                         ","SWING, FLAT FACE FLANGED",V00501,,,,,,,
CALC,1,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,,
CALC,1,GATE VALVES                                                                                         ,2,"4"" & LARGER                                                                                         ",FLAT FACE FLANGED API 595,V00010,32 ,,,,,,
CALC,1,SECTION                                                                                             ,1,,VALVES (UNDERGROUND),,,,,,,,
CALC,2,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CALC,2,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CALC,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,,,,,,MARTD6  ,2008-2-1
