Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CALC,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,"2"" - 24""                                                                                            ",LUG TYPE,V01862,26 ,29 ,,,,,
CALC,2,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CALC,2,CHECK VALVES                                                                                        ,2,"4"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CALC,2,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CALC,2,CHECK VALVES                                                                                        ,4,"1/2"" - 3""                                                                                           ","SWING TYPE, SCREWED",V02500,,,,,,,
CALC,2,ELECTRICAL ISOLATION KIT                                                                            ,1,,SEE GENERAL NOTES SECTION 18.0,,,,,,,MARTD6  ,2009-1-28
CALC,2,FITTINGS                                                                                            ,1,,"MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3",,,,,,,,
CALC,2,FITTINGS                                                                                            ,2,"1/2"" - 3""                                                                                           ",CLASS 300,,,,,,,,
CALC,2,FITTINGS                                                                                            ,3,,CEMENT LINED SEAMLESS STEEL,,33 ,40 ,,,,,
CALC,2,FITTINGS                                                                                            ,4,,"BUTTWELDING ASTM A234 GR WPB,ASME B16.9",,30 ,58 ,164,,,PCSSME  ,1997-12-3
CALC,2,FITTINGS                                                                                            ,5,"4"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
CALC,2,FITTINGS                                                                                            ,6,"12"" ONLY                                                                                            ",SCHEDULE 20,,,,,,,,
CALC,2,FITTINGS                                                                                            ,7,"14"" - 24""                                                                                           ",SCHEDULE 10,,,,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,4  ,28 ,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,2,"1/2"" - 3""                                                                                           ",SCREWED,,,,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,3,"2"" - 24""                                                                                            ",SLIP-ON,,7  ,,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,4,"4"" - 24""                                                                                            ",BLIND,,,,,,,,
CALC,2,FLANGES (U/G)                                                                                       ,1,,CLASS 150 STEEL FLAT FACE ASTM A105 ASME B16.5,,30 ,,,,,,
CALC,2,FLANGES (U/G)                                                                                       ,2,"2"" - 24""                                                                                            ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
CALC,2,FLANGES (U/G)                                                                                       ,3,"4"" - 24""                                                                                            ",BLIND,,,,,,,,
CALC,2,GASKETS                                                                                             ,1,,"1/16"" THICK RED RUBBER, GARLOCK STYLE 22 OR EQUAL (FULL FACE UNDERGROUND)",,28 ,146,,,,MARTD6  ,2008-2-11
CALC,2,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CALC,2,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CALC,2,GATE VALVES                                                                                         ,3,"2"" - 3""                                                                                             ",RAISED FACE FLANGED API 600,V01010,25 ,,,,,,
CALC,2,GATE VALVES                                                                                         ,4,"4"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CALC,2,GATE VALVES                                                                                         ,5,,CLASS 300 STEEL,,,,,,,,
CALC,2,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CALC,2,GATE VALVES                                                                                         ,7,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CALC,2,GATE VALVES                                                                                         ,8,,CLASS 200 BRONZE,,34 ,,,,,,
CALC,2,GATE VALVES                                                                                         ,9,"1/2"" - 3""                                                                                           ",SCREWED,V02000,,,,,,,
CALC,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CALC,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CALC,2,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CALC,2,GLOBE VALVES                                                                                        ,2,"4"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CALC,2,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CALC,2,GLOBE VALVES                                                                                        ,4,"1/2"" - 3""                                                                                           ",SCREWED,V02400,,,,,,,
CALC,2,PIPE                                                                                                ,1,,"WELDED GALVANIZED STEEL ASTM A53 GR B, TYPE E, EXTERNALLY COATED UNDERGROUND PER STD 503",,30 ,490,,,,MARTD6  ,2009-5-12
CALC,2,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ","XS WEIGHT, THREADED",,35 ,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,3,"2"" - 3""                                                                                             ","STD WEIGHT, THREADED",,35 ,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,4,,"CEMENT LINED WELDED STEEL ASTM A53 GR B, TYPE E OR API 5L GR B, ASME B36.10M, EXTERNALLY COATED UNDERGROUND PER STD 503",,30 ,33 ,40 ,,,MARTD6  ,2009-5-12
CALC,2,PIPE                                                                                                ,5,"4"" - 10""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,6,"12"" ONLY                                                                                            ",SCHEDULE 20,,,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,7,"14"" - 24""                                                                                           ",SCHEDULE 10,,,,,,,PCSSME  ,1997-1-8
CALC,2,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CALC,2,PLUGS                                                                                               ,2,"1/2"" - 3""                                                                                           ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-14
CALC,2,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CALC,2,SECTION                                                                                             ,1,,VALVES (ABOVEGROUND),,,,,,,,
CALC,2,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CALC,2,UNIONS                                                                                              ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197,,,,,,,,
CALC,2,UNIONS                                                                                              ,2,"1/2"" - 3""                                                                                           ","CLASS 300, BRONZE/IRON SEAT",,,,,,,,
CALC,2,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CALW,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CALW,0,BRANCH CONN                                                                                         ,1,,"USE SCREWED TEES, FULL SIZE OR REDUCING",,,,,,,,
CALW,0,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,,,,,,,
CALW,0,CHECK VALVES                                                                                        ,2,"3"" - 4""                                                                                             ",SCREWED,V00520,,,,,,,
CALW,0,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CALW,0,CHECK VALVES                                                                                        ,4,"1/2"" - 2""                                                                                           ","SWING TYPE, SCREWED",V02500,,,,,,,
CALW,0,ELECTRICAL ISOLATION KIT                                                                            ,1,,SEE GENERAL NOTES SECTION 18.0,,,,,,,MARTD6  ,2009-1-28
CALW,0,FITTINGS                                                                                            ,1,,"MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3",,,,,,,,
CALW,0,FITTINGS                                                                                            ,2,"1/2"" - 4""                                                                                           ",CLASS 300,,,,,,,,
CALW,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CALW,0,FLANGES                                                                                             ,2,"1/2"" - 4""                                                                                           ",SCREWED,,,,,,,,
CALW,0,FLANGES                                                                                             ,3,"1/2"" - 4""                                                                                           ",BLIND,,,,,,,,
CALW,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,72 ,136,,,,MARTD6  ,2008-2-11
CALW,0,GASKETS                                                                                             ,2,,"1/16"" THICK RED RUBBER, GARLOCK STYLE 22 OR EQUAL",,73 ,136,,,,MARTD6  ,2008-2-11
CALW,0,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,,
CALW,0,GATE VALVES                                                                                         ,2,"3"" - 4""                                                                                             ",SCREWED,V00040,,,,,,,
CALW,0,GATE VALVES                                                                                         ,3,,CLASS 200 BRONZE,,,,,,,,
CALW,0,GATE VALVES                                                                                         ,4,"1/2"" - 2""                                                                                           ",SCREWED,V02000,,,,,,,
CALW,0,GLOBE VALVES                                                                                        ,1,"3"" - 4""                                                                                             ",USE GATE VALVES,,,,,,,,
CALW,0,GLOBE VALVES                                                                                        ,2,,CLASS 200 BRONZE,,,,,,,,
CALW,0,GLOBE VALVES                                                                                        ,3,"1/2"" - 2""                                                                                           ",SCREWED,V02400,,,,,,,
CALW,0,PIPE                                                                                                ,1,,"WELDED GALVANIZED STEEL ASTM A53 GR B, TYPE E",,,,,,,PCSSME  ,1997-1-8
CALW,0,PIPE                                                                                                ,2,"1/2"" - 4""                                                                                           ","XS WEIGHT, THREADED",,35 ,,,,,,
CALW,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CALW,0,PLUGS                                                                                               ,2,"1/2"" - 2""                                                                                           ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-15
CALW,0,PLUGS                                                                                               ,3,,"MALLEABLE IRON GALVANIZED, ANSI B16.14",,,,,,,,
CALW,0,PLUGS                                                                                               ,4,"3"" - 4""                                                                                             ","SQUARE HEAD SOLID, SCREWED",,,,,,,,
CALW,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202,,,,,,,,
CALW,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CALW,0,UNIONS                                                                                              ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197,,,,,,,,
CALW,0,UNIONS                                                                                              ,2,"1/2"" - 3""                                                                                           ","CLASS 300, BRONZE/IRON SEAT",,,,,,,,
CALW,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAM ,1,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAM ,1,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAM ,1,BUTTERFLY VALVES                                                                                    ,1,,CLASS 125/150 DUCTILE IRON,,,,,,,MARTD6  ,2008-2-1
CAM ,1,BUTTERFLY VALVES                                                                                    ,2,"4"" - 14""                                                                                            ",LUG TYPE,V00810,,,,,,,
CAM ,1,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,,,,,,,
CAM ,1,CHECK VALVES                                                                                        ,2,"4"" - 14""                                                                                            ","SWING, FLAT FACE FLANGED",V00500,29 ,,,,,,
CAM ,1,FIRE HYDRANT                                                                                        ,1,,SEE DETAIL DRAWING LD-00-0100-73,,,,,,,MARTD6  ,2008-3-5
CAM ,1,FITTINGS                                                                                            ,1,,"CEMENT LINED SEAMLESS  STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,30 ,33 ,40 ,58 ,164,PCSSME  ,1997-9-8
CAM ,1,FITTINGS                                                                                            ,2,"4"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
CAM ,1,FITTINGS                                                                                            ,3,"12"" - 24""                                                                                           ",SCHEDULE 20,,,,,,,,
CAM ,1,FITTINGS                                                                                            ,4,"14"" - 24""                                                                                           ",SCHEDULE 10,,,,,,,,
CAM ,1,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,28 ,30 ,40 ,,,,
CAM ,1,FLANGES                                                                                             ,2,"2"" - 24""                                                                                            ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
CAM ,1,FLANGES                                                                                             ,3,"4"" - 24""                                                                                            ","REDUCING, SLIP-ON",,7  ,9  ,494,,,LOOMT0  ,2009-2-11
CAM ,1,FLANGES                                                                                             ,4,"4"" - 24""                                                                                            ",BLIND,,,,,,,,
CAM ,1,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE (FULL FACE)",,136,,,,,MARTD6  ,2008-1-10
CAM ,1,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,,
CAM ,1,GATE VALVES                                                                                         ,2,"4"" - 14""                                                                                            ",FLAT FACE FLANGED API 595,V00020,32 ,,,,,,
CAM ,1,PIPE                                                                                                ,1,,"CEMENT LINED STEEL, ASTM A53 GR B OR API 5L GR B, ASME B36.10M, EXTERNALLY COATED UNDERGROUND PER STD 503",,30 ,33 ,40 ,140,,MARTD6  ,2009-5-12
CAM ,1,PIPE                                                                                                ,2,"4"" - 10""                                                                                            ","SEAMLESS, STD WEIGHT",,,,,,,,
CAM ,1,PIPE                                                                                                ,3,"12"" - 24""                                                                                           ","SEAMLESS, SCHEDULE 20",,,,,,,,
CAM ,1,PIPE                                                                                                ,4,"14"" - 24""                                                                                           ","WELDED, SCHEDULE 10",,,,,,,,
CAM ,1,SECTION                                                                                             ,1,,UNDERGROUND SECTION,,,,,,,,
CAM ,2,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAM ,2,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAM ,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,,,,,,MARTD6  ,2008-2-1
CAM ,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,"2"" & LARGER                                                                                         ",LUG TYPE,V01862,26 ,29 ,,,,,
CAM ,2,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAM ,2,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CAM ,2,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAM ,2,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SCREWED",V08503,27 ,,,,,,
CAM ,2,ELECTRICAL ISOLATION KIT                                                                            ,1,,SEE GENERAL NOTES SECTION 18.0,,,,,,,MARTD6  ,2009-1-28
CAM ,2,FITTINGS                                                                                            ,1,,"FORGED STEEL GALVANIZED SCREWED ASTM A105, ANSI B16.11",,,,,,,,
CAM ,2,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 2000,,,,,,,,
CAM ,2,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,164,,,,PCSSME  ,1997-11-24
CAM ,2,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAM ,2,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,4  ,28 ,,,,,
CAM ,2,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ",SCREWED,,,,,,,,
CAM ,2,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ",SLIP-ON,,7  ,,,,,,
CAM ,2,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,7  ,9  ,,,,,
CAM ,2,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAM ,2,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,28 ,136,,,,MARTD6  ,2008-1-10
CAM ,2,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAM ,2,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAM ,2,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAM ,2,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,34 ,,,,,,
CAM ,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAM ,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAM ,2,HOSE VALVES                                                                                         ,1,,CLASS 250 BRONZE,,,,,,,,
CAM ,2,HOSE VALVES                                                                                         ,2,"2-1/2"" ONLY                                                                                         ","ANGLE, SCREWED",V02800,,,,,,,
CAM ,2,HOSE VALVES                                                                                         ,3,,CLASS 175 BRONZE,,,,,,,,
CAM ,2,HOSE VALVES                                                                                         ,4,"2-1/2"" ONLY                                                                                         ","STRAIGHT PATTERN, SCREWED",V02810,,,,,,,
CAM ,2,PIPE                                                                                                ,1,,"WELDED GALVANIZED STEEL ASTM A53 GR B, TYPE E",,,,,,,PCSSME  ,1997-1-8
CAM ,2,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ","XS, THREADED",,35 ,,,,,,
CAM ,2,PIPE                                                                                                ,3,,"SEAMLESS STEEL, ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
CAM ,2,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-1-8
CAM ,2,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAM ,2,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-15
CAM ,2,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAM ,2,SECTION                                                                                             ,1,,ABOVEGROUND SECTION,,,,,,,,
CAM ,2,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAM ,2,UNIONS                                                                                              ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105,,,,,,,,
CAM ,2,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CAM ,2,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAN ,1,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAN ,1,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,4,"1/4"" - 1-1/2""                                                                                       ","SWING TYPE, SCREWED",V02500,,,,,,,
CAN ,1,FITTINGS                                                                                            ,1,,"MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3",,,,,,,,
CAN ,1,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 300,,,,,,,,
CAN ,1,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,164,,,,PCSSME  ,1997-9-8
CAN ,1,FITTINGS                                                                                            ,4,"2"" - 12""                                                                                            ",STD WEIGHT,,,,,,,,
CAN ,1,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,28 ,,,,,,
CAN ,1,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ",SCREWED,,,,,,,,
CAN ,1,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
CAN ,1,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,7  ,9  ,494,,,LOOMT0  ,2009-2-11
CAN ,1,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAN ,1,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,28 ,136,,,,MARTD6  ,2008-1-10
CAN ,1,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAN ,1,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAN ,1,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAN ,1,GATE VALVES                                                                                         ,7,,CLASS 200 BRONZE,,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,8,"1/4"" - 1-1/2""                                                                                       ",SCREWED,V02000,34 ,,,,,,
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,75# BRASS,,,,,,,,
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/4"" ONLY                                                                                           ",SCREWED,V00850,52 ,,,,,,
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,3,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,4,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAN ,1,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAN ,1,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAN ,1,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAN ,1,GLOBE VALVES                                                                                        ,4,"1/4"" - 1-1/2""                                                                                       ",SCREWED,V02400,,,,,,,
CAN ,1,NEEDLE VALVE (FOR C.P. ONLY)                                                                        ,1,,CLASS 400 BRONZE,,,,,,,,
CAN ,1,NEEDLE VALVE (FOR C.P. ONLY)                                                                        ,2,"3/8"" ONLY                                                                                           ",SCREWED,V03800,,,,,,,
CAN ,1,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SCREWED TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAN ,1,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAN ,1,PIPE                                                                                                ,1,,"WELDED GALVANIZED STEEL ASTM A53 GR B, TYPE E",,,,,,,PCSSME  ,1997-1-8
CAN ,1,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS. THREADED,,,,,,,THOM1J  ,2004-12-8
CAN ,1,PIPE                                                                                                ,3,,"SEAMLESS STEEL, ASTM A106, GR.B, OR API 5L, GR B, ASME B36.10M",,,,,,,THOM1J  ,2004-12-8
CAN ,1,PIPE                                                                                                ,4,"2"" - 12""                                                                                            ",STD. WEIGHT,,,,,,,THOM1J  ,2004-12-8
CAN ,1,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAN ,1,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAN ,1,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAN ,1,SECTION                                                                                             ,1,,PIPE SECTION,,,,,,,,
CAN ,1,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAN ,1,UNIONS                                                                                              ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197,,,,,,,,
CAN ,1,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 300, BRONZE/IRON SEAT",,,,,,,,
CAN ,1,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAN ,2,SECTION                                                                                             ,1,,TUBING SECTION,,,,,,,,
CAN ,2,SECTION                                                                                             ,2,,FOR TUBING MATERIALS SEE S-8.,,,,,,,,
CAO ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,,
CAO ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01810,25 ,,,,,PCSSME  ,1997-9-9
CAO ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V01810,,,,,,PCSSME  ,1997-9-9
CAO ,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V01810,,,,,,,
CAO ,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX.),,4  ,16 ,462,,,NEUHKM  ,2007-4-30
CAO ,0,BALL VALVES                                                                                         ,6,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL , OVAL HANDLE",V03818,,,,,,PCSSME  ,1997-9-9
CAO ,0,BALL VALVES                                                                                         ,7,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL , WR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CAO ,0,BALL VALVES                                                                                         ,8,"6"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V03818,,,,,,PCS41CR ,1997-7-14
CAO ,0,BALL VALVES                                                                                         ,9,,"STEEL FLOATING BALL, 1000 PSIG (400F MAX)",,16 ,,,,,,
CAO ,0,BALL VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,PCSSME  ,1997-9-9
CAO ,0,BALL VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,PCSSME  ,1997-9-9
CAO ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2 H",,,,,,,,
CAO ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAO ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-12
CAO ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01875,16 ,17 ,,,,MARTD6  ,2009-2-11
CAO ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAO ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,17 ,,,,,MARTD6  ,2009-2-11
CAO ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAO ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAO ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAO ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAO ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-11-24
CAO ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAO ,0,FITTINGS                                                                                            ,5,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9, RT OR UT ENTIRE WELDS 100%, COLOR CODE ORANGE",,,,,,,PCSSME  ,1997-9-8
CAO ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
