Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAO ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAO ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAO ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
CAO ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAO ,0,FLANGES                                                                                             ,5,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.47 SERIES B",,10 ,,,,,MARTD6  ,2009-2-11
CAO ,0,FLANGES                                                                                             ,6,"26"" & LARGER                                                                                        ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
CAO ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CAO ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAO ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAO ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAO ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,17 ,,,,,MARTD6  ,2009-2-11
CAO ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAO ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAO ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,17 ,,,,MARTD6  ,2009-2-11
CAO ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAO ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
CAO ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-24
CAO ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAO ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAO ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAO ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAO ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAO ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAO ,0,ORBIT VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAO ,0,ORBIT VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V01807,14 ,17 ,19 ,176,,MARTD6  ,2009-2-11
CAO ,0,ORBIT VALVES                                                                                        ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAO ,0,ORBIT VALVES                                                                                        ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED , TFE SEAT",V03807,4  ,17 ,,,,MARTD6  ,2009-2-11
CAO ,0,ORBIT VALVES                                                                                        ,5,,CLASS 600 STEEL,,,,,,,,
CAO ,0,ORBIT VALVES                                                                                        ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAO ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAO ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAO ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
CAO ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
CAO ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-1-8
CAO ,0,PIPE                                                                                                ,4,,"EFW STEEL, ASTM A672, GRADE C65, CLASS 22",,,,,,,,
CAO ,0,PIPE                                                                                                ,5,"26"" & LARGER                                                                                        ","CALC WALL THICKNESS (.375"" WALL MINIMUM)",,,,,,,,
CAO ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAO ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAO ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202,,,,,,,,
CAO ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAO ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 150 STEEL,,,,,,,,
CAO ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,"2"" - 36""                                                                                            ",RAISED FACE FLANGED,V01780,12 ,13 ,15 ,17 ,,MARTD6  ,2009-2-11
CAO ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CAO ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CAO ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAP ,0,BLOWDOWN VALVES                                                                                     ,1,,"CONTINUOUS BLOWDOWN, CLASS 1500, 2-1/4 CR - 1 MO",,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,2,"1"" - 1-1/2""                                                                                         ",SOCKETWELD (SPECIFY ORIFICE SIZE),V15835,77 ,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,3,,"INTERMITTENT BLOWDOWN, CLASS 600, STEEL",,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD (SPECIFY RIGHT OR LEFT HAND),V06890,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,5,,"INTERMITTENT BLOWDOWN, CLASS 300, STEEL",,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,6,"2"" ONLY                                                                                             ",RAISED FACE FLANGED (SPECIFY RIGHT OR LEFT HAND),V03835,,,,,,PCSSME  ,1997-12-16
CAP ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAP ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,3  ,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,3,"2"" ONLY                                                                                             ","SWING, WELD-END, XS BORE",V01610,8  ,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,4,"3"" & LARGER                                                                                         ","SWING, WELD-END, STD WT BORE",V01510,8  ,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,6,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
CAP ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAP ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAP ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-7-10
CAP ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
CAP ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAP ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,3  ,,,,,,
CAP ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAP ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAP ,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAP ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAP ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAP ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,2,"1/2"" -1-1/2""                                                                                        ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,MARTD6  ,2008-9-19
CAP ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,3  ,,,,,,
CAP ,0,GATE VALVES                                                                                         ,4,"2"" ONLY                                                                                             ",WELD-END XS BORE API 600,V01100,8  ,,,,,,
CAP ,0,GATE VALVES                                                                                         ,5,"3"" & LARGER                                                                                         ",WELD-END STD WT BORE API 600,V01020,8  ,,,,,,
CAP ,0,GATE VALVES                                                                                         ,6,,CLASS 300 STEEL,,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,PCSSME  ,1999-6-16
CAP ,0,GATE VALVES                                                                                         ,8,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,3  ,4  ,,,,PCSSME  ,1999-6-16
CAP ,0,GATE VALVES                                                                                         ,9,,CLASS 800 STEEL,,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-24
CAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAP ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,3  ,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,3,"2"" ONLY                                                                                             ","WELD-END, XS BORE",V01450,8  ,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,4,"3"" & LARGER                                                                                         ","WELD-END, STD WT BORE",V01400,8  ,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
CAP ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAP ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAP ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAP ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASME SA106 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE",,2  ,57 ,102,,,PCSSME  ,1997-1-8
CAP ,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",XS WEIGHT,,,,,,,PCSSME  ,1997-1-8
CAP ,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAP ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAP ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAP ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAP ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAP ,0,STEAM TRAP                                                                                          ,1,,"600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD",,,,,,,,
CAP ,0,STEAM TRAP                                                                                          ,2,"3/4""                                                                                                ","YARWAY SERIES 721 WITH INTEGRAL STRAINER AND BLOWDOWN VALVE (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,11 ,77 ,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,1,,CLASS 300 STEEL,,55 ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,2,"3"" - 12""                                                                                            ","GLOBE TYPE, RAISED FACE FLANGED",V03820,3  ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,3,"3"" - 12""                                                                                            ","ANGLE TYPE, RAISED FACE FLANGED",V03830,3  ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,4,"3"" - 12""                                                                                            ","GLOBE TYPE, WELD-END, STD WT",V03840,8  ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,5,"3"" - 12""                                                                                            ","ANGLE TYPE, WELD-END, STD WT",V03850,8  ,,,,,,
CAP ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAP ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAP ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAQ ,0,BALL VALVES                                                                                         ,1,,"CLASS 150, 316 SS, RF FLGD (400F MAX)",,16 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01800,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V01800,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V01800,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,5,,"CLASS 300, 316 SS, RF FLGD (400F MAX.)",,4  ,16 ,,,,PCSSME  ,1999-7-21
CAQ ,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, FLOATING BALL, OVAL HDLE",V03870,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,7,"2"" - 3""                                                                                             ","TFE SEAT, FLOATING BALL, WRENCH OPR",V03870,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,8,"4"" - 6""                                                                                             ","TFE SEAT, FLOATING BALL, GEAR OPR",V03870,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,9,,"316L SS, 1000 PSIG (400F MAX)",,16 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW, FLOATING BALL, OVAL HDLE",V06912,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, FLOATING, OVAL HDLE",V06914,5  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,"CLASS 150, 316 SS",,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2"" - 2""                                                                                           ","RF FLANGED, 321 SS BELLOWS",V01353,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 316L SS,,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW  X SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800, 316L SS",,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08452,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 150, 316 SS",,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD,WB, 321SS BELLOWS",V01441,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BOLTING                                                                                             ,1,,"ASTM A320, GRADE L7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 4",,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAQ ,0,BUTTERFLY VALVES                                                                                    ,1,,"CLASS 150, LTCS, DOUBLE FLANGED",,,,,,,PCSSME  ,1999-7-13
CAQ ,0,BUTTERFLY VALVES                                                                                    ,2,"4"" - 24""                                                                                            ","RF FLGD, 316 SS TRIM, GR. OPR.",V01863,,,,,,PCSSME  ,1999-7-13
CAQ ,0,CHECK VALVES                                                                                        ,1,,"CLASS 150, LTCS",,2  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RF FLGD, 316 SS TRIM",V01507,,,,,,PCSSME  ,1999-7-20
CAQ ,0,CHECK VALVES                                                                                        ,3,,"CLASS 600, 316 SS",,,,,,,PCSSME  ,1999-7-12
CAQ ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SW, 316 SS TRIM",V06523,27 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,FITTINGS                                                                                            ,1,,"FORGED LTCS, SOCKETWELD, ASTM A350 GR. LF2, CLASS 1, ASME B16.11",,2  ,373,,,,,
CAQ ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAQ ,0,FITTINGS                                                                                            ,3,,"SEAMLESS LTCS, BUTTWELDING ASTM A420, GR. WPL6, ASME B16.9",,2  ,373,450,,,,
CAQ ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAQ ,0,FLANGES                                                                                             ,1,,"CLASS 150 LTCS RAISED FACE ASTM A350, GR. LF2, CLASS 1, ASME B16.5",,2  ,373,,,,PCSSME  ,1999-7-21
CAQ ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAQ ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAQ ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAQ ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAQ ,0,GATE VALVES                                                                                         ,1,,"CLASS 150, 316 SS",,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316 SS TRIM, HARDFACED SEATS",V01005,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,3,,"CLASS 150, LTCS",,2  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,4,"2"" & LARGER                                                                                         ","RF FLGD, 316 SS TRIM, HARDFACED SEATS",V01023,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,5,,"CLASS 300, 316 SS",,4  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316 SS TRIM, HARDFACED SEATS",V03004,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,7,,"CLASS 300, LTCS",,2  ,4  ,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,8,"2"" & LARGER                                                                                         ","RF FLGD, 316 SS TRIM, HARDFACED SEATS",V03029,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,9,,CLASS 600 316L SS,,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, HARDFACED SEATS",V06015,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316 SS TRIM, HARDFACED SEATS",V06016,5  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 150, LTCS",,2  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","RF FLGD, 316 SS TRIM, HARDFACED SEAT",V01408,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,3,,"CLASS 150, 316 SS",,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316 SS TRIM, HARDFACED SEAT",V01403,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,5,,"CLASS 600, 316L SS",,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,6,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, HARDFACED SEAT",V06411,,,,,,PCSSME  ,1999-7-12
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,1,,"CLASS 150, LTCS",,2  ,16 ,19 ,,,PCSSME  ,1999-7-12
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,2,"2"" & LARGER                                                                                         ","RF FLGD, TEFLON SEAT INSERT",V01816,,,,,,PCSSME  ,1999-7-13
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,3,,"CLASS 300, LTCS",,2  ,4  ,16 ,19 ,,PCSSME  ,1999-7-12
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,4,"2"" & LARGER                                                                                         ","RF FLGD, TEFLON SEAT INSERT",V03809,,,,,,PCSSME  ,1999-7-13
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,5,,"CLASS 600, 316L SS",,16 ,19 ,,,,PCSSME  ,1999-7-13
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,6,"1/2"" - 1-1/2""                                                                                       ","SW, TEFLON SEAT INSERT",V06809,,,,,,PCSSME  ,1999-7-13
CAQ ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2, CLASS 1, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,2  ,373,456,,,FLORJR  ,2004-12-8
CAQ ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAQ ,0,PIPE                                                                                                ,1,,"SEAMLESS LTCS ASTM A333 GR. 6, ASME B36.10M",,2  ,373,,,,,
CAQ ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
CAQ ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAQ ,0,PLUGS                                                                                               ,1,,"LTCS,  ASTM A350, GR. LF2, ASME B16.11",,2  ,373,,,,,
CAQ ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAQ ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAQ ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAQ ,0,UNIONS                                                                                              ,1,,"FORGED STEEL SOCKETWELD ASTM A350 GR. LF2, CLASS 1",,2  ,159,373,,,PCSSME  ,1999-7-22
CAQ ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CAQ ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAW3,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,150,,,,MARTD6  ,2008-1-9
CAW3,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01810,25 ,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V01810,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V01810,,,,,,,
CAW3,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX.),,4  ,16 ,150,462,,MARTD6  ,2008-1-9
CAW3,0,BALL VALVES                                                                                         ,6,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V03818,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,7,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V03818,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,8,"6"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V03818,,,,,,PCSSME  ,1997-6-16
CAW3,0,BALL VALVES                                                                                         ,9,,"STEEL FLOATING BALL, 1000 PSIG (400F MAX)",,16 ,150,,,,MARTD6  ,2008-1-9
CAW3,0,BALL VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,PCSSME  ,1997-9-9
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08322,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08308,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08323,5  ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08309,5  ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, 321SS BELLOWS",V01302,25 ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, INCO 625 BELLOWS",V01301,25 ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V01302,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V01301,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, SR, 321SS BELLOWS",V08449,,,,,,PCSSME  ,1997-12-1
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2"" - 1-1/2""                                                                                       ","SW, WB, SR, INCO 625 BELLOWS",V08448,,,,,,PCSSME  ,1997-12-1
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, SR, 321SS BELLOWS",V01439,,,,,,PCSSME  ,1997-12-1
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, SR, INCO 625 BELLOWS",V01436,,,,,,PCSSME  ,1997-12-1
CAW3,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
