Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAW3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAW3,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-12
CAW3,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01877,16 ,,,,,PCSSME  ,1999-5-12
CAW3,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAW3,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01502,,,,,,,
CAW3,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAW3,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08501,27 ,,,,,,
CAW3,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
CAW3,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CAW3,0,FITTINGS                                                                                            ,3,"1""- 1-1/2""                                                                                          ",CLASS 3000,,,,,,,,
CAW3,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-7-10
CAW3,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS,,,,,,,,
CAW3,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAW3,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAW3,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
CAW3,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CAW3,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAW3,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAW3,0,FLANGES                                                                                             ,6,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON",,9  ,494,,,,LOOMT0  ,2009-2-11
CAW3,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CAW3,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAW3,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGE API 602,V01003,25 ,,,,,MARTD6  ,2007-12-5
CAW3,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGE API 600,V01004,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03002,4  ,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03003,4  ,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08001,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED  API 602,V08002,5  ,,,,,PCSSME  ,1998-11-23
CAW3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAW3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAW3,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAW3,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01402,,,,,,,
CAW3,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAW3,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08401,,,,,,,
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V01808,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03810,4  ,,,,,MARTD6  ,2007-12-7
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06808,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAW3,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
CAW3,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CAW3,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CAW3,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
CAW3,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CAW3,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CAW3,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CAW3,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAW3,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAW3,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAW3,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAW3,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CAW3,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAW3,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW  X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW  X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01162,25 ,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01160,25 ,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, SWB, 321SS BELLOWS",V01162,,,,,,,
CAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, SWB, INCO 625 BELLOWS",V01160,,,,,,,
CAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,,
CAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,,
CAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,,
CAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,,
CAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD,WB, 321SS BELLOWS",V01472,,,,,,,
CAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01470,,,,,,,
CAX ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAX ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,,,,,,LOOMT0  ,2007-10-10
CAX ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAX ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,17 ,,,,,MARTD6  ,2009-2-11
CAX ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAX ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,LOOMT0  ,2007-10-10
CAX ,0,FITTINGS                                                                                            ,1,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
CAX ,0,FITTINGS                                                                                            ,2,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,LOOMT0  ,2007-10-10
CAX ,0,FITTINGS                                                                                            ,3,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,LOOMT0  ,2007-10-10
CAX ,0,FITTINGS                                                                                            ,4,,"WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9, RT ENTIRE WELDS 100%.",,,,,,,,
CAX ,0,FITTINGS                                                                                            ,5,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAX ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5",,,,,,,MARTD6  ,2008-2-12
CAX ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","WELDING NECK, SCHEDULE 160 BORE",,42 ,174,,,,LOOMT0  ,2007-10-10
CAX ,0,FLANGES                                                                                             ,3,"1"" - 2""                                                                                             ","WELDING NECK, XS BORE",,,,,,,LOOMT0  ,2007-10-10
CAX ,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, STD BORE",,,,,,,LOOMT0  ,2007-10-10
CAX ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,42 ,,,,,LOOMT0  ,2007-10-10
CAX ,0,FLANGES                                                                                             ,6,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.47, SERIES B",,10 ,,,,,MARTD6  ,2009-2-11
CAX ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CAX ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
CAX ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CAX ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAX ,0,GATE VALVES                                                                                         ,2,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,MARTD6  ,2008-2-12
CAX ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,17 ,,,,,MARTD6  ,2009-2-11
CAX ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAX ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,MARTD6  ,2008-2-12
CAX ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,17 ,,,,MARTD6  ,2009-2-11
CAX ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAX ,0,GATE VALVES                                                                                         ,8,"1"" - 1-1/2""                                                                                         ",SOCKETWELD API 602,V08000,,,,,,MARTD6  ,2008-2-12
CAX ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,42 ,,,,LOOMT0  ,2007-10-10
CAX ,0,GAUGE VALVES                                                                                        ,1,,"6980 PSIG, MALE THREADED END",,,,,,,,
CAX ,0,GAUGE VALVES                                                                                        ,2,"3/4""                                                                                                ","STAINLESS STEEL, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,,,,,,
CAX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CAX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CAX ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAX ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CAX ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAX ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08400,,,,,,MARTD6  ,2008-2-12
CAX ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS",,456,,,,,MARTD6  ,2008-2-12
CAX ,0,ORIFICE FLANGES                                                                                     ,2,"2""                                                                                                  ","WELDING NECK, XS BORE",,,,,,,LOOMT0  ,2007-10-10
CAX ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,LOOMT0  ,2007-10-10
CAX ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,LOOMT0  ,2007-10-10
CAX ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,42 ,,,,,LOOMT0  ,2007-10-10
CAX ,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,LOOMT0  ,2007-10-10
CAX ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,LOOMT0  ,2007-10-10
CAX ,0,PIPE                                                                                                ,5,,"EFW STEEL, ASTM A672, GRADE C65, CLASS 22",,,,,,,,
CAX ,0,PIPE                                                                                                ,6,"26"" & LARGER                                                                                        ","CALC WALL THICKNESS (.375"" WALL MINIMUM)",,,,,,,,
CAX ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAX ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG.#030601-4",,188,,,,,,
CAX ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CAX ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DWG. LA-0100-16,,,,,,,MARTD6  ,2008-2-12
CAX ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,LOOMT0  ,2007-10-10
CAX ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAY ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CAY ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SCREWED ASTM A105, ASME B16.11",,,,,,,MARTD6  ,2007-11-12
CAY ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,3,,STEEL BUTTWELDING,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,4,"2"" - 8""                                                                                             ","JACKETED TEES, ELLS, REDUCERS WALL THICKNESS TO MATCH PIPE",,,,,,,,
CAY ,0,FITTINGS                                                                                            ,5,"2"" - 8""                                                                                             ",JACKETED CROSSES (FABRICATE FROM PIPE); WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,6,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,122,,,,,,
CAY ,0,FITTINGS                                                                                            ,7,"2"" ONLY                                                                                             ",WELD CAPS; STD WEIGHT,,,,,,,,
CAY ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5",,4  ,28 ,,,,,
CAY ,0,FLANGES                                                                                             ,2,"2"" x 7-1/2"" OD                                                                                      ","SLIP-ON, REDUCING",,494,,,,,LOOMT0  ,2009-2-11
CAY ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,28 ,136,,,,MARTD6  ,2008-1-10
CAY ,0,PIPE                                                                                                ,1,"1/2"" x 2""(PIPE X JACKET)                                                                            ","SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET)",,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,2,"1"" x 2""(PIPE X JACKET)                                                                              ","SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET)",,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,3,"2"" x 3""(PIPE X JACKET)                                                                              ","SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET)",,,,,,,MARTD6  ,2007-11-12
CAY ,0,PIPE                                                                                                ,4,"3"" x 4""(PIPE X JACKET)                                                                              ","SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,5,"4"" x 6""(PIPE X JACKET)                                                                              ","SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,6,"6"" x 8""(PIPE X JACKET)                                                                              ","SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,,,,,,MARTD6  ,2008-5-7
CAY ,0,PIPE                                                                                                ,7,"8"" x 10""(PIPE X JACKET)                                                                             ","SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,,,,,,PCSSME  ,1997-1-8
CAY ,0,PLUG VALVES                                                                                         ,1,,"CLASS 150 STEEL, FULL JACKETED",,,,,,,,
CAY ,0,PLUG VALVES                                                                                         ,2,"2"" x 1"" - 8"" x 6""                                                                                   ",RAISED FACE FLANGED,V01703,,,,,,,
CAY ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CAY ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CAY ,1,JUMP OVERS                                                                                          ,1,"3/4"" PIPE/HOSE & FITTINGS                                                                           ",I-FLEXIBLE SYSTEM (USE ON EQUIPMENT WHERE ALIGNMENT IS CRITICAL),,,,,,,,
CAY ,1,JUMP OVERS                                                                                          ,2,,"HOSE - EXTRUDED TEFLON TUBE WITH STAINLESS STEEL SINGLE WIRE BRAID, AEROQUIP #2807-12 OR EQUAL.",,,,,,,MARTD6  ,2007-11-12
CAY ,1,JUMP OVERS                                                                                          ,3,,"HOSE FITTINGS - REUSEABLE TYPE SAE 37 DEGREE (JIC) SWIVEL, STAINLESS STEEL, AEROQUIP #190600-12C, OR EQUAL.",,,,,,,MARTD6  ,2007-11-12
CAY ,1,JUMP OVERS                                                                                          ,4,,"ADAPTERS - 3/4"" NPT MALE PIPE TO 3/4"" TUBE FLARE, STEEL, CADMIUM PLATED AEROQUIP #2021-12-12S OR EQUAL.",,,,,,,MARTD6  ,2007-11-12
CAY ,1,SECTION                                                                                             ,1,,TUBING SECTION,,,,,,,,
CAY ,1,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES",,138,,,,,,
CAY ,1,TUBE FITTINGS                                                                                       ,2,"1/2"" - 1""                                                                                           ",PARKER CPI,,,,,,,LOOMT0  ,2008-11-10
CAY ,1,TUBING                                                                                              ,1,,"STAINLESS STEEL ASTM A213 OR A269 GR TP316, TESTED TO ASTM A450",,138,,,,,,
CAY ,1,TUBING                                                                                              ,2,"1/2"" - 3/4"" OD                                                                                      ","SEAMLESS, FULL ANNEALED, .035"" WALL",,,,,,,LOOMT0  ,2008-11-6
CAY ,1,TUBING                                                                                              ,3,"1"" OD                                                                                               ","SEAMLESS, FULL ANNEALED, .049"" WALL",,,,,,,LOOMT0  ,2008-11-6
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 321SS BELLOWS",V08056,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2"" - 1-1/2""                                                                                       ","SW, WB, INCO 625  BELLOWS",V08055,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2"" - 1-1/2""                                                                                       ","SW X SCRD, WB, 321SS BELLOWS",V08066,5  ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2"" - 1-1/2""                                                                                       ","SW X SCRD, WB, INCO 625 BELLOWS",V08065,5  ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, WB, 321SS BELLOWS",V01054,25 ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, WB, INCO 625 BELLOWS",V01053,25 ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01054,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01053,,,,,,PCS41CR ,1997-7-15
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 321SS BELLOWS",V08471,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2"" - 1-1/2""                                                                                       ","SW, WB, INCO 625 BELLOWS",V08470,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01481,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01480,,,,,,PCSSME  ,1997-1-22
CE  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CE  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 5 CR - 1/2 MO,,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01570,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08520,27 ,,,,,,
CE  ,0,FITTINGS                                                                                            ,1,,"FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ANSI B16.11",,,,,,,,
CE  ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CE  ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
CE  ,0,FITTINGS                                                                                            ,4,,"SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9",,66 ,163,,,,PCSSME  ,1997-11-24
CE  ,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
CE  ,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-11-24
CE  ,0,FLANGES                                                                                             ,1,,"CLASS 150 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5",,,,,,,,
CE  ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160",,493,,,,,LOOMT0  ,2009-2-13
CE  ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CE  ,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CE  ,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CE  ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CE  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CE  ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-10
CE  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API-602,V01050,25 ,,,,,,
CE  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01060,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V03030,4  ,,,,,,
CE  ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03040,4  ,,,,,,
CE  ,0,GATE VALVES                                                                                         ,7,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API-602,V08050,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API-602,V08060,5  ,,,,,LOOMT0  ,2007-11-1
CE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CE  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01420,,,,,,,
CE  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08420,,,,,,,
CE  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
