Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CE  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CE  ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CE  ,0,PIPE                                                                                                ,1,,"SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,39 ,,,,,
CE  ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CE  ,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CE  ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,,
CE  ,0,PLUGS                                                                                               ,1,,"5 CR - 1/2 MO, ANSI B16.11",,,,,,,,
CE  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CE  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CE  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CE  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CE  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08324,,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08302,,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08325,5  ,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08303,5  ,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01303,25 ,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01300,25 ,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01303,,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01300,,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08451,,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08445,,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01440,,,,,,PCSSME  ,1997-1-22
CFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01435,,,,,,PCSSME  ,1997-1-22
CFA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CFA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CFA ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 9 CR - 1 MO,,,,,,,,
CFA ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01590,,,,,,,
CFA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
CFA ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08530,27 ,,,,,,
CFA ,0,FITTINGS                                                                                            ,1,,"FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ANSI B16.11",,,,,,,,
CFA ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
CFA ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
CFA ,0,FITTINGS                                                                                            ,4,,"SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9",,71 ,163,,,,PCSSME  ,1997-11-24
CFA ,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
CFA ,0,FITTINGS                                                                                            ,6,"3"" - 24""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-11-24
CFA ,0,FLANGES                                                                                             ,1,,"CLASS 150 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5",,,,,,,,
CFA ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
CFA ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
CFA ,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
CFA ,0,FLANGES                                                                                             ,5,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CFA ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CFA ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CFA ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-10
CFA ,0,GATE VALVES                                                                                         ,1,,CLASS 150 9 CR - 1 MO,,,,,,,,
CFA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01051,25 ,,,,,,
CFA ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01080,,,,,,,
CFA ,0,GATE VALVES                                                                                         ,4,,CLASS 300 9 CR - 1 MO,,,,,,,,
CFA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V03050,4  ,,,,,,
CFA ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03060,4  ,,,,,,
CFA ,0,GATE VALVES                                                                                         ,7,,CLASS 800 9 CR - 1 MO,,,,,,,,
CFA ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API-602,V08070,,,,,,,
CFA ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API-602,V08080,5  ,,,,,LOOMT0  ,2007-11-1
CFA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CFA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CFA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 9 CR - 1 MO,,,,,,,,
CFA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01430,,,,,,,
CFA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
CFA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08430,,,,,,,
CFA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
CFA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS WEIGHT BORE",,,,,,,,
CFA ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
CFA ,0,PIPE                                                                                                ,1,,"SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M",,2  ,,,,,,
CFA ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
CFA ,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
CFA ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",STD WEIGHT,,46 ,,,,,,
CFA ,0,PLUGS                                                                                               ,1,,"9 CR - 1 MO, ANSI B16.11",,,,,,,,
CFA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CFA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CFA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CFA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CFA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CH  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CH  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CH  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CH  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CH  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CH  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,77 ,,,,,
CH  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304, ANSI B16.11",,,,,,,,
CH  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CH  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9,,79 ,167,,,,PCSSME  ,1997-9-9
CH  ,0,FITTINGS                                                                                            ,4,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,22 ,,,,,,
CH  ,0,FITTINGS                                                                                            ,5,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
CH  ,0,FITTINGS                                                                                            ,6,"8"" - 12""                                                                                            ",".250"" NOMINAL WALL",,173,,,,,LOOMT0  ,2009-3-5
CH  ,0,FLANGES                                                                                             ,1,,"CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5",,77 ,,,,,,
CH  ,0,FLANGES                                                                                             ,2,"1/2"" - 12""                                                                                          ",SLIP-ON,,9  ,47 ,494,,,LOOMT0  ,2009-2-13
CH  ,0,FLANGES                                                                                             ,3,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
CH  ,0,FLANGES                                                                                             ,4,"1/2"" - 4""                                                                                           ",SCREWED,,148,,,,,,
CH  ,0,FLEXIBLE METAL HOSE                                                                                 ,1,"1/2"" - 12""                                                                                          ","CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL DOUBLE BRAIDING, TYPE 304L OR 316L. U.S. FLEX STYLE USFWSS-32 OR EQUAL THRU 6"", STYLE USFWSS-31 OR EQUAL ABOVE 6""",,50 ,,,,,,
CH  ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-10
CH  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CH  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CH  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CH  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CH  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CH  ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CH  ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CH  ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,77 ,,,,,,
CH  ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,77 ,,,,LOOMT0  ,2007-10-24
CH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CH  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CH  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CH  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CH  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,77 ,,,,,,
CH  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
CH  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1998-7-8
CH  ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 12""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,PCSSME  ,1998-8-18
CH  ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M",,,,,,,PCSJKA  ,1997-11-14
CH  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
CH  ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-7
CH  ,0,PIPE                                                                                                ,4,"8"" - 12""                                                                                            ",".250"" NOMINAL WALL",,172,,,,,PCSSME  ,1998-7-7
CH  ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CH  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CH  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CH  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CH  ,0,UNIONS                                                                                              ,1,,ALLOWED IN OIL MIST SYSTEM ONLY. OTHER SERVICES USE FLANGES,,,,,,,,
CH  ,0,UNIONS                                                                                              ,2,"1/2"" - 2""                                                                                           ","CLASS 300, BRONZE/IRON SEATS",,,,,,,,
CH  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08352,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08353,5  ,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 316SS,,147,160,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01353,25 ,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01352,25 ,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01353,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01352,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08452,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08450,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 316SS,,147,160,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01441,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01438,,,,,,PCSSME  ,1997-1-22
CJ  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CJ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJ  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 316 SS,,,,,,,PCSSME  ,1999-5-12
CJ  ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V01878,16 ,,,,,PCSSME  ,1999-5-12
CJ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJ  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01506,,,,,,,
CJ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJ  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V01512,27 ,,,,,,
CJ  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11",,,,,,,,
CJ  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CJ  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
CJ  ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
CJ  ,0,FITTINGS                                                                                            ,5,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,173,,,,,PCSSME  ,1998-7-8
CJ  ,0,FITTINGS                                                                                            ,6,"20"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1998-7-8
CJ  ,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5",,,,,,,,
CJ  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CJ  ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1998-7-8
CJ  ,0,FLANGES                                                                                             ,4,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,PCSSME  ,1998-8-18
CJ  ,0,FLANGES                                                                                             ,5,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,PCSSME  ,1998-7-8
CJ  ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND (USE 304SS),,,,,,,,
CJ  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CJ  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,,
CJ  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1 - 1/2""                                                                                     ","RF FLGD, 316 SS TRIM, STELLITED SEATS",V01005,25 ,162,,,,PCSSME  ,1997-11-17
CJ  ,0,GATE VALVES                                                                                         ,3,"2"" & LGR                                                                                            ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,162,,,,,PCSSME  ,1998-1-5
CJ  ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316SS TRIM",V01017,25 ,161,,,,PCSSME  ,1997-11-17
CJ  ,0,GATE VALVES                                                                                         ,5,"2"" & LGR                                                                                            ","RF FLGD, 316SS TRIM",V01017,161,,,,,PCSSME  ,1998-1-5
CJ  ,0,GATE VALVES                                                                                         ,6,,CLASS 300 316SS,,,,,,,,
CJ  ,0,GATE VALVES                                                                                         ,7,"1/2"" & LGR                                                                                          ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03004,4  ,162,,,,PCSSME  ,1998-1-5
CJ  ,0,GATE VALVES                                                                                         ,8,"1/2"" & LGR                                                                                          ","RF FLGD, 316SS TRIM",V03022,4  ,161,,,,PCSSME  ,1998-1-5
CJ  ,0,GATE VALVES                                                                                         ,9,,CLASS 150 316LSS,,,,,,,,
CJ  ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V01030,162,,,,,PCSSME  ,1997-11-17
CJ  ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V01006,5  ,162,,,,PCSSME  ,1997-11-17
CJ  ,0,GATE VALVES                                                                                         ,12,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM",V01035,161,,,,,PCSSME  ,1997-11-17
CJ  ,0,GATE VALVES                                                                                         ,13,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM",V01036,5  ,161,,,,PCSSME  ,1997-11-17
CJ  ,0,GATE VALVES                                                                                         ,14,"1/2"" - 1-1/2""                                                                                       ","SCRD, 316SS TRIM",V01022,186,,,,,PCSSME  ,1999-5-10
CJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CJ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJ  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ",RAISED FACE FLANGED,V01403,,,,,,,
CJ  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJ  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V01404,,,,,,,
CJ  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
CJ  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1998-7-8
CJ  ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,PCSSME  ,1998-8-18
CJ  ,0,ORIFICE FLANGES                                                                                     ,4,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,PCSSME  ,1998-7-8
CJ  ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,PCSSME  ,1997-11-17
CJ  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
CJ  ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-7
CJ  ,0,PIPE                                                                                                ,4,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,172,,,,,PCSSME  ,1998-7-7
CJ  ,0,PIPE                                                                                                ,5,"20"" - 24""                                                                                           ","CALCULATE WALL THICKNESS (0.250"" MINIMUM NOMINAL WALL)",,,,,,,PCSSME  ,1998-7-7
CJ  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11",,,,,,,,
CJ  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CJ  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CJ  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CJ  ,0,UNIONS                                                                                              ,1,,NONE- USE FLANGES,,,,,,,LOOMT0  ,2007-10-3
CJ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CJA ,0,BALL VALVES                                                                                         ,1,,"CLASS 150 316 SS, CRYO., PRESS. RELIEF",,2  ,16 ,451,453,,PCSSME  ,1999-7-23
CJA ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","RF, POLYFILL SEAT, EXT. BON., OVAL HDLE",V01815,25 ,,,,,,
CJA ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","RF, POLYFILL SEAT, EXT. BON., WR OPR",V01815,,,,,,,
CJA ,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","RF, POLYFILL SEAT, EXT. BON., GR OPR",V01815,,,,,,,
CJA ,0,BALL VALVES                                                                                         ,5,,"316L SS, 1000 PSIG, CRYO., PRESS. RELIEF",,2  ,16 ,451,453,,PCSSME  ,1999-7-23
CJA ,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW, POLYFILL SEAT, EXT. BON., OVAL HDLE",V06834,,,,,,,
CJA ,0,BALL VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, POLYFILL SEAT, EXT. BON., OVAL",V06835,5  ,,,,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,"CLASS 800 316LSS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08328,,,,,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08329,5  ,,,,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,"CLASS 150 316SS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""- 2""                                                                                            ","RF FLGD, WB, 321SS BELLOWS",V01304,25 ,,,,,,
