Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,2  ,147,451,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08455,,,,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08457,,,,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 316SS,,2  ,147,451,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01442,,,,,,,
CJA ,0,BOLTING                                                                                             ,1,,"ASTM A320 GR. L7 WITH 2 HEAVY HEX NUTS, ASTM A194 GR. 7",,,,,,,PCSSME  ,1999-7-21
CJA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,1,,"CLASS 150 316SS, CRYOGENIC",,2  ,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01516,,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,3,,"CLASS 150 316LSS, CRYOGENIC",,2  ,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V01513,27 ,,,,,,
CJA ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ASME B16.11",,,,,,,,
CJA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CJA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
CJA ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,,
CJA ,0,FITTINGS                                                                                            ,5,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,173,,,,,,
CJA ,0,FITTINGS                                                                                            ,6,"20"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CJA ,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.5",,,,,,,,
CJA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CJA ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
CJA ,0,FLANGES                                                                                             ,4,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,,
CJA ,0,FLANGES                                                                                             ,5,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CJA ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND (USE 304SS),,,,,,,,
CJA ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-10
CJA ,0,GATE VALVES                                                                                         ,1,,"CLASS 150 316SS, CRYO., PRESSURE RELIEF",,2  ,451,452,,,,
CJA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 24""                                                                                          ","RF FLGD, 316 SS TRIM, EXT. BONNET",V01021,25 ,,,,,PCSSME  ,1999-7-21
CJA ,0,GATE VALVES                                                                                         ,3,,"CLASS 150 316LSS, CRYO., PRESS. RELIEF",,2  ,451,452,,,,
CJA ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, EXT. BONNET",V01031,,,,,,,
CJA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, EXT. BONNET",V01032,5  ,,,,,,
CJA ,0,GATE VALVES                                                                                         ,6,,"CLASS 300 316SS, CRYO., PRESSURE RELIEF",,2  ,451,452,,,PCSSME  ,1999-7-21
CJA ,0,GATE VALVES                                                                                         ,7,"1/2"" - 24""                                                                                          ","RF FLGD, 316SS TRIM, EXT. BONNET",V03031,4  ,,,,,PCSSME  ,1999-7-21
CJA ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 150 316SS, CRYOGENIC",,2  ,451,,,,,
CJA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ","RF FLANGED, EXT. BONNET",V01412,,,,,,,
CJA ,0,GLOBE VALVES                                                                                        ,3,,"CLASS 150 316LSS, CRYOGENIC",,2  ,451,,,,PCSSME  ,1999-7-21
CJA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, EXT. BONNET",V01406,,,,,,PCSSME  ,1999-7-21
CJA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
CJA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
CJA ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,,
CJA ,0,ORIFICE FLANGES                                                                                     ,4,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CJA ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,,
CJA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
CJA ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,,
CJA ,0,PIPE                                                                                                ,4,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,172,,,,,,
CJA ,0,PIPE                                                                                                ,5,"20"" - 24""                                                                                           ","CALCULATE WALL THICKNESS (0.250"" MINIMUM NOMINAL WALL)",,172,,,,,PCSSME  ,1999-7-21
CJA ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ASME B16.11",,,,,,,,
CJA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CJA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CJA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CJA ,0,UNIONS                                                                                              ,1,,NONE - USE FLANGES,,,,,,,PCSSME  ,1999-7-23
CJA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CJB2,0,BALL VALVES                                                                                         ,1,,"CLASS 150 316 SS, CRYO.",,2  ,16 ,451,453,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","RF, POLYFILL SEAT, EXT. BON., OVAL HDLE",V01815,25 ,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","RF, POLYFILL SEAT, EXT. BON., WR OPR",V01815,,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,4,"6"" - 8""                                                                                             ","RF, POLYFILL SEAT, EXT. BON., GR OPR",V01815,,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,5,,"316L SS, 1000 PSIG, CRYO.",,2  ,16 ,451,453,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW, POLYFILL SEAT, EXT. BON., OVAL HDLE",V06834,,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, POLYFILL SEAT, EXT. BON., OVAL",V06835,5  ,,,,,PCSSME  ,1999-7-8
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,"CLASS 800 316LSS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08328,,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08329,5  ,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,"CLASS 150 316SS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""- 2""                                                                                            ","RF FLGD, WB, 321SS BELLOWS",V01304,25 ,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,2  ,147,451,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08455,,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08457,,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 316SS,,2  ,147,451,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01442,,,,,,PCSSME  ,1999-6-28
CJB2,0,BOLTING                                                                                             ,1,,"ASTM A320 GR. L7, WITH 2 HEAVY HEXNUTS ASTM A194, GR 7",,,,,,,,
CJB2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJB2,0,CHECK VALVES                                                                                        ,1,,"CLASS 150 316SS, CRYOGENIC",,2  ,,,,,PCSSME  ,1999-6-28
CJB2,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01516,,,,,,PCSSME  ,1999-6-28
CJB2,0,CHECK VALVES                                                                                        ,3,,"CLASS 150 316LSS, CRYOGENIC",,2  ,,,,,PCSSME  ,1999-6-28
CJB2,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V01513,27 ,,,,,PCSSME  ,1999-6-28
CJB2,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ASME B16.11",,,,,,,,
CJB2,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CJB2,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
CJB2,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,,
CJB2,0,FITTINGS                                                                                            ,5,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,173,,,,,,
CJB2,0,FITTINGS                                                                                            ,6,"20"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CJB2,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.5",,,,,,,PCSSME  ,1999-6-28
CJB2,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CJB2,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
CJB2,0,FLANGES                                                                                             ,4,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,,
CJB2,0,FLANGES                                                                                             ,5,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CJB2,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND (USE 304SS),,,,,,,,
CJB2,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-10
CJB2,0,GATE VALVES                                                                                         ,1,,"CLASS 150 316SS, CRYO., PRESSURE RELIEF",,2  ,451,452,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316 SS TRIM, EXT. BONNET",V01021,25 ,,,,,PCSSME  ,1999-7-6
CJB2,0,GATE VALVES                                                                                         ,3,"2"" & LGR                                                                                            ","RF FLGD, 316SS TRIM, EXT. BONNET",V01021,,,,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,4,,"CLASS 150 316LSS, CRYO., PRESS. RELIEF",,2  ,451,452,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, EXT. BONNET",V01031,,,,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, EXT. BONNET",V01032,5  ,,,,,PCSSME  ,1999-6-28
CJB2,0,GLOBE VALVES                                                                                        ,1,,"CLASS 150 316SS, CRYOGENIC",,2  ,451,,,,PCSSME  ,1999-6-28
CJB2,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ","RF FLANGED, EXT. BONNET",V01412,,,,,,PCSSME  ,1999-6-28
CJB2,0,GLOBE VALVES                                                                                        ,3,,"CLASS 600 316LSS, CRYOGENIC",,2  ,451,,,,PCSSME  ,1999-7-6
CJB2,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, EXT. BONNET",V06462,,,,,,PCSSME  ,1999-7-6
CJB2,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
CJB2,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
CJB2,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,,
CJB2,0,ORIFICE FLANGES                                                                                     ,4,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CJB2,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,,
CJB2,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
CJB2,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,,
CJB2,0,PIPE                                                                                                ,4,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,172,,,,,,
CJB2,0,PIPE                                                                                                ,5,"20"" - 24""                                                                                           ","CALCULATE WALL THICKNESS (0.250"" MINIMUM NOMINAL WALL)",,,,,,,,
CJB2,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ASME B16.11",,,,,,,,
CJB2,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CJB2,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CJB2,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CJB2,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L,,159,,,,,,
CJB2,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CJB2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CJC ,0,BALL VALVES                                                                                         ,1,,CLASS 150 316SS RF FLGD (400F MAX),,16 ,,,,,LOOMT0  ,2008-4-10
CJC ,0,BALL VALVES                                                                                         ,2,"1/2""- 2""                                                                                            ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V01800,25 ,,,,,LOOMT0  ,2008-4-21
CJC ,0,BALL VALVES                                                                                         ,3,"3""- 4""                                                                                              ","TFE SEAT, FLOATING BALL, WR OPR",V01800,,,,,,LOOMT0  ,2008-4-21
CJC ,0,BALL VALVES                                                                                         ,4,"6""- 8""                                                                                              ","TFE SEAT, FLOATING BALL, GR OPR",V01800,,,,,,LOOMT0  ,2008-4-21
CJC ,0,BALL VALVES                                                                                         ,5,,"316L SS FLOATING BALL, 1000 PSIG (400F MAX)",,16 ,,,,,LOOMT0  ,2008-4-10
CJC ,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06912,,,,,,LOOMT0  ,2008-4-10
CJC ,0,BALL VALVES                                                                                         ,7,,"TFE SEAT, SW/SCRD, OVAL HANDLE",V06914,5  ,,,,,LOOMT0  ,2008-4-10
CJC ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01506,,,,,,LOOMT0  ,2008-4-10
CJC ,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V01512,27 ,,,,,LOOMT0  ,2008-4-21
CJC ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ASME B16.11",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L, ASME B16.9",,83 ,167,,,,LOOMT0  ,2008-4-21
CJC ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FITTINGS                                                                                            ,5,"8"" - 12""                                                                                            ","0.250"" NOMINAL WALL",,173,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CJC ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,4,"8"" - 12""                                                                                            ","WELDING NECK, 0.250"" WALL BORE",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,5,"1/2"" - 12""                                                                                          ",BLIND (USE 304SS),,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,6,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5",,4  ,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,7,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CJC ,0,FLANGES                                                                                             ,8,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,9,"8"" - 12""                                                                                            ","WELDING NECK, 0.250"" WALL BORE",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,FLANGES                                                                                             ,10,"1/2"" - 12""                                                                                          ",BLIND (USE 304SS),,,,,,,LOOMT0  ,2008-4-10
CJC ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316SS METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTOGRAPH OR APPROVED SUBSTITUTE",,136,,,,,LOOMT0  ,2008-4-10
CJC ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,LOOMT0  ,2008-4-9
CJC ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,25 ,,,,,LOOMT0  ,2008-4-9
CJC ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RF FLGD, 316SS TRIM",V01017,161,,,,,LOOMT0  ,2008-4-10
CJC ,0,GATE VALVES                                                                                         ,4,,CLASS 300 316SS,,,,,,,LOOMT0  ,2008-4-9
CJC ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03004,4  ,,,,,LOOMT0  ,2008-4-9
CJC ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ","RF FLGD, 316SS TRIM",V03022,4  ,161,,,,LOOMT0  ,2008-4-9
CJC ,0,GATE VALVES                                                                                         ,7,,CLASS 150 316LSS,,,,,,,LOOMT0  ,2008-4-9
CJC ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V01030,,,,,,LOOMT0  ,2008-4-9
CJC ,0,GATE VALVES                                                                                         ,9,,"SW/SCRD, 316SS TRIM, STELLITED SEATS",V01006,5  ,,,,,LOOMT0  ,2008-4-9
CJC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CJC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CJC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ",RAISED FACE FLANGED,V01403,,,,,,LOOMT0  ,2008-4-10
CJC ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V01404,,,,,,LOOMT0  ,2008-4-10
CJC ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH 1/2"" SOCKETWELD TAPS, WITHOUT JACKSCREWS",,456,,,,,LOOMT0  ,2008-4-10
CJC ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 0.250"" WALL BORE",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L, ASME B36, 19M",,2  ,,,,,LOOMT0  ,2008-4-10
CJC ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,LOOMT0  ,2008-4-10
CJC ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,LOOMT0  ,2008-4-21
CJC ,0,PIPE                                                                                                ,4,"8"" - 12""                                                                                            ","0.250"" NOMINAL WALL",,172,,,,,LOOMT0  ,2008-4-10
CJC ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ASME B16.11",,,,,,,LOOMT0  ,2008-4-10
CJC ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #03061-4",,188,,,,,LOOMT0  ,2008-4-28
CJC ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL-,,,,,,,LOOMT0  ,2008-4-28
CJC ,0,TEMP CONN                                                                                           ,2,,SEE DRAWING LA-0100-16,,,,,,,LOOMT0  ,2008-4-28
CJC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLAGES,,,,,,,LOOMT0  ,2008-4-21
CJC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,LOOMT0  ,2008-4-10
CJL ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CJL ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01506,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V01512,27 ,,,,,,
CJL ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11",,,,,,,,
CJL ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CJL ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
CJL ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
CJL ,0,FITTINGS                                                                                            ,5,"8"" - 24""                                                                                            ",".250"" NOMINAL WALL",,173,,,,,PCSSME  ,1998-7-8
CJL ,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5",,,,,,,,
CJL ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CJL ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1998-7-8
CJL ,0,FLANGES                                                                                             ,4,"8"" - 24""                                                                                            ","WELDING NECK, .250"" BORE",,,,,,,PCSSME  ,1998-7-8
CJL ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND (USE 304SS),,,,,,,,
CJL ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,28 ,136,428,,,MARTD6  ,2008-1-10
CJL ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,,
CJL ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,25 ,162,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,162,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316SS TRIM",V01017,25 ,161,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,5,"2"" & LARGER                                                                                         ","RF FLGD, 316SS TRIM",V01017,161,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,6,,CLASS 300 316SS,,,,,,,,
CJL ,0,GATE VALVES                                                                                         ,7,"1/2"" & LARGER                                                                                       ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03004,4  ,162,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,8,"1/2"" & LARGER                                                                                       ","RF FLGD, 316SS TRIM",V03022,4  ,161,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,9,,CLASS 150 316LSS,,,,,,,,
CJL ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V01030,162,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V01006,5  ,162,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,12,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM",V01035,161,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,13,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM",V01036,5  ,161,,,,PCSSME  ,1997-11-17
CJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CJL ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJL ,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ",RAISED FACE FLANGED,V01403,,,,,,,
CJL ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJL ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V01404,,,,,,,
CJL ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
