Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CJL ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1998-7-8
CJL ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 24""                                                                                            ","WELDING NECK, .250"" BORE",,,,,,,PCSSME  ,1998-7-8
CJL ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,PCSJKA  ,1997-11-14
CJL ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
CJL ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
CJL ,0,PIPE                                                                                                ,4,"8"" - 24""                                                                                            ",".250"" NOMINAL WALL",,172,,,,,PCSSME  ,1998-7-8
CJL ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11",,,,,,,,
CJL ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CJL ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CJL ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CJL ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L,,159,,,,,,
CJL ,0,UNIONS                                                                                              ,2,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
CJL ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CK  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 317L SS,,147,160,,,,,
CK  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08035,,,,,,,
CK  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08036,5  ,,,,,,
CK  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 317 SS,,147,160,,,,,
CK  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01046,25 ,,,,,,
CK  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01046,,,,,,,
CK  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800, 317L SS",,147,160,,,,,
CK  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 317 SS TRIM, 321 SS BELLOWS",V08406,,,,,,,
CK  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 150, 317 SS",,147,160,,,,,
CK  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, 317 SS TRIM, 321 SS BELLOWS",V01413,,,,,,,
CK  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CK  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CK  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 317L SS,,2  ,,,,,,
CK  ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","SW, 317 SS TRIM, HORIZ. LIFT",V01514,,,,,,,
CK  ,0,CHECK VALVES                                                                                        ,3,,CLASS 150 317 SS,,2  ,,,,,,
CK  ,0,CHECK VALVES                                                                                        ,4,"2"" - 24""                                                                                            ","RF FLGD, SWING, 317 SS TRIM",V01521,,,,,,,
CK  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F317L, ASME B16.11",,2  ,,,,,,
CK  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CK  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 317L SS BUTTWELDING ASTM A403 GR WP317L, ASME B16.9",,2  ,127,,,,,
CK  ,0,FITTINGS                                                                                            ,4,"2"" - 12""                                                                                            ",SCH 40S,,,,,,,,
CK  ,0,FITTINGS                                                                                            ,5,"14"" - 24""                                                                                           ",".375"" NOM WALL",,,,,,,,
CK  ,0,FLANGES                                                                                             ,1,,"CLASS 150 317L SS RAISED FACE ASTM A182 GR F317L, ASME B16.5",,2  ,,,,,,
CK  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CK  ,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK, SCH 40S BORE",,,,,,,,
CK  ,0,FLANGES                                                                                             ,4,"14"" - 24""                                                                                           ","WELDING NECK, .375"" NOM. WALL BORE",,,,,,,,
CK  ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CK  ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND 317SS/APX2 FLEXIBLE GRAPHITE, 317SS INNER RING,  CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,,
CK  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 317 SS,,2  ,,,,,,
CK  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 317 SS TRIM, STELLITED SEATS",V01045,25 ,,,,,,
CK  ,0,GATE VALVES                                                                                         ,3,"2"" - 24""                                                                                            ","RF FLGD, 317 SS TRIM, STELLITED SEATS",V01045,,,,,,,
CK  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 317 SS,,2  ,4  ,,,,,
CK  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 24""                                                                                          ","RF FLGD, 317 SS TRIM, STELLITED SEATS",V03033,,,,,,,
CK  ,0,GATE VALVES                                                                                         ,6,,CLASS 150 317L SS,,2  ,,,,,,
CK  ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW, 317 SS TRIM, STELLITED SEATS",V01033,,,,,,,
CK  ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 317 SS TRIM, STELLITED SEATS",V01034,5  ,,,,,,
CK  ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 150, 317 SS",,,,,,,,
CK  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 8""                                                                                             ","RF FLGD, 317 SS TRIM, STELL. SEATS",V01421,,,,,,,
CK  ,0,GLOBE VALVES                                                                                        ,3,,"CLASS 150, 317L SS",,,,,,,,
CK  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 317 SS TRIM, STELL. SEATS",V01407,,,,,,,
CK  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F317L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,2  ,456,,,,,
CK  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, SCH 40S BORE",,,,,,,,
CK  ,0,ORIFICE FLANGES                                                                                     ,3,"14"" - 24""                                                                                           ","WELDING NECK, .375 NOM. WALL BORE",,,,,,,,
CK  ,0,PIPE                                                                                                ,1,,"WELDED 317L SS, ASTM A312 GR TP317L ASME B36.19M",,2  ,,,,,,
CK  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
CK  ,0,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,,
CK  ,0,PIPE                                                                                                ,4,"14"" - 24""                                                                                           ",".375"" NOM. WALL",,,,,,,,
CK  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F317, ASME B16.11",,,,,,,,
CK  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,,
CK  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CK  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,,,,,,,,
CK  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CK  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CKA ,0,BALL VALVES                                                                                         ,1,,PLACE HOLDER ONLY,,,,,,,LOOMT0  ,2009-1-28
CKA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 317L SS,,147,160,,,,,
CKA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08035,,,,,,,
CKA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08036,5  ,,,,,,
CKA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 317 SS,,147,160,,,,,
CKA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01046,25 ,,,,,,
CKA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01046,,,,,,,
CKA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800, 317L SS",,147,160,,,,,
CKA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 317 SS TRIM, 321 SS BELLOWS",V08406,,,,,,,
CKA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 150, 317 SS",,147,160,,,,,
CKA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, 317 SS TRIM, 321 SS BELLOWS",V01413,,,,,,,
CKA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CL  ,0,BALL VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,PCSSME  ,1999-2-18
CL  ,0,BALL VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V01800,25 ,,,,,PCSSME  ,1999-2-18
CL  ,0,BALL VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED,V01800,,,,,,PCSSME  ,1999-2-18
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08352,,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08353,5  ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 316SS,,147,160,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01353,25 ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V01352,25 ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01353,,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V01352,,,,,,PCSSME  ,1997-1-22
CL  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CL  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CL  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 316SS,,29 ,,,,,,
CL  ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LARGER                                                                                         ",LUG-TYPE,V01864,26 ,,,,,,
CL  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CL  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLGD",V01506,,,,,,PCSSME  ,1999-7-27
CL  ,0,CHECK VALVES                                                                                        ,3,"1/2"" - 1-1/2""                                                                                       ","SWING, SOCKETWELD",V01550,,,,,,,
CL  ,0,DIAPHRAGM VALVES                                                                                    ,1,,CLASS 150 316LSS,,,,,,,,
CL  ,0,DIAPHRAGM VALVES                                                                                    ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V01850,,,,,,,
CL  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L, ANSI B16.11",,2  ,,,,,PCSSME  ,1997-1-9
CL  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CL  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L, ASME B16.9",,2  ,125,167,,,PCSSME  ,1997-9-9
CL  ,0,FITTINGS                                                                                            ,4,"2"" -24""                                                                                             ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CL  ,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.5",,2  ,,,,,PCSSME  ,1997-1-9
CL  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 40S BORE",,493,,,,,LOOMT0  ,2009-2-13
CL  ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK,SCH 40S BORE",,,,,,,PCSSME  ,1998-8-10
CL  ,0,FLANGES                                                                                             ,4,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,PCSSME  ,1998-8-10
CL  ,0,FLANGES                                                                                             ,5,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,PCSSME  ,1998-8-10
CL  ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
CL  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CL  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,,
CL  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,25 ,162,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,162,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,4,"1/2 - 1-1/2""                                                                                        ","RF FLGD, 316SS TRIM",V01017,25 ,161,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,5,"2"" & LARGER                                                                                         ","RF FLGD, 316SS TRIM",V01017,161,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,6,,CLASS 300 316SS,,,,,,,,
CL  ,0,GATE VALVES                                                                                         ,7,"1/2"" & LARGER                                                                                       ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03004,4  ,162,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,8,"1/2"" & LARGER                                                                                       ","RF FLGD, 316SS TRIM",V03022,4  ,161,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,9,,CLASS 150 316LSS,,,,,,,,
CL  ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V01030,162,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V01006,5  ,162,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,12,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM",V01035,161,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,13,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM",V01036,5  ,161,,,,PCSSME  ,1997-11-17
CL  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
CL  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
CL  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
CL  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CL  ,0,PIPE                                                                                                ,1,,"WELDED SS, ASTM A312 GR TP316L ASME B36.19M",,2  ,126,,,,PCSJKA  ,1997-11-14
CL  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 40S,,,,,,,,
CL  ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-8-10
CL  ,0,PIPE                                                                                                ,4,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,172,,,,,PCSSME  ,1998-8-10
CL  ,0,PIPE                                                                                                ,5,"20"" - 24""                                                                                           ","CALC WALL (0.250"" MIN. NOMINAL WALL)",,,,,,,PCSSME  ,1998-8-10
CL  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F316, ANSI B16.11",,,,,,,,
CL  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF  CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CL  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CL  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CL  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CL  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CLA ,0,BALL VALVES (400F MAX.)                                                                             ,1,,"CLASS 150, 316 SS",,,,,,,THOM1J  ,2005-2-9
CLA ,0,BALL VALVES (400F MAX.)                                                                             ,2,"1/2""-2""                                                                                             ","RF FLGD, OVAL HANDLE",V01830,,,,,,THOM1J  ,2005-2-9
CLA ,0,BALL VALVES (400F MAX.)                                                                             ,3,"3""-4""                                                                                               ","RTFE SEAT, WR OPR",V01830,,,,,,THOM1J  ,2005-2-9
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 316SS,,147,160,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01353,25 ,,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01353,,,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"2"" & Larger                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01360,,,,,,THOM1J  ,2005-2-9
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800, 316L SS",,147,160,,,,PCSSME  ,1999-7-13
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 316 SS TRIM, 321 SS BELLOWS",V08452,,,,,,PCSSME  ,1999-7-12
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 150, 316 SS",,147,160,,,,PCSSME  ,1999-7-13
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, 316 SS TRIM, 321 SS BELLOWS",V01441,,,,,,PCSSME  ,1999-7-12
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" & LARGER                                                                                         ","RF FLGD, 316 SS TRIM, 321 SS BELLOWS",V01489,,,,,,THOM1J  ,2005-2-9
CLA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CLA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CLA ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316L SS,,,,,,,PCSSME  ,1999-7-13
CLA ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, HORIZ. LIFT",V01512,27 ,,,,,PCSSME  ,1999-7-14
CLA ,0,CHECK VALVES                                                                                        ,3,,"CLASS 150, 316 SS",,,,,,,PCSSME  ,1999-7-13
CLA ,0,CHECK VALVES                                                                                        ,4,"2"" - 24""                                                                                            ","RF FLGD, SWING, 316 SS TRIM",V01506,,,,,,PCSSME  ,1999-7-13
CLA ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L, ANSI B16.11",,2  ,,,,,,
CLA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CLA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L, ASME B16.9",,2  ,125,167,,,,
CLA ,0,FITTINGS                                                                                            ,4,"2"" -24""                                                                                             ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
CLA ,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.5",,2  ,,,,,,
CLA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
CLA ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK,SCH 40S BORE",,,,,,,,
CLA ,0,FLANGES                                                                                             ,4,"8"" - 18""                                                                                            ","WELDING NECK, .250"" WALL BORE",,,,,,,,
CLA ,0,FLANGES                                                                                             ,5,"20"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CLA ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND (USE 316 SS),,,,,,,PCSSME  ,1999-7-21
CLA ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-10
CLA ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-10
CLA ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,,
CLA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,25 ,,,,,PCSSME  ,1999-7-12
CLA ,0,GATE VALVES                                                                                         ,3,"2"" - 24""                                                                                            ","RF FLGD, 316SS TRIM, STELLITED SEATS",V01005,,,,,,PCSSME  ,1999-7-13
CLA ,0,GATE VALVES                                                                                         ,4,,CLASS 300 316SS,,4  ,,,,,PCSSME  ,1999-7-12
CLA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 24""                                                                                          ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03004,,,,,,PCSSME  ,1999-7-13
CLA ,0,GATE VALVES                                                                                         ,6,,CLASS 150 316LSS,,,,,,,,
CLA ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V01030,,,,,,PCSSME  ,1999-7-12
CLA ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V01006,5  ,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 150, 316 SS",,,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 8""                                                                                             ","RF FLGD, 316 SS TRIM, STELL. SEATS",V01403,,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,3,,"CLASS 150, 316L SS",,,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, STELL. SEATS",V01404,,,,,,PCSSME  ,1999-7-21
CLA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.36,1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
CLA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
CLA ,0,PIPE                                                                                                ,1,,"WELDED SS, ASTM A312 GR TP316L ASME B36.19M",,2  ,,,,,PCSSME  ,1999-7-21
CLA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,PCSSME  ,1999-7-21
CLA ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,,
CLA ,0,PIPE                                                                                                ,4,"8"" - 18""                                                                                            ",".250"" NOMINAL WALL",,172,,,,,,
CLA ,0,PIPE                                                                                                ,5,"20"" - 24""                                                                                           ","CALC WALL (0.250"" MIN. NOMINAL WALL)",,172,,,,,PCSSME  ,1999-7-21
CLA ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F316, ANSI B16.11",,,,,,,,
CLA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CLA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CLA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CLA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CLA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CLB ,0,BALL VALVES                                                                                         ,1,,2000/1500 WOG 316 SS,,,,,,,PCSSME  ,1999-7-27
CLB ,0,BALL VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","PTFE SEATS, SCREWED",V06822,,,,,,PCSSME  ,1999-7-27
CLB ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CLB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,PCSSME  ,1999-7-27
CLB ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CLB ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","SWING, SCREWED",V01515,,,,,,LOOMT0  ,2008-9-4
CLB ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLGD",V01506,,,,,,PCSSME  ,1999-7-27
CLB ,0,ELECTRICAL ISOLATION KIT                                                                            ,1,,SEE GENERAL NOTES SECTION 18.0,,,,,,,MARTD6  ,2009-1-28
CLB ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316L, ANSI B16.11",,2  ,,,,,PCSSME  ,1999-7-27
CLB ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CLB ,0,FITTINGS                                                                                            ,3,,"WELDED STAINLESS STEEL BUTTWELDING ASTM A403 GR WP-W316L, ASME B16.9",,2  ,125,,,,PCSSME  ,1999-7-27
CLB ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",SCH 40S,,,,,,,PCSSME  ,1999-7-27
CLB ,0,FITTINGS                                                                                            ,5,"8"" - 12""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,LOOMT0  ,2008-9-4
CLB ,0,FITTINGS                                                                                            ,6,"14"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,LOOMT0  ,2008-9-4
CLB ,0,FLANGES                                                                                             ,1,,"CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.5",,2  ,59 ,,,,PCSSME  ,1999-7-27
