Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CLB ,0,FLANGES                                                                                             ,2,,(FLAT FACE AS REQUIRED),,,,,,,LOOMT0  ,2008-9-4
CLB ,0,FLANGES                                                                                             ,3,"1/2"" - 1-1/2""                                                                                       ","SCREWED, SCHEDULE 80S BORE",,,,,,,PCSSME  ,1999-7-27
CLB ,0,FLANGES                                                                                             ,4,"2"" - 6""                                                                                             ","WELDING NECK,SCH 40S BORE",,,,,,,,
CLB ,0,FLANGES                                                                                             ,5,"8"" - 12""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,LOOMT0  ,2008-9-4
CLB ,0,FLANGES                                                                                             ,6,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,LOOMT0  ,2008-9-4
CLB ,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,LOOMT0  ,2008-9-4
CLB ,0,GASKETS                                                                                             ,1,,"1/8"" THICK FULL FACE, RED RUBBER, GARLOCK 22 OR EQUAL",,136,,,,,LOOMT0  ,2008-9-5
CLB ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316 SS,,,,,,,PCSSME  ,1999-7-27
CLB ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1 1/2""                                                                                       ","RF FLGD, 316SS TRIM",V01017,,,,,,LOOMT0  ,2008-9-4
CLB ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RF FLGD, 316 SS TRIM",V01018,,,,,,PCSSME  ,1999-7-27
CLB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316 SS,,,,,,,PCSSME  ,1999-7-27
CLB ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","SCREWED, 316 SS TRIM",V01411,,,,,,PCSSME  ,1999-7-27
CLB ,0,GLOBE VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","RF FLGD, 316 SS TRIM",V01414,,,,,,PCSSME  ,1999-7-27
CLB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.36, 1/2"" SCREWED TAPS, WITHOUT JACK SCREWS.",,2  ,456,,,,THOM1J  ,2004-12-8
CLB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCH 40S BORE",,,,,,,PCSSME  ,1999-7-27
CLB ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 12""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,LOOMT0  ,2008-9-5
CLB ,0,ORIFICE FLANGES                                                                                     ,4,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,LOOMT0  ,2008-9-5
CLB ,0,PIPE                                                                                                ,1,,"WELDED SS, ASTM A312 GR TP316L ASME B36.19M, NSF-61 (STRAIGHT LENGTHS ONLY)",,2  ,126,490,,,LOOMT0  ,2008-9-4
CLB ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ","SCHEDULE 80S, T&C",,,,,,,PCSSME  ,1999-7-27
CLB ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,,
CLB ,0,PIPE                                                                                                ,4,"8"" - 12""                                                                                            ",SCH 40S,,80 ,,,,,PCSSME  ,1999-7-27
CLB ,0,PIPE                                                                                                ,5,"14"" - 24""                                                                                           ","0.375"" NOM. WALL",,80 ,,,,,PCSSME  ,1999-7-27
CLB ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F316, ANSI B16.11",,,,,,,,
CLB ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CLB ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CLB ,0,TEMP CONN                                                                                           ,1,,SEE DWG LA-0100-16,,,,,,,LOOMT0  ,2008-9-5
CLB ,0,UNIONS                                                                                              ,1,,"STAINLESS STEEL, SCRD, ASTM A182 GRADE F316, ASME B16.11",,,,,,,PCSSME  ,1999-7-27
CLB ,0,UNIONS                                                                                              ,2,,"CLASS 3000, INTEGRAL SEAT",,,,,,,PCSSME  ,1999-7-27
CLB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG P-37,,,,,,,LOOMT0  ,2008-9-5
CNA ,0,BALL VALVES                                                                                         ,1,,"150# FEP LINED DUCTILE IRON, WR OPR",,,,,,,PCSSME  ,1997-11-13
CNA ,0,BALL VALVES                                                                                         ,2,"2"" - 6""                                                                                             ",FLAT FACE FLANGED,V00860,,,,,,PCSSME  ,1997-11-17
CNA ,0,BALL VALVES                                                                                         ,3,,"CLASS 150, FIBERGLASS  BODY MOLDED, WR OPR",,,,,,,PCSSME  ,1999-5-14
CNA ,0,BALL VALVES                                                                                         ,4,"2"" - 6""                                                                                             ","FF FLGD, VINYL ESTER RESIN",V00841,165,,,,,PCSSME  ,1999-5-14
CNA ,0,BALL VALVES                                                                                         ,5,"2"" - 6""                                                                                             ","FF FLGD, POLYSOLFONE RESIN",V00842,187,,,,,PCSSME  ,1999-5-14
CNA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,PCSSME  ,1997-11-13
CNA ,0,BRANCH CONN                                                                                         ,1,,"USE TEE FITTING, REINFORCED STUB-IN, OR SADDLE-ON FITTING",,,,,,,,
CNA ,0,BUTTERFLY VALVES                                                                                    ,1,,"150# CHLORINATED POLY ETHYLENE LINED CARBON STEEL, LUG-TYPE",,,,,,,PCSSME  ,1998-1-5
CNA ,0,BUTTERFLY VALVES                                                                                    ,2,"2"" - 4""                                                                                             ","FLAT FACE FLANGED, WR OPR",V00820,,,,,,PCSSME  ,1997-11-17
CNA ,0,BUTTERFLY VALVES                                                                                    ,3,"6"" - 24""                                                                                            ","FLAT FACE FLANGED, GR OPR",V00820,,,,,,PCSSME  ,1997-11-17
CNA ,0,CHECK VALVES                                                                                        ,1,,"150# BALL CHECK, FEP LINED DUCTILE IRON",,,,,,,,
CNA ,0,CHECK VALVES                                                                                        ,2,"2"" - 6""                                                                                             ",FLAT FACE FLANGED,V00540,,,,,,PCSSME  ,1997-11-17
CNA ,0,CHECK VALVES                                                                                        ,3,,"150# SWING CHECK, HYPALON LINED DUCTILE IRON",,,,,,,,
CNA ,0,CHECK VALVES                                                                                        ,4,"2"" - 24""                                                                                            ",FLAT FACE FLANGED,V00541,,,,,,PCSSME  ,1997-11-17
CNA ,0,FITTINGS                                                                                            ,1,,FIBERCAST VINYL ESTER,,,,,,,,
CNA ,0,FITTINGS                                                                                            ,2,"2"" - 12""                                                                                            ",SOCKET ENDS,,,,,,,,
CNA ,0,FITTINGS                                                                                            ,3,,FIBERCAST CONTACT MOLD,,,,,,,,
CNA ,0,FITTINGS                                                                                            ,4,"14"" - 24""                                                                                           ","HAND LAYUP, 100PSI PER PSI 5-69",,,,,,,,
CNA ,0,FLANGES                                                                                             ,1,,"CLASS 150 DRILLING, FIBERCAST VINYL ESTER",,,,,,,,
CNA ,0,FLANGES                                                                                             ,2,"2"" - 12""                                                                                            ",FF  SOCKET-TYPE,,,,,,,,
CNA ,0,FLANGES                                                                                             ,3,,"CLASS 150 DRILLING, FIBERCAST CONTACT MOLDED W/INTEGRAL BARRIER",,,,,,,,
CNA ,0,FLANGES                                                                                             ,4,"14"" - 24""                                                                                           ",FULL FACE,,,,,,,,
CNA ,0,GASKETS                                                                                             ,1,,"1/8"" THK. BUTYL RUBBER FULL FACE, 50-70 SHORE A DUROMETER",,146,,,,,,
CNA ,0,PIPE                                                                                                ,1,,FIBERCAST CENTRICAST PLUS CL-2030 W/55 MIL MIN. RESIN BARRIER,,,,,,,,
CNA ,0,PIPE                                                                                                ,2,"2"" - 12""                                                                                            ",PLAIN ENDS FOR SOCKET CONNECTIONS,,,,,,,,
CNA ,0,PIPE                                                                                                ,3,,FIBERCAST F-CHEM 100 PSI W/100 MIL. CORROSION BARRIER,,,,,,,,
CNA ,0,PIPE                                                                                                ,4,"14"" - 24""                                                                                           ",PLAIN ENDS FOR BUTT & WRAP CONNECTIONS,,,,,,,,
CNA ,0,PLUG VALVES                                                                                         ,1,,150# FEP LINED DUCTILE IRON,,,,,,,,
CNA ,0,PLUG VALVES                                                                                         ,2,"2"" - 3""                                                                                             ","FLAT FACE FLANGED, WR OPR",V00700,,,,,,PCSSME  ,1997-11-17
CNA ,0,PLUG VALVES                                                                                         ,3,"4"" - 6""                                                                                             ","FLAT FACE FLANGED, GR OPR",V00700,,,,,,PCSSME  ,1997-11-17
CSK ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CSK ,0,BRANCH CONN                                                                                         ,1,,"USE TEES, FULL SIZE OR REDUCING",,,,,,,PCSSME  ,1997-4-10
CSK ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSK ,0,CHECK VALVES                                                                                        ,2,"1"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,1,,"FLANGED CAST CARBON STEEL, ASTM A216 GR WPB, PVDF LINED",,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,2,"1"" - 12""                                                                                            ",CLASS 150 FLANGES,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,3,,**********SPACERS**********,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,4,"1"" - 12""                                                                                            ","ARMORED, CLASS 150, PVDF LINED",,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,5,"1"" - 12""                                                                                            ","ORIFICE, FULL FACE, CLASS 150, PVDF, 1"" TAP",,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,6,,UNLINED FITTINGS (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSK ,0,FITTINGS                                                                                            ,7,"1/2"" - 1""                                                                                           ","CLASS 6000, THREADED, ASTM A105",,,,,,,PCSSME  ,1997-4-10
CSK ,0,FLANGES                                                                                             ,1,,**********UNLINED FLANGES**********,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FLANGES                                                                                             ,2,,"CLASS 150, STEEL, RAISED FACE, ASTM A105, ASME B16.5",,,,,,,PCSSME  ,1997-4-10
CSK ,0,FLANGES                                                                                             ,3,"1/2"" - 1""                                                                                           ",THREADED (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSK ,0,FLANGES                                                                                             ,4,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,PCSSME  ,1997-4-10
CSK ,0,GASKETS                                                                                             ,1,,"1/8"" THICK BUNA-N RUBBER, FLAT RING, CLASS 150",,,,,,,PCSSME  ,1997-4-10
CSK ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,,,,,,PCSSME  ,1997-4-10
CSK ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CSK ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CSK ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1""                                                                                           ","SCREWED, WB, API 602",V08006,5  ,,,,,PCSSME  ,1997-4-10
CSK ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSK ,0,GLOBE VALVES                                                                                        ,2,"1"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,PCSSME  ,1997-4-10
CSK ,0,ORIFICE FLANGES                                                                                     ,1,,USE PVDF ORIFICE SPACER,,,,,,,PCSSME  ,1997-4-10
CSK ,0,PIPE                                                                                                ,1,,"ERW CARBON STEEL, STD. WT., PVDF LINED, FLANGE ENDS, FORGED STEEL THREADED FLANGES PER ASME B16.5 (CONTACT MANUFACTURER FOR AVAILABLE STANDARD LENGTHS)",,,,,,,PCSJKA  ,1997-11-14
CSK ,0,PIPE                                                                                                ,2,,UNLINED PIPE (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSK ,0,PIPE                                                                                                ,3,"1/2"" - 1""                                                                                           ","SEAMLESS STEEL, A106 GR B, SCH 160",,,,,,,PCSSME  ,1997-4-10
CSK ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CSK ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CSK ,0,PRESS  CONN                                                                                         ,1,,"USE FLANGED INSTRUMENT TEE, PVDF LINED",,,,,,,PCSSME  ,1997-4-10
CSK ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CSK ,0,TEMP CONN                                                                                           ,1,,"USE FLANGED INSTRUMENT TEE, PVDF LINED",,,,,,,PCSSME  ,1997-4-10
CSK ,0,UNIONS                                                                                              ,1,,NONE,,,,,,,PCSSME  ,1997-4-10
CSK ,0,VENT & DRAIN                                                                                        ,1,,"USE PPL LINED INSTRUMENT TEE AND 1"" THREADED PIPE FLANGE. USE UNLINED THREADED PIPING COMPONENTS (SCHEDULE 160 MINIMUM) FOR VENTS AND DRAIN PIPING.",,,,,,,PCSSME  ,1997-4-10
CSP ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CSP ,0,BRANCH CONN                                                                                         ,1,,"USE TEES, FULL SIZE OR REDUCING",,,,,,,,
CSP ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSP ,0,CHECK VALVES                                                                                        ,2,"1"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V01520,,,,,,,
CSP ,0,FITTINGS                                                                                            ,1,,"FLANGED CAST CARBON STEEL, ASTM A216 GR WPB, PPL LINED",,,,,,,PCSSME  ,1997-4-10
CSP ,0,FITTINGS                                                                                            ,2,"1"" - 12""                                                                                            ",CLASS 150 FLANGES,,,,,,,,
CSP ,0,FITTINGS                                                                                            ,3,,**********SPACERS**********,,,,,,,,
CSP ,0,FITTINGS                                                                                            ,4,"1"" - 12""                                                                                            ","ARMORED, CLASS 150, PPL LINED",,,,,,,PCSSME  ,1997-4-10
CSP ,0,FITTINGS                                                                                            ,5,"1"" - 12""                                                                                            ","ORIFICE, FULL FACE, CLASS 150, PPL, 1"" TAP",,,,,,,PCSSME  ,1997-4-10
CSP ,0,FITTINGS                                                                                            ,6,,UNLINED FITTINGS (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSP ,0,FITTINGS                                                                                            ,7,"1/2"" - 1""                                                                                           ","CLASS 6000, THREADED, ASTM A105",,,,,,,,
CSP ,0,FLANGES                                                                                             ,1,,UNLINED FLANGES (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSP ,0,FLANGES                                                                                             ,2,,"CLASS 150, STEEL, RAISED FACE, ASTM A105, ASME B16.5",,,,,,,,
CSP ,0,FLANGES                                                                                             ,3,"1/2"" - 1""                                                                                           ",THREADED,,,,,,,,
CSP ,0,FLANGES                                                                                             ,4,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
CSP ,0,GASKETS                                                                                             ,1,,"1/8"" THICK BUNA-N RUBBER, FLAT RING, CLASS 150",,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V01000,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V01010,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CSP ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CSP ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1""                                                                                           ","SCREWED, WB, API 602",V08006,5  ,,,,,,
CSP ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSP ,0,GLOBE VALVES                                                                                        ,2,"1"" - 12""                                                                                            ",RAISED FACE FLANGED,V01410,,,,,,,
CSP ,0,ORIFICE FLANGES                                                                                     ,1,,USE PPL ORIFICE SPACER,,,,,,,PCSSME  ,1997-4-10
CSP ,0,PIPE                                                                                                ,1,,"ERW CARBON STEEL, STD. WT., PPL LINED, FLANGE ENDS, FORGED STEEL THREADED FLANGES PER ASME B16.5 (CONTACT MANUFACTURER FOR AVAILABLE STANDARD LENGTHS)",,,,,,,PCSJKA  ,1997-11-14
CSP ,0,PIPE                                                                                                ,2,,UNLINED PIPE (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSP ,0,PIPE                                                                                                ,3,"1/2"" - 1""                                                                                           ","SEAMLESS STEEL, A106 GR B, SCH 160",,,,,,,,
CSP ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
CSP ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CSP ,0,PRESS  CONN                                                                                         ,1,,"USE FLANGED INSTRUMENT TEE, PPL LINED",,,,,,,PCSSME  ,1997-4-10
CSP ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CSP ,0,TEMP CONN                                                                                           ,1,,"USE FLANGED INSTRUMENT TEE, PPL LINED",      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
CSP ,0,UNIONS                                                                                              ,1,,NONE,,,,,,,PCSSME  ,1997-4-10
CSP ,0,VENT & DRAIN                                                                                        ,1,,"USE PPL LINED INSTRUMENT TEE AND 1"" THREADED PIPE FLANGE. USE UNLINED THREADED PIPING COMPONENTS (SCHEDULE 160 MINIMUM) FOR VENT AND DRAIN PIPING.",,,,,,,PCSSME  ,1997-4-10
CX  ,0,BALL VALVES                                                                                         ,1,,"ALLOY 20, FLOATING BALL, 1000 PSIG (72F MAX)",,,,,,,MARTD6  ,2007-12-12
CX  ,0,BALL VALVES                                                                                         ,2,"1/2"" - 1 1/2""                                                                                       ","RTFE OR EQUAL SEATS, SW/SCRD, OVAL HANDLE",V06824,62 ,150,464,,,MARTD6  ,2008-1-9
CX  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
CX  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CX  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CX  ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 8""                                                                                           ","SWING TYPE, RAISED FACE FLANGED",V01501,2  ,64 ,,,,,
CX  ,0,FITTINGS                                                                                            ,1,,"FORGED ALLOY 20 , SOCKETWELD, ASTM B462, UNS N08020, ANSI B16.11",,,,,,,,
CX  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
CX  ,0,FITTINGS                                                                                            ,3,,"WELDED ALLOY 20, BUTTWELDING, ASTM B366 UNS N08020,ASME B16.9",,63 ,,,,,,
CX  ,0,FITTINGS                                                                                            ,4,"2"" - 8""                                                                                             ",SCHEDULE 40S,,,,,,,,
CX  ,0,FLANGES                                                                                             ,1,,"CLASS 150 ALLOY 20, RAISED FACE ASTM B462, UNS N08020, ASME B16.5",,64 ,,,,,,
CX  ,0,FLANGES                                                                                             ,2,"1/2"" - 8""                                                                                           ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
CX  ,0,FLANGES                                                                                             ,3,"1/2"" - 8""                                                                                           ",BLIND,,,,,,,,
CX  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK, KLINGER-TOP CHEM 2000 OR EQUAL",,146,,,,,FLORJR  ,2002-10-31
CX  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 ALLOY 20,,2  ,64 ,,,,,
CX  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V01001,62 ,,,,,,
CX  ,0,GATE VALVES                                                                                         ,3,"1/2"" - 8""                                                                                           ",RAISED FACE FLANGED,V01002,,,,,,,
CX  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 ALL0Y 20,,,,,,,,
CX  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 8""                                                                                           ",RAISED FACE FLANGED,V03001,2  ,4  ,64 ,,,,
CX  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CX  ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 6""                                                                                           ",RAISED FACE FLANGED,V01401,2  ,64 ,,,,,
CX  ,0,PIPE                                                                                                ,1,,"WELDED ALLOY 20 ASTM B464, UNS N08020, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
CX  ,0,PIPE                                                                                                ,2,"1/2"" - 8""                                                                                           ",SCHEDULE 40S,,,,,,,,
CX  ,0,PLUG VALVES                                                                                         ,1,,CLASS 150 ALLOY 20 SLEEVELINE,V01720,2  ,16 ,64 ,,,,
CX  ,0,PLUG VALVES                                                                                         ,2,"2"" - 4""                                                                                             ",RAISED FACE FLANGED,,,,,,,,
CX  ,0,PLUGS                                                                                               ,1,,"ALLOY 20 ASTM B462, UNS N08020 ANSI B16.11",,,,,,,,
CX  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
CX  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
CX  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-00-0100-219,,,,,,,LOOMT0  ,2007-10-30
CX  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CX  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CXY ,0,BOLTING                                                                                             ,1,,"ASTM A193, B8 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,LOOMT0  ,2007-11-5
CXY ,0,BOLTING                                                                                             ,3,,TUBING SECTION,,,,,,,LOOMT0  ,2007-11-5
CXY ,0,FITTINGS                                                                                            ,1,,"FORGED ALLOY 20, SOCKET WELD, ASTM B462 UNS N08020, ASME B16.11",,62 ,,,,,LOOMT0  ,2007-11-8
CXY ,0,FITTINGS                                                                                            ,2,"1/2""-1 1/2""                                                                                         ",CLASS 3000,,,,,,,LOOMT0  ,2007-11-5
CXY ,0,FITTINGS                                                                                            ,3,,"WELDED ALLOY 20, ASTM B366 UNS N08020 CORE, WITH ASTM A234-WPB JACKET, ASME B16.9",,,,,,,LOOMT0  ,2007-11-8
CXY ,0,FITTINGS                                                                                            ,4,"2""- 8""                                                                                              ","JACKETED TEES, ELLS, REDUCERS, CROSSES, WALL THICKNESS TO MATCH PIPE",,,,,,,LOOMT0  ,2007-11-8
CXY ,0,FLANGES                                                                                             ,1,,"CLASS 150 RAISED FACE, ASTM A105, WITH ALLOY 20 WELD OVERLAY FACING, FINISH PER ASME B16.5; OR SOLID ALLOY 20, ASTM B462 UNS N08020.  SEE ASME B16.5 TABLE 7 FOR REDUCING SLIP-ON HUB REQUIREMENTS.",,4  ,28 ,77 ,,,MARTD6  ,2007-11-12
CXY ,0,FLANGES                                                                                             ,2,"3"" x 9"" OD                                                                                          ","SLIP-ON, REDUCING",,494,,,,,LOOMT0  ,2009-2-11
CXY ,0,FLANGES                                                                                             ,3,"4"" x 11"" OD                                                                                         ","SLIP-ON, REDUCING",,494,,,,,LOOMT0  ,2009-2-11
CXY ,0,FLANGES                                                                                             ,4,"6"" x 13-1/2"" OD                                                                                     ","SLIP-ON, REDUCING",,494,,,,,LOOMT0  ,2009-2-11
CXY ,0,FLANGES                                                                                             ,5,"8"" x 16"" OD                                                                                         ","SLIP-ON, REDUCING",,494,,,,,LOOMT0  ,2009-2-11
CXY ,0,FLANGES                                                                                             ,6,"2"" - 10""                                                                                            ",BLIND,,,,,,,LOOMT0  ,2007-11-8
CXY ,0,GASKETS                                                                                             ,1,,"1/16"" THICK, KLINGER-TOP CHEM 2000 OR EQUAL",,28 ,136,,,,LOOMT0  ,2007-11-5
CXY ,0,JUMP OVERS                                                                                          ,1,"3/4"" PIPE/HOSE & FITTINGS                                                                           ",I-FLEXIBLE SYSTEM (USE ON EQUIPMENT WHERE ALIGNMENT IS CRITICAL),,,,,,,LOOMT0  ,2007-11-6
CXY ,0,JUMP OVERS                                                                                          ,2,,"HOSE - EXTRUDED TEFLON TUBE WITH STAINLESS STEEL SINGLE WIRE BRAID, AEROQUIP #2807-12 OR EQUAL",,,,,,,LOOMT0  ,2007-11-8
CXY ,0,JUMP OVERS                                                                                          ,3,,"HOSE - FITTINGS - REUSEABLE TYPE SAE 37 DEGREE (JIC) SWIVEL, STAINLESS STEEL, AEROQUIP #190600-12C, OR EQUAL",,,,,,,LOOMT0  ,2007-11-8
CXY ,0,JUMP OVERS                                                                                          ,4,,"ADAPTERS - 3/4"" NPT MALE  PIPE TO 3/4"" TUBE FLARE, STEEL, CADMIUM PLATED AEROQUIP #2021-12-12S OR EQUAL",,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PIPE                                                                                                ,1,,"WELDED ALLOY 20, ASTM B464 UNS N08020, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,62 ,,,,LOOMT0  ,2007-11-8
CXY ,0,PIPE                                                                                                ,2,"1/2"" - 1 1/2""                                                                                       ",SCHEDULE 80S,,,,,,,LOOMT0  ,2007-11-5
CXY ,0,PIPE                                                                                                ,3,,"WELDED ALLOY 20, ASTM B464 UNS N08020 (PIPE) WITH ASTM A106-B ASME B36.10 (JACKET), MILL CERTS REQUIRED FOR ALLOY PIPE",,2  ,,,,,LOOMT0  ,2007-11-8
CXY ,0,PIPE                                                                                                ,4,"2""x3"" (PIPE x JACKET)                                                                               ",SCH 40S (PIPE) X STD WT (JACKET),,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PIPE                                                                                                ,5,"3""x4"" (PIPE x JACKET)                                                                               ",SCH 40S (PIPE) X STD WT (JACKET),,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PIPE                                                                                                ,6,"4""x6"" (PIPE x JACKET)                                                                               ",SCH 40S (PIPE) X STD WT (JACKET),,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PIPE                                                                                                ,7,"6""x8"" (PIPE x JACKET)                                                                               ",SCH 40S (PIPE) X STD WT (JACKET),,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PIPE                                                                                                ,8,"8""x10"" (PIPE x JACKET)                                                                              ",SCH 40S (PIPE) X STD WT (JACKET),,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PLUG VALVES                                                                                         ,1,"3""x2""x3"" - 4""x3""x4""                                                                                 ","CLASS 150 RF, 316SS BODY, FULL JACKETED",V01718,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PLUG VALVES                                                                                         ,2,"6""x4""x6"" - 10""x8""x10""                                                                               ","CLASS 150 RF, 316SS BODY, FULL JACKETED, G.O.",V01718,,,,,,LOOMT0  ,2007-11-8
CXY ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,LOOMT0  ,2007-11-5
CXY ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/2-3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-11-8
CXY ,0,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES",,138,,,,,LOOMT0  ,2007-11-6
CXY ,0,TUBE FITTINGS                                                                                       ,2,"1/2"" - 1""                                                                                           ",PARKER CPI,,,,,,,LOOMT0  ,2007-11-5
CXY ,0,TUBING                                                                                              ,1,,"STAINLESS STEEL ASTM A213 OR A269 GR TP316, TESTED TO ASTM A450",,138,,,,,LOOMT0  ,2007-11-5
CXY ,0,TUBING                                                                                              ,2,"1/2"" - 1"" OD                                                                                        ","SEAMLESS, FULL ANNEALED, .035"" WALL",,,,,,,LOOMT0  ,2007-11-6
CY  ,0,BALL VALVES                                                                                         ,1,"1/2"" - 1-1/2""                                                                                       ","2000 PSIG, HASTELLOY C, SW/SCRD",V01804,2  ,5  ,,,,,
CY  ,0,BALL VALVES                                                                                         ,2,"1/2"" - 4""                                                                                           ","CLASS 150 HASTELLOY C, RF FLGD",V01813,,,,,,,
CY  ,0,BOLTING                                                                                             ,1,,"ASTM A 193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A 194, GR 2 H.",,,,,,,,
CY  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CY  ,0,CHECK VALVES                                                                                        ,1,"1/2"" - 4""                                                                                           ","CLASS 150 HASTELLOY C, RF FLGD, SWING",V01580,2  ,,,,,,
CY  ,0,FITTINGS                                                                                            ,1,"1/2"" - 1-1/2""                                                                                       ","CLASS 3000 HASTELLOY C-276, ASTM B564 (UNS N10276), SOLUTION ANNEALED, SOCKETWELD, ANSI B16.11",,2  ,,,,,,
CY  ,0,FITTINGS                                                                                            ,2,,"BUTTWELDING HASTELLOY C-276 ASTM B366 GR WPHC276 (UNS N10276) SOLUTION ANNEALED, ASME B16.9",,2  ,,,,,,
CY  ,0,FITTINGS                                                                                            ,3,"2"" - 4""                                                                                             ",SCH 40,,,,,,,,
CY  ,0,FLANGES                                                                                             ,1,,"CLASS 150 HASTELLOY C276, RAISED FACE, ASTM B564 (UNS-N 10276) SOLN. ANNEALED, ASME B16.5",,2  ,28 ,,,,,
CY  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 40",,493,,,,,LOOMT0  ,2009-2-13
CY  ,0,FLANGES                                                                                             ,3,"2"" - 4""                                                                                             ",WELD NECK - SCH 40,,,,,,,,
CY  ,0,FLANGES                                                                                             ,4,"1/2"" - 4""                                                                                           ",BLIND,,,,,,,,
CY  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK, KLINGER-TOP CHEM 2000",,146,,,,,FLORJR  ,2002-11-6
CY  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 HASTELLOY C276, RAISED FACE ASTM B564 (UNS-N 10276), SOLN. ANNEALED, 1/2"" SOCKET WELDED TAPS, ASME B16.36, WITHOUT JACK SCREWS.",,2  ,456,,,,THOM1J  ,2004-12-8
CY  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 4""                                                                                             ",WELD NECK - SCH. 40,,,,,,,,
CY  ,0,PIPE                                                                                                ,1,,"SMLS HASTELLOY C-276, ASTM B622 ALLOY UNS-N 10276 SOLUTION ANNEALED, ASME B36.10M",,2  ,,,,,,
