Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CY  ,0,PIPE                                                                                                ,2,"1/2"" - 4""                                                                                           ",SCH 40,,,,,,,,
CY  ,0,PLUGS                                                                                               ,1,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCRD, HASTELLOY C-276 ASTM B564 (UNS N10276), SOLUTION ANNEALED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-9
CYA ,0,BALL VALVES                                                                                         ,1,"1/2"" - 4""                                                                                           ","CLASS 150, RF FLGD, ALLOY C, RTFE SEATS, REDUCED PORT (400F MAX.)",V01813,16 ,64 ,,,,MARTD6  ,2007-11-12
CYA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H.",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,CHECK VALVES                                                                                        ,1,"1/2"" - 24""                                                                                          ","CLASS 150, RF FLGD, ALLOY C, SWING CHECK, BOLTED CAP",V01580,64 ,,,,,MARTD6  ,2007-11-12
CYA ,0,FITTINGS                                                                                            ,1,,"FORGED ALLOY C276 SOCKETWELD, ASTM B564 UNS N10276, SOLUTION ANNEALED",,457,,,,,MARTD6  ,2007-11-12
CYA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,MARTD6  ,2007-11-12
CYA ,0,FITTINGS                                                                                            ,3,,"WELDED ALLOY C276 BUTTWELDING, ASTM B366 WPHC276 UNS N10276, SOLUTION ANNEALED",,189,457,,,,MARTD6  ,2007-11-12
CYA ,0,FITTINGS                                                                                            ,4,"2"" - 4""                                                                                             ",SCHEDULE 40S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FITTINGS                                                                                            ,5,"6"" - 8""                                                                                             ",SCHEDULE 10S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FITTINGS                                                                                            ,6,"10"" - 12""                                                                                           ",SCHEDULE 20,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FITTINGS                                                                                            ,7,"14"" - 18""                                                                                           ",SCHEDULE 10S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FITTINGS                                                                                            ,8,"20""                                                                                                 ",SCHEDULE 5S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FITTINGS                                                                                            ,9,"24""                                                                                                 ",SCHEDULE 10S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FITTINGS                                                                                            ,10,"30""                                                                                                 ",SCHEDULE 5S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,1,,"CLASS 150 ALLOY C276 RAISED FACE ASTM B462 UNS N10276, SOLUTION ANNEALED, ASME B16.5",,64 ,457,460,,,MARTD6  ,2007-11-13
CYA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 40S",,493,,,,,LOOMT0  ,2009-2-13
CYA ,0,FLANGES                                                                                             ,3,"2"" - 4""                                                                                             ","WELDING NECK, SCHEDULE 40S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,4,"6"" - 8""                                                                                             ","WELDING NECK, SCHEDULE 10S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,5,"10"" - 12""                                                                                           ","WELDING NECK, SCHEDULE 20",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,6,"14"" - 18""                                                                                           ","WELDING NECK, SCHEDULE 10S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,7,"20""                                                                                                 ","WELDING NECK, SCHEDULE 5S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,8,"24""                                                                                                 ","WELDING NECK, SCHEDULE 10S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,9,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,NEUHKM  ,2007-3-20
CYA ,0,FLANGES                                                                                             ,10,,"CLASS 150 ALLOY C276 RAISED FACE ASTM B462 UNS N10276, SOLUTION ANNEALED, ASME B16.47 SERIES B",,64 ,457,460,,,MARTD6  ,2007-11-13
CYA ,0,FLANGES                                                                                             ,11,"30""                                                                                                 ","WELDING NECK, SCH 5S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,FLANGES                                                                                             ,12,"30""                                                                                                 ",BLIND,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - ALLOY C276/APX2 FLEXIBLE GRAPHITE, ALLOY C276 INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
CYA ,0,GATE VALVES                                                                                         ,1,,"CLASS 150, RF FLGD, ALLOY C, BOLTED BONNET, OS&Y",,64 ,,,,,MARTD6  ,2007-11-13
CYA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 10""                                                                                          ",FULL-PORT,V01357,,,,,,MARTD6  ,2007-11-12
CYA ,0,GATE VALVES                                                                                         ,3,"12"" - 24""                                                                                           ","FULL-PORT, GEAR-OPERATED",V01357,,,,,,MARTD6  ,2007-11-12
CYA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG ALLOY C276,,,,,,,MARTD6  ,2008-12-16
CYA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE, TFE PACKING (MAX. 450F)",V60813,6  ,70 ,139,,,MARTD6  ,2008-12-16
CYA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,3,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE, GRAPHITE PACKING (USE FOR SERVICE ABOVE 450F ONLY)",V60814,6  ,70 ,139,,,MARTD6  ,2008-12-16
CYA ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 150, RF FLGD, ALLOY C, BOLTED BONNET, OS&Y",,64 ,,,,,MARTD6  ,2007-11-13
CYA ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 6""                                                                                           ",PLUG TYPE DISC,V01487,,,,,,MARTD6  ,2007-11-12
CYA ,0,GLOBE VALVES                                                                                        ,3,"8"" - 10""                                                                                            ","PLUG TYPE DISC, GEAR-OPERATED",V01487,,,,,,MARTD6  ,2007-11-12
CYA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 ALLOY C276 RAISED FACE ASTM B462 UNS N10276, SOLUTION ANNEALED, ASME B16.36,  1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS",,64 ,189,456,457,460,MARTD6  ,2007-11-13
CYA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 4""                                                                                             ","WELDING NECK, SCHEDULE 40S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,ORIFICE FLANGES                                                                                     ,3,"6"" - 8""                                                                                             ","WELDING NECK, SCHEDULE 10S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,ORIFICE FLANGES                                                                                     ,4,"10"" - 12""                                                                                           ","WELDING NECK, SCHEDULE 20",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,ORIFICE FLANGES                                                                                     ,5,"14"" - 18""                                                                                           ","WELDING NECK, SCHEDULE 10S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,ORIFICE FLANGES                                                                                     ,6,"20""                                                                                                 ","WELDING NECK, SCHEDULE 5S",,,,,,,NEUHKM  ,2007-6-18
CYA ,0,ORIFICE FLANGES                                                                                     ,7,"24""                                                                                                 ","WELDING NECK, SCHEDULE 10S",,,,,,,MARTD6  ,2007-11-13
CYA ,0,PIPE                                                                                                ,1,,ALLOY C276 SEAMLESS ASTM B622 UNS N10276,,2  ,457,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,2,"1/2"" - 4""                                                                                           ",SCH 40S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,3,,EFW ALLOY C276 ASTM B619 UNS N10276 CLASS 1 OR CLASS 2,,2  ,457,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,4,"6"" - 8""                                                                                             ",SCH 10S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,5,,"EFW ALLOY C276 ASTM B575 UNS N10276, SOLUTION ANNEALED, Ej=1.0",,2  ,457,461,,,MARTD6  ,2007-11-12
CYA ,0,PIPE                                                                                                ,6,"10 - 12""                                                                                            ",SCH 20,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,7,"14"" - 18""                                                                                           ",SCH 10S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,8,"20""                                                                                                 ",SCH 5S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,9,"24""                                                                                                 ",SCH 10S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,PIPE                                                                                                ,10,"30""                                                                                                 ",SCH 5S,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,PLUGS                                                                                               ,1,,"ALLOY C276 ASTM B564 UNS N10276, SOLUTION ANNEALED, ASME B16.11",,,,,,,MARTD6  ,2007-11-13
CYA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2-3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,MARTD6  ,2007-11-13
CYA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DWG. LA-0100-16,,,,,,,MARTD6  ,2007-11-13
CYA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,NEUHKM  ,2007-6-18
CYA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG. APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,MARTD6  ,2007-11-13
CYB ,0,BALL VALVES                                                                                         ,1,,PLACE HOLDER ONLY,,,,,,,LOOMT0  ,2009-2-13
CYB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 317L SS,,147,160,,,,,
CYB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08035,,,,,,,
CYB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08036,5  ,,,,,,
CYB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 317 SS,,147,160,,,,,
CYB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V01046,25 ,,,,,,
CYB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V01046,,,,,,,
CYB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800, 317L SS",,147,160,,,,,
CYB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 317 SS TRIM, 321 SS BELLOWS",V08406,,,,,,,
CYB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 150, 317 SS",,147,160,,,,,
CYB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, 317 SS TRIM, 321 SS BELLOWS",V01413,,,,,,,
CYB ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DA  ,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD (200F MAX.),,16 ,462,,,,NEUHKM  ,2007-4-30
DA  ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V03818,25 ,,,,,PCSSME  ,1997-9-9
DA  ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V03818,,,,,,PCSSME  ,1997-9-9
DA  ,0,BALL VALVES                                                                                         ,4,"6"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V03818,,,,,,PCSSME  ,1997-6-16
DA  ,0,BALL VALVES                                                                                         ,5,,"STEEL FLOATING BALL, 1000 PSIG (200F MAX)",,16 ,,,,,,
DA  ,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,PCSSME  ,1997-9-9
DA  ,0,BALL VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,PCSSME  ,1997-9-9
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03151,25 ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V03150,25 ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03151,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03150,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03481,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03480,,,,,,PCSSME  ,1997-1-22
DA  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DA  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DA  ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03885,16 ,,,,,PCSSME  ,1999-5-12
DA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03520,,,,,,,
DA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DA  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
DA  ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105 ANSI B16.11,,,,,,,,
DA  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DA  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-8
DA  ,0,FITTINGS                                                                                            ,4,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
DA  ,0,FITTINGS                                                                                            ,5,"16"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DA  ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DA  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DA  ,0,FLANGES                                                                                             ,3,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DA  ,0,FLANGES                                                                                             ,4,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DA  ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DA  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DA  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DA  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-24
DA  ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
DA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
DA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
DA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03410,145,,,,,,
DA  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DA  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,145,,,,,,
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1998-8-5
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED TFE SEAT,V03807,,,,,,,
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
DA  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DA  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DA  ,0,ORIFICE FLANGES                                                                                     ,3,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DA  ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
DA  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
DA  ,0,PIPE                                                                                                ,3,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
DA  ,0,PIPE                                                                                                ,4,"16"" - 24""                                                                                           ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DA  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DA  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
DA  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DA  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,"2"" - 24""                                                                                            ",RAISED FACE FLANGED,V03780,12 ,13 ,15 ,,,,
DA  ,0,TWIN SEAL PLUG VALVES FOR MBTE GREATER THAN 12% (MAX. 180F)                                         ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,TWIN SEAL PLUG VALVES FOR MBTE GREATER THAN 12% (MAX. 180F)                                         ,2,"2"" - 24""                                                                                            ","RAISED FACE FLANGED, GVM OR KALREZ SEALS",V03781,12 ,13 ,21 ,,,,
DA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,1,,CLASS 800 STEEL,,147,160,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,4,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD,  WB, 321SS BELLOWS",V08315,5  ,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,6,,CLASS 300 STEEL,,147,160,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V03150,25 ,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321 SS BELLOWS",V03151,25 ,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03150,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVE                                                                            ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, 321 SS BELLOWS",V03151,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03151,25 ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V03150,25 ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03151,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03150,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,4,,CLASS 300,,147,160,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03480,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03481,,,,,,HEDSTX  ,2007-11-1
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03481,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03480,,,,,,PCSSME  ,1997-1-22
DAA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DAA ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03885,16 ,,,,,PCSSME  ,1999-5-12
DAA ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03520,,,,,,,
DAA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
DAA ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
DAA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DAA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
DAA ,0,FITTINGS                                                                                            ,4,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
DAA ,0,FITTINGS                                                                                            ,5,"16"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAA ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DAA ,0,FLANGES                                                                                             ,3,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAA ,0,FLANGES                                                                                             ,4,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAA ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DAA ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DAA ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DAA ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAA ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,,,,,,,
DAA ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
