Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DAA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
DAA ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
DAA ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
DAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
DAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
DAA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03410,,,,,,,
DAA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
DAA ,0,ORBIT VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-1-6
DAA ,0,ORBIT VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, METAL SEATED",V03805,16 ,176,,,,PCSSME  ,1999-1-6
DAA ,0,ORBIT VALVES                                                                                        ,3,,CLASS 600 STEEL,,,,,,,,
DAA ,0,ORBIT VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06806,16 ,176,,,,PCSSME  ,1999-1-6
DAA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DAA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAA ,0,ORIFICE FLANGES                                                                                     ,3,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAA ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",      ,   ,   ,   ,   ,   ,,
DAA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
DAA ,0,PIPE                                                                                                ,3,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
DAA ,0,PIPE                                                                                                ,4,"16"" - 24""                                                                                           ",CALCULATE WALL THICKNESS (STD. WT. MIN.),,,,,,,,
DAA ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-10-11
DAA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DAA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DAA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,1,,CLASS 800 STEEL,,147,160,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,6,,CLASS 300 STEEL,,147,160,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V03085,25 ,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03086,25 ,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03085,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVE                                                                            ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03086,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03086,25 ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V03085,25 ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS  FLANGED",V03086,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03085,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,4,,CLASS 300 STEEL,,147,160,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03404,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GLOBE VALVE                                                                           ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03405,,,,,,HEDSTX  ,2007-11-1
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03405,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03404,,,,,,PCSSME  ,1997-1-29
DAB ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAB ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DAB ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03885,16 ,,,,,PCSSME  ,1999-5-12
DAB ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB ,0,CHECK VALVES                                                                                        ,2,"2"" - 16""                                                                                            ","SWING, RAISED FACE FLANGED",V03521,,,,,,,
DAB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAB ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
DAB ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,4,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,5,"16"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DAB ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAB ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2                                                                                        ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DAB ,0,FLANGES                                                                                             ,3,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAB ,0,FLANGES                                                                                             ,4,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAB ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ","REDUCING, SLIP-ON (NOT ALLOWED)",,494,,,,,LOOMT0  ,2009-2-11
DAB ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DAB ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DAB ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DAB ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03011,25 ,,,,,,
DAB ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03009,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-24
DAB ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
DAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
DAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
DAB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03411,,,,,,,
DAB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAB ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL (125-250 AARH FACING),,14 ,176,,,,PCSSME  ,1998-8-5
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03806,,,,,,,
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,176,,,,PCSSME  ,1999-1-6
DAB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DAB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAB ,0,ORIFICE FLANGES                                                                                     ,3,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAB ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
DAB ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
DAB ,0,PIPE                                                                                                ,3,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
DAB ,0,PIPE                                                                                                ,4,"16"" - 24""                                                                                           ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAB ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAB ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 03061-4.",,188,,,,,LOOMT0  ,2007-10-15
DAB ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DAB ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DAB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAB2,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAB2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAB2,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,,
DAB2,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03885,16 ,,,,,,
DAB2,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB2,0,CHECK VALVES                                                                                        ,2,"2"" - 16""                                                                                            ","SWING, RAISED FACE FLANGED",V03521,,,,,,,
DAB2,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAB2,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
DAB2,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
DAB2,0,FITTINGS                                                                                            ,2,"3/4""                                                                                                ",CLASS 6000,,,,,,,HEDSTX  ,2007-9-27
DAB2,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,HEDSTX  ,2007-9-27
DAB2,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
DAB2,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,HEDSTX  ,2007-9-27
DAB2,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAB2,0,FLANGES                                                                                             ,2,"3/4""                                                                                                ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DAB2,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DAB2,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,HEDSTX  ,2007-9-27
DAB2,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DAB2,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DAB2,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB2,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03011,25 ,,,,,,
DAB2,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03009,,,,,,,
DAB2,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAB2,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
DAB2,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,174,,,,,,
DAB2,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SCREWED API 602,V08006,186,,,,,,
DAB2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
DAB2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
DAB2,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB2,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03411,,,,,,,
DAB2,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAB2,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
DAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL (125-250 AARH FACING),,14 ,176,,,,,
DAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, TFE SEAT",V03806,,,,,,,
DAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DAB2,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,176,,,,,
DAB2,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,,
DAB2,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAB2,0,ORIFICE FLANGES                                                                                     ,3,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAB2,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
DAB2,0,PIPE                                                                                                ,2,"3/4""                                                                                                ",SCHEDULE 160,,,,,,,HEDSTX  ,2007-9-27
DAB2,0,PIPE                                                                                                ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,HEDSTX  ,2007-9-27
DAB2,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,HEDSTX  ,2007-9-27
DAB2,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAB2,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 03061-4.",,188,,,,,LOOMT0  ,2007-10-15
DAB2,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DAB2,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DAB2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAB2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAC ,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD (200F MAX.),,16 ,462,,,,NEUHKM  ,2007-4-30
DAC ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","TFE SEAT, FLOATING BALL, OVAL HANDLE",V03818,25 ,,,,,PCSSME  ,1997-9-9
DAC ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","TFE SEAT, FLOATING BALL, WR OPR",V03818,,,,,,PCSSME  ,1997-9-9
DAC ,0,BALL VALVES                                                                                         ,4,"6"" ONLY                                                                                             ","TFE SEAT, FLOATING BALL, GR OPR",V03818,,,,,,PCSSME  ,1997-6-16
DAC ,0,BALL VALVES                                                                                         ,5,,"STEEL FLOATING BALL, 1000 PSIG (200F MAX)",,16 ,,,,,,
DAC ,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SOCKETWELD, OVAL HANDLE",V06820,,,,,,PCSSME  ,1997-9-9
DAC ,0,BALL VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","TFE SEAT, SW/SCRD, OVAL HANDLE",V06821,5  ,,,,,PCSSME  ,1997-9-9
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW  X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW  X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03151,25 ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V03150,25 ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03151,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03150,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03481,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03480,,,,,,PCSSME  ,1997-1-23
DAC ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAC ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DAC ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03885,16 ,,,,,PCSSME  ,1999-5-12
DAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAC ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03520,,,,,,,
DAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAC ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
DAC ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
DAC ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4                                                                                          ",CLASS 6000,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-11-24
DAC ,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,6,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,7,"12"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAC ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAC ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DAC ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DAC ,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
DAC ,0,FLANGES                                                                                             ,5,"3"" - 10""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAC ,0,FLANGES                                                                                             ,6,"12"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAC ,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DAC ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DAC ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAC ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAC ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,,,,,,,
DAC ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAC ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
