Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DACN,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLGD,NACE",V03522,,,,,,,
DACN,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DACN,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SW, NACE",V08504,27 ,,,,,,
DACN,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,7  ,,,,,,
DACN,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
DACN,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
DACN,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
DACN,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
DACN,0,FITTINGS                                                                                            ,6,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
DACN,0,FITTINGS                                                                                            ,7,"12"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DACN,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DACN,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DACN,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DACN,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
DACN,0,FLANGES                                                                                             ,5,"3"" - 10""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DACN,0,FLANGES                                                                                             ,6,"12"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DACN,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DACN,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DACN,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DACN,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RAISED FACE FLANGED, NACE",V03005,25 ,,,,,,
DACN,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, NACE",V03006,,,,,,,
DACN,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DACN,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08022,,,,,,,
DACN,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD/SCREWED, NACE",V08023,5  ,,,,,LOOMT0  ,2007-11-1
DACN,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SCREWED, NACE",V08030,186,,,,,PCSSME  ,1999-5-10
DACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
DACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
DACN,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DACN,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","RAISED FACE FLANGED,NACE",V03402,,,,,,,
DACN,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DACN,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08405,,,,,,,
DACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1998-8-5
DACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLGD, TFE SEAT, NACE",V03808,,,,,,,
DACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ","SOCKETWELD,NACE",V06807,14 ,19 ,176,,,PCSSME  ,1999-1-6
DACN,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DACN,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
DACN,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 10""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DACN,0,ORIFICE FLANGES                                                                                     ,4,"12"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DACN,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
DACN,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DACN,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,PCSSME  ,1997-1-8
DACN,0,PIPE                                                                                                ,4,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
DACN,0,PIPE                                                                                                ,5,"12"" - 24""                                                                                           ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DACN,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
DACN,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 03061-4.",,188,,,,,LOOMT0  ,2007-10-15
DACN,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DACN,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DACN,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DACN,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03151,25 ,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V03150,25 ,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03151,,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03150,,,,,,PCSSME  ,1997-1-28
DAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-1-29
DAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-1-29
DAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03481,,,,,,PCSSME  ,1997-1-29
DAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V03480,,,,,,PCSSME  ,1997-1-29
DAD ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAD ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-13
DAD ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03885,16 ,,,,,PCSSME  ,1999-5-13
DAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAD ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03520,,,,,,,
DAD ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAD ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
DAD ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
DAD ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
DAD ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
DAD ,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
DAD ,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAD ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAD ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DAD ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DAD ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAD ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DAD ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DAD ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DAD ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAD ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAD ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,,,,,,,
DAD ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
DAD ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
DAD ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-24
DAD ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SCREWED,V08006,186,,,,,PCSSME  ,1999-5-10
DAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
DAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
DAD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAD ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03410,,,,,,,
DAD ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAD ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
DAD ,0,ORBIT VALVES                                                                                        ,1,,CLASS 300 STEEL,,176,,,,,PCSSME  ,1999-1-6
DAD ,0,ORBIT VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, METAL SEATED",V03805,16 ,,,,,,
DAD ,0,ORBIT VALVES                                                                                        ,3,,CLASS 600 STEEL,,,,,,,,
DAD ,0,ORBIT VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06806,16 ,176,,,,PCSSME  ,1999-1-6
DAD ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DAD ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAD ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
DAD ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DAD ,0,PIPE                                                                                                ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,,
DAD ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD. WT. MIN.),,,,,,,,
DAD ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAD ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 03061-4.",,188,,,,,LOOMT0  ,2007-10-15
DAD ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,,,,,,,
DAD ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAE ,0,BALL VALVES                                                                                         ,1,,"ALLOY 20, FLOATING BALL, 1000 PSIG (72F MAX)",,,,,,,MARTD6  ,2007-12-12
DAE ,0,BALL VALVES                                                                                         ,2,"1/2"" - 1 1/2""                                                                                       ","RTFE OR EQUAL SEATS, SW/SCRD, OVAL HANDLE",V06824,62 ,464,,,,MARTD6  ,2007-12-12
DAE ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAE ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,,,,,,,
DAE ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 ALLOY 20,,,,,,,,
DAE ,0,CHECK VALVES                                                                                        ,2,"1"" - 8""                                                                                             ","SWING TYPE, RAISED FACE FLANGED",V03500,2  ,64 ,,,,,
DAE ,0,FITTINGS                                                                                            ,1,,"WELDED ALLOY 20, BUTTWELDING , ASTM B366 UNS N08020, ASME B16.9",,58 ,151,158,,,,
DAE ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DAE ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,,
DAE ,0,FITTINGS                                                                                            ,4,"2"" - 14""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAE ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,64 ,,,,,,
DAE ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","WELDING NECK, SCHEDULE 160 BORE",,65 ,,,,,,
DAE ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","WELDING NECK, XS BORE",,,,,,,,
DAE ,0,FLANGES                                                                                             ,4,"2"" - 14""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAE ,0,FLANGES                                                                                             ,5,"1/2"" - 14""                                                                                          ",BLIND,,,,,,,,
DAE ,0,GASKETS                                                                                             ,1,,"1/16"" THICK, KLINGER-TOP CHEM 2000 OR EQUAL",,146,,,,,FLORJR  ,2002-10-31
DAE ,0,GATE VALVES                                                                                         ,1,,CLASS 300 ALLOY 20,,2  ,64 ,,,,,
DAE ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V03014,62 ,,,,,,
DAE ,0,GATE VALVES                                                                                         ,3,"1"" - 8""                                                                                             ",RAISED FACE FLANGED,V03001,,,,,,,
DAE ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 ALLOY 20,,,,,,,,
DAE ,0,GLOBE VALVES                                                                                        ,2,"1"" - 6""                                                                                             ",RAISED FACE FLANGED,V03413,2  ,64 ,,,,,
DAE ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DAE ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 14""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAE ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
DAE ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,65 ,,,,,,
DAE ,0,PIPE                                                                                                ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,,
DAE ,0,PIPE                                                                                                ,4,"2"" - 14""                                                                                            ",CALC WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAE ,0,PLUG VALVES                                                                                         ,1,,"CLASS 300 ALLOY 20, SLEEVELINE",,,,,,,,
DAE ,0,PLUG VALVES                                                                                         ,2,"1/2"" - 8""                                                                                           ",RAISED FACE FLANGED,V03704,2  ,16 ,64 ,,,,
DAE ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
DAE ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 03061-4.",,188,,,,,LOOMT0  ,2007-10-15
DAE ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DAE ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DAE ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAE ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAH ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAH ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAH ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,154,,,,,,
DAH ,0,CHECK VALVES                                                                                        ,2,"2"" - 14""                                                                                            ","SWING, WELD-END, STD WT BORE",V03510,8  ,,,,,,
DAH ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03520,3  ,,,,,,
DAH ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
DAH ,0,CHECK VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
DAH ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
DAH ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DAH ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
DAH ,0,FITTINGS                                                                                            ,4,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
DAH ,0,FITTINGS                                                                                            ,5,"16"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAH ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,3  ,,,,,,
DAH ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DAH ,0,FLANGES                                                                                             ,3,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAH ,0,FLANGES                                                                                             ,4,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAH ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DAH ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DAH ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DAH ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAH ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAH ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,3  ,,,,,,
DAH ,0,GATE VALVES                                                                                         ,4,"2"" - 14""                                                                                            ","WELD-END, STD WT BORE",V03020,8  ,,,,,,
DAH ,0,GATE VALVES                                                                                         ,5,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
DAH ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
DAH ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-24
DAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-12
DAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-12
DAH ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAH ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","WELD-END, STD WT BORE",V03400,8  ,,,,,,
DAH ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03410,3  ,,,,,,
DAH ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
DAH ,0,GLOBE VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
DAH ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DAH ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 14""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAH ,0,ORIFICE FLANGES                                                                                     ,3,"16"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DAH ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-8
DAH ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,,
DAH ,0,PIPE                                                                                                ,3,"2"" - 14""                                                                                            ",STD WEIGHT,,,,,,,,
DAH ,0,PIPE                                                                                                ,4,"16"" - 24""                                                                                           ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAH ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAH ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 03061-4.",,188,,,,,LOOMT0  ,2007-10-15
DAH ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DAH ,0,STEAM TRAP                                                                                          ,1,,"600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD",,,,,,,,
DAH ,0,STEAM TRAP                                                                                          ,2,"3/4""                                                                                                ","YARWAY SERIES 721 WITH INTEGRAL STRAINER & BLOWDOWN VALVE (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,11 ,77 ,,,,,
DAH ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DAH ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAH ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DAI ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DAI ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAI ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 MONEL,,,,,,,,
DAI ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 12""                                                                                          ","SWING, RAISED FACE FLANGED",V03511,2  ,,,,,,
DAI ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,58 ,,,,,,
DAI ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DAI ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,,,,,,,
DAI ,0,FITTINGS                                                                                            ,4,"2"" - 12""                                                                                            ",STD WEIGHT,,,,,,,,
DAI ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAI ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DAI ,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DAI ,0,FLANGES                                                                                             ,4,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
DAI ,0,GASKETS                                                                                             ,1,,"1/16"" THICK, KLINGER-TOP 2000 OR EQUAL  FOR OXYGEN SERVICE",,146,,,,,FLORJR  ,2002-11-6
DAI ,0,GATE VALVES                                                                                         ,1,,CLASS 300 MONEL,,,,,,,,
DAI ,0,GATE VALVES                                                                                         ,2,"1/2"" - 12""                                                                                          ",RAISED FACE FLANGED,V03008,2  ,,,,,,
DAI ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 MONEL,,,,,,,,
DAI ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 12""                                                                                          ",RAISED FACE FLANGED,V03408,2  ,,,,,,
