Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DCB ,0,FITTINGS                                                                                            ,4,"12"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DCB ,0,FITTINGS                                                                                            ,5,,"WELDED 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11, RT ENTIRE WELDS 100%",,,,,,,PCSSME  ,1997-11-24
DCB ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DCB ,0,FLANGES                                                                                             ,1,,"CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5",,,,,,,,
DCB ,0,FLANGES                                                                                             ,2,"1"" - 1-1/2""                                                                                         ","WELDING NECK, XS BORE",,,,,,,,
DCB ,0,FLANGES                                                                                             ,3,"2"" - 10""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DCB ,0,FLANGES                                                                                             ,4,"12"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCB ,0,FLANGES                                                                                             ,5,"1"" - 24""                                                                                            ","REDUCING, SLIP-ON (NOT ALLOWED)",,494,,,,,LOOMT0  ,2009-2-11
DCB ,0,FLANGES                                                                                             ,6,"1"" - 24""                                                                                            ",BLIND,,,,,,,,
DCB ,0,FLANGES                                                                                             ,7,,"CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11, MSS-SP 44",,,,,,,,
DCB ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCB ,0,FLANGES                                                                                             ,9,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
DCB ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
DCB ,0,GATE VALVES                                                                                         ,1,,CLASS 300 1-1/4 CR - 1/2 MO,,,,,,,,
DCB ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED,V03090,25 ,,,,,,
DCB ,0,GATE VALVES                                                                                         ,3,"2"" - 24""                                                                                            ",RING JOINT FLANGED API 600,V03100,,,,,,,
DCB ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
DCB ,0,GATE VALVES                                                                                         ,5,"1/2"" - 3/4""                                                                                         ",SOCKETWELD/SCREWED,V08100,5  ,,,,,LOOMT0  ,2007-11-1
DCB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DCB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-11-13
DCB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO,,,,,,,,
DCB ,0,GLOBE VALVES                                                                                        ,2,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V03470,,,,,,,
DCB ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V03440,,,,,,,
DCB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DCB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 10""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DCB ,0,ORIFICE FLANGES                                                                                     ,3,"12"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCB ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DCB ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,51 ,,,,,,
DCB ,0,PIPE                                                                                                ,3,"2"" - 10""                                                                                            ",STANDARD WEIGHT,,,,,,,,
DCB ,0,PIPE                                                                                                ,4,"12"" - 24""                                                                                           ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DCB ,0,PIPE                                                                                                ,5,,"EFW 1-1/4 CR - 1/2 MO, ASTM A691, GRADE 11, CLASS 22",,2  ,,,,,,
DCB ,0,PIPE                                                                                                ,6,"26"" & LARGER                                                                                        ","CALCULATE WALL THICKNESS (.250"" MINIMUM WALL)",,,,,,,,
DCB ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11",,,,,,,,
DCB ,0,PLUGS                                                                                               ,2,"1/2"" - 3/4""                                                                                         ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-14
DCB ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DCB ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DCB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DCB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08326,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08304,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2"" -1-1/2""                                                                                        ","SW/SCRD, BB, SR, 321SS BELLOWS",V08327,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2"" -1-1/2""                                                                                        ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08305,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, 321SS BELLOWS",V03308,25 ,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V03305,25 ,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V03308,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V03305,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08453,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08446,,,,,,PCSSME  ,1997-1-30
DCD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-12-1
DCD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"1/2"" - 2""                                                                                           ","RTJ FLGD, BB, SR, 321SS BELLOWS",V03456,25 ,,,,,PCSSME  ,1997-12-1
DCD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"1/2"" - 2""                                                                                           ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V03447,25 ,,,,,PCSSME  ,1997-12-1
DCD ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DCD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,,,,,,,
DCD ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO,,,,,,,,
DCD ,0,CHECK VALVES                                                                                        ,2,"2"" - 24""                                                                                            ","SWING, RING JOINT FLANGED",V03580,,,,,,MARTD6  ,2009-2-11
DCD ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DCD ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08540,27 ,,,,,,
DCD ,0,FITTINGS                                                                                            ,1,,"SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 ASME B16.9",,67 ,163,,,,PCSSME  ,1997-11-24
DCD ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DCD ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,,
DCD ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DCD ,0,FITTINGS                                                                                            ,5,,"WELDED 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11, RT ENTIRE WELDS 100%",,,,,,,PCSSME  ,1997-11-24
DCD ,0,FITTINGS                                                                                            ,6,"26"" & LARGER                                                                                        ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DCD ,0,FLANGES                                                                                             ,1,,"CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5",,,,,,,,
DCD ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","WELD NECK, SCH 160 BORE",,,,,,,,
DCD ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","WELD NECK, XS BORE",,,,,,,,
DCD ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCD ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DCD ,0,FLANGES                                                                                             ,6,,"CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11, ASME B16.47 SERIES A",,44 ,,,,,MARTD6  ,2009-2-11
DCD ,0,FLANGES                                                                                             ,7,"26"" & LARGER                                                                                        ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCD ,0,FLANGES                                                                                             ,8,"26"" & LARGER                                                                                        ",BLIND,,,,,,,,
DCD ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
DCD ,0,GATE VALVES                                                                                         ,1,,CLASS 300 1-1/4 CR - 1/2 MO,,,,,,,,
DCD ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED API 602,V03090,25 ,,,,,,
DCD ,0,GATE VALVES                                                                                         ,3,"2"" - 24""                                                                                            ",RING JOINT FLANGED API 600,V03100,,,,,,MARTD6  ,2009-2-11
DCD ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
DCD ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
DCD ,0,GATE VALVES                                                                                         ,6,"1/2"" - 3/4""                                                                                         ",SOCKETWELD/SCREWED,V08100,5  ,,,,,LOOMT0  ,2007-11-1
DCD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DCD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
DCD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO,,,,,,,,
DCD ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V03440,,,,,,,
DCD ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DCD ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08440,,,,,,,
DCD ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DCD ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCD ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DCD ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DCD ,0,PIPE                                                                                                ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,51 ,,,,,,
DCD ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DCD ,0,PIPE                                                                                                ,5,,"EFW 1-1/4 CR - 1/2 MO, ASTM A691, GRADE 11, CLASS 22",,2  ,,,,,,
DCD ,0,PIPE                                                                                                ,6,"26"" & LARGER                                                                                        ","CALCULATE WALL THICKNESS (.250"" MINIMUM WALL)",,,,,,,,
DCD ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11",,,,,,,,
DCD ,0,PLUGS                                                                                               ,2,"1/2"" - 3/4""                                                                                         ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-14
DCD ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DCD ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DCD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DCD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DCE ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,PCSSME  ,1997-4-10
DCE ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DCE ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCE ,0,CHECK VALVES                                                                                        ,2,"2"" - 16""                                                                                            ","SWING, RAISED FACE FLANGED",V03561,,,,,,,
DCE ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DCE ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08540,27 ,,,,,,
DCE ,0,FITTINGS                                                                                            ,1,,"FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, CLASS 1 OR 2, ASME B16.11",,,,,,,PCSSME  ,1997-7-15
DCE ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DCE ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING, ASTM A234 GR WP11, CLASS 1 OR 2, ASME B16.9",,67 ,163,,,,PCSSME  ,1997-11-24
DCE ,0,FITTINGS                                                                                            ,4,"2"" - 20""                                                                                            ",STD WEIGHT,,,,,,,PCSSME  ,1997-4-10
DCE ,0,FITTINGS                                                                                            ,5,"24"" ONLY                                                                                            ",XS WEIGHT,,,,,,,PCSSME  ,1997-4-10
DCE ,0,FITTINGS                                                                                            ,6,,"WELDED, 100% RT, 1-1/4 CR - 1/2 MO, BUTTWELDING, ASTM A234 GR WP11, CLASS 1 OR 2, ASME B16.9",,67 ,,,,,PCSSME  ,1997-7-15
DCE ,0,FITTINGS                                                                                            ,7,"30"" ONLY                                                                                            ",XS WEIGHT,,,,,,,PCSSME  ,1997-4-10
DCE ,0,FITTINGS                                                                                            ,8,"36"" ONLY                                                                                            ","0.562"" WALL",,,,,,,PCSSME  ,1997-4-10
DCE ,0,FLANGES                                                                                             ,1,,"CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, CLASS 1 OR 2, ASME B16.5",,,,,,,PCSSME  ,1997-7-15
DCE ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DCE ,0,FLANGES                                                                                             ,3,"2"" - 20""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,PCSSME  ,1997-4-10
DCE ,0,FLANGES                                                                                             ,4,"24"" ONLY                                                                                            ","WELDING NECK, XS BORE",,,,,,,PCSSME  ,1997-4-10
DCE ,0,FLANGES                                                                                             ,5,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON (NOT ALLOWED)",,494,,,,,LOOMT0  ,2009-2-11
DCE ,0,FLANGES                                                                                             ,6,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DCE ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 316SS/APX2 FLEXIBLE GRAPHITE, 316SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
DCE ,0,GATE VALVES                                                                                         ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCE ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V03071,25 ,,,,,,
DCE ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03081,,,,,,,
DCE ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
DCE ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
DCE ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08100,5  ,,,,,LOOMT0  ,2007-11-1
DCE ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DCE ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-11-13
DCE ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCE ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03431,,,,,,,
DCE ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DCE ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08440,,,,,,,
DCE ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, CLASS 1 OR 2, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DCE ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 20""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,PCSSME  ,1997-4-10
DCE ,0,ORIFICE FLANGES                                                                                     ,3,"24"" ONLY                                                                                            ","WELDING NECK, XS BORE",,,,,,,PCSSME  ,1997-4-10
DCE ,0,PIPE                                                                                                ,1,,"SEAMLESS 1-1/4 CR - 1/2 MO, ASTM A335 GR P11, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,PCSSME  ,1997-4-10
DCE ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,,,,,,PCSSME  ,1997-4-10
DCE ,0,PIPE                                                                                                ,3,"2"" - 20""                                                                                            ",STANDARD WEIGHT,,39 ,,,,,PCSSME  ,1997-4-10
DCE ,0,PIPE                                                                                                ,4,"24"" ONLY                                                                                            ",XS WEIGHT,,39 ,,,,,PCSSME  ,1997-4-10
DCE ,0,PIPE                                                                                                ,5,,"EFW, 1-1/4 CR - 1/2 MO, ASTM A691 GR P11, CLASS 22, MILL CERTS REQUIRED FOR ALL PIPE",,,,,,,PCSSME  ,1997-7-15
DCE ,0,PIPE                                                                                                ,6,"30"" ONLY                                                                                            ",XS WEIGHT,,,,,,,PCSSME  ,1997-4-10
DCE ,0,PIPE                                                                                                ,7,"36"" ONLY                                                                                            ","0.562"" WALL",,,,,,,PCSSME  ,1997-4-10
DCE ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11",,,,,,,,
DCE ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DCE ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DCE ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DCE ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DCE ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08326,,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08304,,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08327,5  ,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08305,5  ,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 1-1/4 - 1/2 MO (125- 250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, 321SS BELLOWS",V03307,25 ,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, INCO 625 BELLOWS",V03301,25 ,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V03307,,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V03301,,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08453,,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08446,,,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 1-1/4 CR - 1/2 MO (125-150 AARH FACING),,147,160,,,,PCSSME  ,1997-1-30
DCX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"1/2"" - 2""                                                                                           ","RF FLGD, BB, SR, 321SS BELLOWS",V03455,25 ,,,,,PCSSME  ,1997-12-1
DCX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"1/2"" - 2""                                                                                           ","RF FLGD, BB, SR, INCO 625 BELLOWS",V03446,25 ,,,,,PCSSME  ,1997-12-1
DCX ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DCX ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DCX ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCX ,0,CHECK VALVES                                                                                        ,2,"2"" - 16""                                                                                            ","SWING, RAISED FACE FLANGED",V03561,,,,,,,
DCX ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,V08540,,,,,,,
DCX ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",,27 ,,,,,,
DCX ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11 ANSI B16.11,,,,,,,,
DCX ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
DCX ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
DCX ,0,FITTINGS                                                                                            ,4,,"SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9",,67 ,163,,,,PCSSME  ,1997-11-24
DCX ,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DCX ,0,FLANGES                                                                                             ,1,,"CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5",,,,,,,,
DCX ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DCX ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DCX ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCX ,0,FLANGES                                                                                             ,5,"2"" - 24""                                                                                            ","REDUCING, SLIP-ON (NOT ALLOWED)",,494,,,,,LOOMT0  ,2009-2-11
DCX ,0,FLANGES                                                                                             ,6,"1/2"" -24""                                                                                           ",BLIND,,,,,,,,
DCX ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DCX ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DCX ,0,GATE VALVES                                                                                         ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCX ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V03071,25 ,,,,,,
DCX ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03081,,,,,,,
DCX ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
DCX ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
DCX ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08100,5  ,,,,,LOOMT0  ,2007-11-1
DCX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DCX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
DCX ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCX ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03431,,,,,,,
DCX ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DCX ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08440,,,,,,,
DCX ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DCX ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DCX ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DCX ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DCX ,0,PIPE                                                                                                ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,,
DCX ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DCX ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11",,,,,,,,
DCX ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DCX ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
