Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DCX ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DCX ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DCX ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08056,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08055,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08066,5  ,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08065,5  ,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""- 2""                                                                                            ","RF FLGD, BB, SR, 321SS BELLOWS",V03046,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""- 2""                                                                                            ","RF FLGD, BB, SR, INCO 625 BELLOWS",V03045,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08471,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08470,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"1/2"" - 2""                                                                                           ","RF FLGD, BB, SR, 321SS BELLOWS",V03457,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"1/2"" - 2""                                                                                           ","RF FLGD, BB, SR, INCO 625 BELLOWS",V03448,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DE  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03540,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08520,27 ,,,,,,
DE  ,0,FITTINGS                                                                                            ,1,,"FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ANSI B16.11",,,,,,,,
DE  ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,4,,"SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9",,66 ,163,,,,PCSSME  ,1997-11-24
DE  ,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,6,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,7,"12"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DE  ,0,FLANGES                                                                                             ,1,,"CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5",,,,,,,,
DE  ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DE  ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DE  ,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","XS BORE, WELD NECK",,,,,,,,
DE  ,0,FLANGES                                                                                             ,5,"3"" - 10""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DE  ,0,FLANGES                                                                                             ,6,"12"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DE  ,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DE  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DE  ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DE  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DE  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V03030,25 ,,,,,,
DE  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03040,,,,,,,
DE  ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 5 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
DE  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08050,,,,,,PCSSME  ,1998-8-4
DE  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08060,5  ,,,,,LOOMT0  ,2007-11-1
DE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
DE  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DE  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03420,,,,,,,
DE  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DE  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" -1-1/2""                                                                                        ",SOCKETWELD,V08420,,,,,,,
DE  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DE  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
DE  ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 10""                                                                                            ","WELDING NECK, STD WEIGHT BORE",,,,,,,,
DE  ,0,ORIFICE FLANGES                                                                                     ,4,"12"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DE  ,0,PIPE                                                                                                ,1,,"SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
DE  ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DE  ,0,PIPE                                                                                                ,3,"1"" - 2""                                                                                             ",XS WEIGHT,,,,,,,,
DE  ,0,PIPE                                                                                                ,4,"3"" - 10""                                                                                            ",STD WEIGHT,,,,,,,,
DE  ,0,PIPE                                                                                                ,5,"12"" - 24""                                                                                           ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DE  ,0,PLUGS                                                                                               ,1,,"5 CR - 1/2 MO ASTM A182 GR F5, ANSI B16.11",,,,,,,,
DE  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DE  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C. P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DE  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DE  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DE  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DEA ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,BALL VALVES (METAL SEATED)                                                                          ,2,"3"" - 18""                                                                                            ",RING JOINT FLANGED,V03804,43 ,,,,,,
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08056,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08055,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08066,5  ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08065,5  ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, 321SS BELLOWS",V03303,25 ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V03302,25 ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V03303,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V03302,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08471,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08470,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"1/2"" - 2""                                                                                           ","RTJ FLGD, BB, SR, 321SS BELLOWS",V03458,25 ,,,,,PCSSME  ,1997-12-1
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"1/2"" - 2""                                                                                           ","RTJ FLGD, BB, SR, INC0 625 BELLOWS",V03449,25 ,,,,,PCSSME  ,1997-12-1
DEA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DEA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V03512,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08520,27 ,,,,,,
DEA ,0,FITTINGS                                                                                            ,1,,"FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ASME 16.11",,,,,,,PCSSME  ,1997-11-24
DEA ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
DEA ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
DEA ,0,FITTINGS                                                                                            ,4,,SEAMLESS 5CR - 1/2 MO BUTTWELDING ASTM A-234 GR WP5 ASME 16.9,,66 ,163,,,,PCSSME  ,1997-11-24
DEA ,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DEA ,0,FLANGES                                                                                             ,1,,"CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5",,,,,,,,
DEA ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DEA ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DEA ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DEA ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DEA ,0,GASKETS                                                                                             ,1,,"5 CR - 1/2 MO OVAL RING, ANSI B16.20",,146,,,,,,
DEA ,0,GATE VALVES                                                                                         ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED API 602,V03028,25 ,,,,,PCSSME  ,1999-6-16
DEA ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED API 600,V03013,43 ,,,,,PCSSME  ,1999-6-16
DEA ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 5 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
DEA ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08050,,,,,,PCSSME  ,1998-8-4
DEA ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08060,5  ,,,,,LOOMT0  ,2007-11-1
DEA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DEA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
DEA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V03441,,,,,,,
DEA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DEA ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08420,,,,,,,
DEA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-8
DEA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DEA ,0,PIPE                                                                                                ,1,,"SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
DEA ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,42 ,,,,,,
DEA ,0,PIPE                                                                                                ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,,
DEA ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DEA ,0,PLUGS                                                                                               ,1,,"5 CR - 1/2 MO ASTM A182 GR F5, ANSI B16.11",,,,,,,,
DEA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DEA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DEA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DEA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DEA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08324,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCONEL 625 BELLOWS",V08302,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08325,5  ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCONEL 625 BELLOWS",V08303,5  ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, 321SS BELLOWS",V03309,25 ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, INCONEL 625 BELLOWS",V03300,25 ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V03309,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCONEL 625 BELLOWS",V03300,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08451,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCONEL 625 BELLOWS",V08445,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"1/2"" - 2""                                                                                           ","RF FLGD, BB, SR, 321SS BELLOWS",V03459,25 ,,,,,PCSSME  ,1997-12-1
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"1/2"" - 2""                                                                                           ","RF FLGD, BB, SR, INCONEL 625 BELLOWS",V03445,25 ,,,,,PCSSME  ,1997-12-1
DFV ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DFV ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 9 CR - 1 MO,,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03541,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08530,27 ,,,,,,
DFV ,0,FITTINGS                                                                                            ,1,,"FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
DFV ,0,FITTINGS                                                                                            ,2,"1/2"" - 3/4""                                                                                         ",CLASS 6000,,,,,,,,
DFV ,0,FITTINGS                                                                                            ,3,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
DFV ,0,FITTINGS                                                                                            ,4,,"SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9",,71 ,163,,,,PCSSME  ,1997-11-24
DFV ,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DFV ,0,FLANGES                                                                                             ,1,,"CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5",,,,,,,,
DFV ,0,FLANGES                                                                                             ,2,"1/2"" - 3/4""                                                                                         ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
DFV ,0,FLANGES                                                                                             ,3,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
DFV ,0,FLANGES                                                                                             ,4,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DFV ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DFV ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DFV ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DFV ,0,GATE VALVES                                                                                         ,1,,CLASS 300 9 CR - 1 MO,,,,,,,,
DFV ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V03050,25 ,,,,,,
DFV ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03060,,,,,,,
DFV ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 9 CR - 1 MO, API 602",,,,,,,PCSSME  ,1998-8-4
DFV ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
DFV ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08080,5  ,,,,,LOOMT0  ,2007-11-1
DFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
DFV ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 9 CR - 1 MO,V03421,,,,,,,
DFV ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,,,,,,,,
DFV ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
DFV ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08430,,,,,,,
DFV ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DFV ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DFV ,0,PIPE                                                                                                ,1,,"SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
DFV ,0,PIPE                                                                                                ,2,"1/2"" - 3/4""                                                                                         ",SCHEDULE 160,,,,,,,,
DFV ,0,PIPE                                                                                                ,3,"1"" - 1-1/2""                                                                                         ",XS WEIGHT,,,,,,,,
DFV ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,46 ,,,,,,
DFV ,0,PLUGS                                                                                               ,1,,"9 CR - 1 MO ASTM A182 GR F9, ANSI B16.11",,,,,,,,
DFV ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DFV ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DFV ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DFV ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DFV ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DH  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DH  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03520,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,77 ,,,,,
DH  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304, ANSI B16.11",,,,,,,,
DH  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DH  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9,,79 ,167,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,4,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,22 ,,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,5,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,6,"8"" ONLY                                                                                             ",".250"" WALL",,173,,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,7,"10"" - 12""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1998-7-8
DH  ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DH  ,0,FLANGES                                                                                             ,2,"1/2"" - 12""                                                                                          ",SLIP-ON,,9  ,47 ,494,,,LOOMT0  ,2009-2-13
DH  ,0,FLANGES                                                                                             ,3,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
DH  ,0,FLEXIBLE METAL HOSE                                                                                 ,1,"1/2"" - 12""                                                                                          ","CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL DOUBLE BRAIDING, TYPE 304L OR 316L. U.S. FLEX STYLE USFWSS-32 OR EQUAL THRU 6"", STYLE USFWSS-31 OR EQUAL ABOVE 6""",,50 ,,,,,,
DH  ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
DH  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DH  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DH  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,,,,,,,
DH  ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
DH  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,77 ,,,,,PCSSME  ,1998-8-4
DH  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,77 ,,,,LOOMT0  ,2007-10-29
DH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
