Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DH  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DH  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V03410,,,,,,,
DH  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DH  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,77 ,,,,,,
DH  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DH  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1998-7-8
DH  ,0,ORIFICE FLANGES                                                                                     ,3,"8"" ONLY                                                                                             ","WELDING NECK, .250"" WALL BORE",,,,,,,PCSSME  ,1998-8-18
DH  ,0,ORIFICE FLANGES                                                                                     ,4,"10"" - 12""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,PCSSME  ,1998-7-8
DH  ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M, COLOR CODE PURPLE, MILL CERTS REQUIRED FOR ALL PIPE",,,,,,,PCSSME  ,1997-12-11
DH  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
DH  ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
DH  ,0,PIPE                                                                                                ,4,"8"" ONLY                                                                                             ",".250"" NOMINAL WALL",,172,,,,,PCSSME  ,1998-7-8
DH  ,0,PIPE                                                                                                ,5,"10"" - 12""                                                                                           ","CALC WALL (.250"" MIN. NOM. WALL)",,,,,,,PCSSME  ,1998-7-8
DH  ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
DH  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DH  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DH  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DH  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DH  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCONEL 625 BELLOWS",V08352,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCONEL 625 BELLOWS",V08353,5  ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 316SS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03354,25 ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCONEL 625 BELLOWS",V03353,25 ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03354,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCONEL 625 BELLOWS",V03353,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08452,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCONEL 625 BELLOWS",V08450,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 316SS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03461,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCONEL 625 BELLOWS",V03453,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DJ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJ  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-13
DJ  ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03888,16 ,,,,,PCSSME  ,1999-5-13
DJ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316SS,,,,,,,,
DJ  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03506,,,,,,,
DJ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJ  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V03523,27 ,,,,,,
DJ  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11",,,,,,,,
DJ  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DJ  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
DJ  ,0,FITTINGS                                                                                            ,4,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,,
DJ  ,0,FITTINGS                                                                                            ,5,"14"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DJ  ,0,FLANGES                                                                                             ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5",,,,,,,,
DJ  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
DJ  ,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
DJ  ,0,FLANGES                                                                                             ,4,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DJ  ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND (USE 304SS),,,,,,,,
DJ  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DJ  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 316SS,,,,,,,,
DJ  ,0,GATE VALVES                                                                                         ,2,"1/2"" & LGR                                                                                          ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03004,25 ,162,,,,PCSSME  ,1998-1-5
DJ  ,0,GATE VALVES                                                                                         ,3,"1/2"" & LGR                                                                                          ","RF FLGD, 316SS TRIM",V03022,25 ,161,,,,PCSSME  ,1998-1-5
DJ  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 316LSS,,,,,,,,
DJ  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V03015,162,,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V03016,5  ,162,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM",V03041,161,,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM",V03042,5  ,161,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",316SS TRIM,V03027,186,,,,,PCSSME  ,1999-5-10
DJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
DJ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 316SS,,,,,,,,
DJ  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ",RAISED FACE FLANGED,V03406,,,,,,,
DJ  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJ  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V03412,,,,,,,
DJ  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL, RAISED FACE ASTM A182 GR F304L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DJ  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
DJ  ,0,ORIFICE FLANGES                                                                                     ,3,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DJ  ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,PCSJKA  ,1997-11-14
DJ  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
DJ  ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 40S,,,,,,,PCSSME  ,1997-2-12
DJ  ,0,PIPE                                                                                                ,4,,"SEAMLESS STAINLESS STEEL, ASTM A312 GR TP304L, ASME B36.19M, COLOR CODE",,2  ,,,,,PCSSME  ,1997-11-26
DJ  ,0,PIPE                                                                                                ,5,"8"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,PCSSME  ,1997-2-12
DJ  ,0,PIPE                                                                                                ,6,"14"" - 24""                                                                                           ","CALCULATE WALL THICKNESS (.375"" MIN. NOM. WALL)",,,,,,,PCSSME  ,1998-8-17
DJ  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11",,,,,,,,
DJ  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DJ  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C. P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DJ  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DJ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DJ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DJA ,0,BALL VALVES                                                                                         ,1,,"CLASS 300 316 SS, CRYO., PRESS. RELIEF",,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJA ,0,BALL VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","RF, POLYFILL SEAT, EXT. BON., OVAL HDLE",V03816,25 ,,,,,PCSSME  ,1999-7-14
DJA ,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","RF, POLYFILL SEAT, EXT. BON., WR OPR",V03816,,,,,,PCSSME  ,1999-7-14
DJA ,0,BALL VALVES                                                                                         ,4,"6"" ONLY                                                                                             ","RF, POLYFILL SEAT, EXT. BON., GR OPR",V03816,,,,,,PCSSME  ,1999-7-14
DJA ,0,BALL VALVES                                                                                         ,5,,"316L SS, 1000 PSIG, CRYO., PRESS. RELIEF",,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJA ,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW, POLYFILL SEAT, EXT. BON., OVAL HDLE",V06834,,,,,,,
DJA ,0,BALL VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, POLYFILL SEAT, EXT. BON., OVAL",V06835,5  ,,,,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,"CLASS 800 316LSS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08328,,,,,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08329,5  ,,,,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,"CLASS 300 316SS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,PCSSME  ,1999-7-14
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""- 2""                                                                                            ","RF FLGD, WB, 321SS BELLOWS",V03310,25 ,,,,,PCSSME  ,1999-7-14
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,2  ,147,451,,,,
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08455,,,,,,,
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08457,,,,,,,
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 316SS,,2  ,147,451,,,PCSSME  ,1999-7-14
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03463,,,,,,PCSSME  ,1999-7-14
DJA ,0,BOLTING                                                                                             ,1,,"ASTM A320 GR. B8, CLASS 1 WITH 2 HEAVY HEXNUTS ASTM A194, GR 8",,,,,,,FLORJR  ,2002-11-21
DJA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJA ,0,BUTTERFLY VALVES                                                                                    ,1,,"CLASS 300, 316 SS, DOUBLE FLANGED",,,,,,,PCSSME  ,1999-7-14
DJA ,0,BUTTERFLY VALVES                                                                                    ,2,"4"" - 24""                                                                                            ","RF FLGD, 316 SS TRIM, CRYO., GR. OPR.",V03892,,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,1,,"CLASS 300, 316SS, CRYOGENIC",,2  ,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03524,,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,3,,"CLASS 300 316LSS, CRYOGENIC",,2  ,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V03527,27 ,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ASME B16.11",,,,,,,,
DJA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DJA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
DJA ,0,FITTINGS                                                                                            ,4,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,5,"14"" ONLY                                                                                            ",".375"" NOMINAL WALL",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,6,"16"" - 18""                                                                                           ",".500"" NOMINAL WALL",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,7,"20"" - 24""                                                                                           ",".625"" NOMINAL WALL",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
DJA ,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,4,"14"" ONLY                                                                                            ","WELDING NECK, .375"" WALL BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,5,"16"" - 18""                                                                                           ","WELDING NECK, .500"" WALL BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,6,"14"" ONLY                                                                                            ","WELDING NECK, .625"" WALL BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,7,"1/2"" - 24""                                                                                          ",BLIND (USE 304SS),,,,,,,,
DJA ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
DJA ,0,GATE VALVES                                                                                         ,1,,"CLASS 300 316SS, CRYO., PRESSURE RELIEF",,2  ,451,452,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 24""""                                                                                         ","RF FLGD, 316 SS TRIM, EXT. BONNET",V03031,25 ,,,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,3,,"CLASS 300 316LSS, CRYO., PRESS. RELIEF",,2  ,451,452,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, EXT. BONNET",V03025,,,,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, EXT. BONNET",V03026,5  ,,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 300 316SS, CRYOGENIC",,2  ,451,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ","RF FLANGED, EXT. BONNET",V03423,,,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,3,,"CLASS 300 316LSS, CRYOGENIC",,2  ,451,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, EXT. BONNET",V03417,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DJA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,3,"14"" ONLY                                                                                            ","WELDING NECK, .375"" WALL BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,4,"16"" - 18""                                                                                           ","WELDING NECK, .500"" WALL BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,5,"20"" - 24""                                                                                           ","WELDING NECK, .625"" WALL BORE",,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,,
DJA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
DJA ,0,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,4,"14"" ONLY                                                                                            ",".375"" NOMINAL WALL",,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,5,"16"" - 18""                                                                                           ",".500"" NOM. WALL",,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,6,"20"" - 24""                                                                                           ",".625"" NOM. WALL",,,,,,,PCSSME  ,1999-7-14
DJA ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ASME B16.11",,,,,,,,
DJA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DJA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DJA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DJA ,0,UNIONS                                                                                              ,1,,NONE - USE FLANGES,,,,,,,PCSSME  ,1999-7-23
DJA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCONEL 625 BELLOWS",V08352,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCONEL 625 BELLOWS",V08353,5  ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 316SS (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V03355,25 ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCONEL 625 BELLOWS",V03352,25 ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03355,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCONEL 625 BELLOWS",V03352,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08452,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCONEL 625 BELLOWS",V08450,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 316SS (124-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03460,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCONEL 625 BELLOWS",V03451,,,,,,PCSSME  ,1997-2-12
DJB ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DJB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJB ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 316 SS,,,,,,,PCSSME  ,1999-5-13
DJB ,0,BUTTERFLY VALVES                                                                                    ,2,"3"" & LGR                                                                                            ","RF FLGD, METAL SEATED, GR OPR",V03888,16 ,,,,,PCSSME  ,1999-5-13
DJB ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316SS (125-250 AARH FACING),,,,,,,,
DJB ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03507,,,,,,,
DJB ,0,CHECK VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJB ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V03523,27 ,,,,,,
DJB ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11",,,,,,,,
DJB ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DJB ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
DJB ,0,FITTINGS                                                                                            ,4,"2"" - 12                                                                                             ",SCHEDULE 40S,,,,,,,,
DJB ,0,FITTINGS                                                                                            ,5,"14"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DJB ,0,FLANGES                                                                                             ,1,,"CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.5",,,,,,,,
DJB ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
DJB ,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
DJB ,0,FLANGES                                                                                             ,4,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DJB ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND (USE 304SS),,,,,,,,
DJB ,0,GASKETS                                                                                             ,1,,"1/16"" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024"" THICK 316 SS CORRUGATED METAL INSERT, LAMONS CMG OR JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE",,136,,,,,MARTD6  ,2008-1-12
DJB ,0,GASKETS                                                                                             ,2,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,169,190,,,MARTD6  ,2008-1-12
DJB ,0,GATE VALVES                                                                                         ,1,,CLASS 300 316SS (125-250 AARH FACING),,,,,,,,
DJB ,0,GATE VALVES                                                                                         ,2,"1/2"" & LGR                                                                                          ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03012,25 ,162,,,,PCSSME  ,1998-1-5
DJB ,0,GATE VALVES                                                                                         ,3,"1/2"" & LGR                                                                                          ","RF FLGD, 316SS TRIM",V03035,25 ,161,,,,PCSSME  ,1998-1-5
DJB ,0,GATE VALVES                                                                                         ,4,,CLASS 300 316LSS,,,,,,,,
DJB ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V03015,162,,,,,PCSSME  ,1997-11-17
DJB ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V03016,5  ,162,,,,PCSSME  ,1997-11-17
DJB ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM",V03041,161,,,,,PCSSME  ,1997-11-17
DJB ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM",V03042,5  ,161,,,,PCSSME  ,1997-11-17
DJB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
DJB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
DJB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 316SS (125-250 AARH FACING),,,,,,,,
DJB ,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ",RAISED FACE FLANGED,V03409,,,,,,,
DJB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJB ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V03412,,,,,,,
DJB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DJB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
DJB ,0,ORIFICE FLANGES                                                                                     ,3,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DJB ,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,PCSJKA  ,1997-11-14
