Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DJB ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
DJB ,0,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,,
DJB ,0,PIPE                                                                                                ,4,"14"" - 24""                                                                                           ","CALCULATE WALL THICKNESS (.375"" MIN. NOM. WALL)",,,,,,,PCSSME  ,1998-8-17
DJB ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11",,,,,,,,
DJB ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DJB ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DJB ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DJB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DJB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DJB2,0,BALL VALVES                                                                                         ,1,,CLASS 300 316SS RF FLGD,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJB2,0,BALL VALVES                                                                                         ,2,"2"" ONLY                                                                                             ","POLYFILL SEATS, EXT. BONNET, OVAL HDLE",V03816,,,,,,PCSSME  ,1999-7-6
DJB2,0,BALL VALVES                                                                                         ,3,"3"" - 4""                                                                                             ","POLYFILL SEATS, EXT. BONNET, WR OPR",V03816,,,,,,PCSSME  ,1999-7-6
DJB2,0,BALL VALVES                                                                                         ,4,"6"" ONLY                                                                                             ","POLYFILL SEATS, EXT. BONNET, GR OPR",V03816,,,,,,PCSSME  ,1999-6-30
DJB2,0,BALL VALVES                                                                                         ,5,,316L SS 1000 PSIG,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJB2,0,BALL VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW POLYFILL SEATS, EXT. BON., OVAL HDLE",V06834,,,,,,PCSSME  ,1999-6-30
DJB2,0,BALL VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD POLYFILL SEATS, EXT. BON., OVAL",V06835,5  ,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,"CLASS 800 316LSS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08328,,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08329,5  ,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,"CLASS 300 316SS, CRYO., PRESS. RELIEF",,2  ,147,451,452,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2"" - 2""                                                                                           ","RF FLGD, WB, 321SS BELLOWS",V03310,25 ,,,,,PCSSME  ,1999-7-6
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800 316LSS, CRYOGENIC",,2  ,147,451,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08455,,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 300 316SS, CRYOGENIC",,2  ,147,451,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V03463,,,,,,PCSSME  ,1999-6-30
DJB2,0,BOLTING                                                                                             ,1,,"ASTM A320 GR. L7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR. 7",,,,,,,,
DJB2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJB2,0,CHECK VALVES                                                                                        ,1,,"CLASS 300 316SS, CRYOGENIC",,2  ,,,,,PCSSME  ,1999-6-30
DJB2,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03527,,,,,,PCSSME  ,1999-6-30
DJB2,0,CHECK VALVES                                                                                        ,3,,"CLASS 300 316LSS, CRYOGENIC",,2  ,,,,,PCSSME  ,1999-6-30
DJB2,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V03524,27 ,,,,,PCSSME  ,1999-6-30
DJB2,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11",,,,,,,,
DJB2,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DJB2,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
DJB2,0,FITTINGS                                                                                            ,4,"2"" - 12                                                                                             ",SCHEDULE 40S,,,,,,,,
DJB2,0,FITTINGS                                                                                            ,5,"14"" - 24""                                                                                           ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DJB2,0,FLANGES                                                                                             ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.5",,,,,,,,
DJB2,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
DJB2,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
DJB2,0,FLANGES                                                                                             ,4,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DJB2,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DJB2,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
DJB2,0,GATE VALVES                                                                                         ,1,,"CLASS 300 316SS CRYO., PRESS. RELIEF",,2  ,451,452,,,PCSSME  ,1999-6-30
DJB2,0,GATE VALVES                                                                                         ,2,"1/2"" & LGR                                                                                          ","RF FLGD, 316SS TRIM, EXT. BONNET",V03031,25 ,,,,,PCSSME  ,1999-6-30
DJB2,0,GATE VALVES                                                                                         ,3,,"CLASS 300 316LSS, CRYO., PRESS. RELIEF",,2  ,451,452,,,PCSSME  ,1999-6-30
DJB2,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, EXT. BONNET",V03025,,,,,,PCSSME  ,1999-6-30
DJB2,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, EXT. BONNET",V03026,5  ,,,,,PCSSME  ,1999-6-30
DJB2,0,GLOBE VALVES                                                                                        ,1,,"CLASS 300 316SS, CRYOGENIC",,2  ,451,,,,PCSSME  ,1999-6-30
DJB2,0,GLOBE VALVES                                                                                        ,2,"2"" - 10""                                                                                            ","RF FLANGED, EXT. BONNET",V03423,,,,,,PCSSME  ,1999-6-30
DJB2,0,GLOBE VALVES                                                                                        ,3,,"CLASS 600 316LSS, CRYOGENIC",,2  ,451,,,,PCSSME  ,1999-6-30
DJB2,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, EXT. BONNET",V06462,,,,,,PCSSME  ,1999-6-30
DJB2,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DJB2,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
DJB2,0,ORIFICE FLANGES                                                                                     ,3,"14"" - 24""                                                                                           ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DJB2,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M",,2  ,,,,,,
DJB2,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
DJB2,0,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,,
DJB2,0,PIPE                                                                                                ,4,"14"" - 24""                                                                                           ","CALCULATE WALL THICKNESS (.375"" MIN. NOM. WALL)",,,,,,,,
DJB2,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ASME B16.11",,,,,,,,
DJB2,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DJB2,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DJB2,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DJB2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DJB2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,,
DLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,,
DLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,,
DLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800, 316L SS",,147,160,,,,,
DLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 316 SS TRIM, 321 SS BELLOWS",V08452,,,,,,,
DLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 300, 316 SS",,147,160,,,,PCSSME  ,1999-7-14
DLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, 316 SS TRIM, 321 SS BELLOWS",V03461,,,,,,PCSSME  ,1999-7-14
DLA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DLA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DLA ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316L SS,,,,,,,PCSSME  ,1999-7-13
DLA ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, HORIZ. LIFT",V03523,27 ,,,,,PCSSME  ,1999-7-14
DLA ,0,CHECK VALVES                                                                                        ,3,,"CLASS 300, 316 SS",,,,,,,PCSSME  ,1999-7-14
DLA ,0,CHECK VALVES                                                                                        ,4,"2"" - 24""                                                                                            ","RF FLGD, SWING, 316 SS TRIM",V03506,,,,,,PCSSME  ,1999-7-14
DLA ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L, ANSI B16.11",,2  ,,,,,,
DLA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DLA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L, ASME B16.9",,2  ,125,167,,,,
DLA ,0,FITTINGS                                                                                            ,4,"2"" 12""                                                                                              ",SCH 40S,,,,,,,PCSSME  ,1999-7-14
DLA ,0,FITTINGS                                                                                            ,5,"14"" - 24""                                                                                           ",".375"" NOM. WALL",,,,,,,PCSSME  ,1999-7-14
DLA ,0,FLANGES                                                                                             ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.5",,2  ,,,,,PCSSME  ,1999-7-14
DLA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
DLA ,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK,SCH 40S BORE",,,,,,,PCSSME  ,1999-7-14
DLA ,0,FLANGES                                                                                             ,4,"14"" - 24""                                                                                           ","WELDING NECK, .375"" NOM. WALL BORE",,,,,,,PCSSME  ,1999-7-14
DLA ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DLA ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
DLA ,0,GATE VALVES                                                                                         ,1,,CLASS 300 316SS,,,,,,,PCSSME  ,1999-7-13
DLA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 24""                                                                                          ","RF FLGD, 316SS TRIM, STELLITED SEATS",V03004,25 ,,,,,PCSSME  ,1999-7-14
DLA ,0,GATE VALVES                                                                                         ,3,,CLASS 300 316LSS,,,,,,,PCSSME  ,1999-7-13
DLA ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V03015,,,,,,PCSSME  ,1999-7-14
DLA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V03016,5  ,,,,,PCSSME  ,1999-7-14
DLA ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 300, 316 SS",,,,,,,PCSSME  ,1999-7-13
DLA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 8""                                                                                             ","RF FLGD, 316 SS TRIM, STELL. SEATS",V03406,,,,,,PCSSME  ,1999-7-14
DLA ,0,GLOBE VALVES                                                                                        ,3,,"CLASS 300, 316L SS",,,,,,,PCSSME  ,1999-7-13
DLA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, STELL. SEATS",V03412,,,,,,PCSSME  ,1999-7-14
DLA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DLA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, SCH 40S BORE",,,,,,,PCSSME  ,1999-7-14
DLA ,0,ORIFICE FLANGES                                                                                     ,3,"14"" - 24""                                                                                           ","WELDING NECK, .375"" NOM. WALL BORE",,,,,,,PCSSME  ,1999-7-14
DLA ,0,PIPE                                                                                                ,1,,"WELDED SS, ASTM A312 GR TP316L ASME B36.19M",,2  ,,,,,PCSSME  ,1999-7-14
DLA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,PCSSME  ,1999-7-14
DLA ,0,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-14
DLA ,0,PIPE                                                                                                ,4,"14"" - 24""                                                                                           ","0.375"" NOMINAL WALL",,,,,,,PCSSME  ,1999-7-14
DLA ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F316, ANSI B16.11",,,,,,,,
DLA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DLA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DLA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DLA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DLA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DQ  ,0,BALL VALVES                                                                                         ,1,,CLASS 300 321H SS (125 - 250 AARH FACING),,,,,,,PCSSME  ,1997-7-21
DQ  ,0,BALL VALVES                                                                                         ,2,"2"" - 20""                                                                                            ","RF FLANGED, METAL SEATS, GR OPR",V03822,166,,,,,PCS41CR ,1997-8-14
DQ  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B8 CLASS 1 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 8",,,,,,,PCS41CR ,1997-8-6
DQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DQ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 321HSS OR 347SS (125 - 250 AARH FACING),,2  ,,,,,PCS41CR ,1997-8-18
DQ  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RF FLANGED",V03513,,,,,,PCS41CR ,1997-8-6
DQ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 600 321HSS,,2  ,,,,,PCS41CR ,1997-8-18
DQ  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V06531,27 ,,,,,PCS41CR ,1997-8-18
DQ  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321H ASME B16.11,,,,,,,PCS41CR ,1997-8-18
DQ  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DQ  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321H, ASME B16.9",,68 ,167,,,,PCSSME  ,1997-9-9
DQ  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
DQ  ,0,FLANGES                                                                                             ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE (125 - 250 AARH FACING) ASTM A182 GR F321H, ASME B16.5",,,,,,,PCS41CR ,1997-8-18
DQ  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
DQ  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DQ  ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
DQ  ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 321SS/APX2 FLEXIBLE GRAPHITE, 321SS INNER RING, 321SS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
DQ  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 347 SS (125 - 250 AARH FACING),,2  ,,,,,PCS41CR ,1997-8-7
DQ  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RF FLANGED, BB, STELLITED SEATS",V03036,25 ,,,,,PCS41CR ,1997-8-6
DQ  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RF FLANGED, BB, STELLITED SEATS",V03036,,,,,,PCS41CR ,1997-8-6
DQ  ,0,GATE VALVES                                                                                         ,4,,CLASS 600 321H SS,,2  ,,,,,PCS41CR ,1997-8-14
DQ  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW, WB, STELLITED SEATS",V06075,,,,,,PCS41CR ,1997-8-18
DQ  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, WB, STELLITED SEATS",V06076,5  ,,,,,PCS41CR ,1997-8-18
DQ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 321HSS OR 347SS (125 - 250 AARH FACING),,2  ,,,,,PCS41CR ,1997-8-18
DQ  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 8""                                                                                             ",RF FLANGED,V03472,,,,,,PCS41CR ,1997-8-18
DQ  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 600 321H SS,,2  ,,,,,PCS41CR ,1997-8-18
DQ  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V06420,,,,,,PCS41CR ,1997-8-18
DQ  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 300 STAINLESS STEEL RAISED FACE (125 - 250 AARH) ASTM A182 GR F321H, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
DQ  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
DQ  ,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP321H, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,PCS41CR ,1997-8-18
DQ  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,51 ,,,,,,
DQ  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM),,,,,,,,
DQ  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F321H, ASME B16.11",,,,,,,PCS41CR ,1997-8-18
DQ  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
DQ  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DQ  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
DSP ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DSP ,0,BRANCH CONN                                                                                         ,1,,"USE TEES, FULL SIZE OR REDUCING",,,,,,,,
DSP ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1997-7-15
DSP ,0,CHECK VALVES                                                                                        ,2,"1"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V03520,,,,,,PCSSME  ,1997-7-15
DSP ,0,FITTINGS                                                                                            ,1,,"FLANGED CAST CARBON STEEL, ASTM A216 GR WPB, PPL LINED",,,,,,,,
DSP ,0,FITTINGS                                                                                            ,2,"1"" - 12""                                                                                            ",CLASS 300 FLANGES,,,,,,,PCSSME  ,1997-7-15
DSP ,0,FITTINGS                                                                                            ,3,,**********SPACERS**********,,,,,,,,
DSP ,0,FITTINGS                                                                                            ,4,"1"" - 12""                                                                                            ","ARMORED, CLASS 300, PPL LINED",,,,,,,PCSSME  ,1997-7-15
DSP ,0,FITTINGS                                                                                            ,5,"1"" - 12""                                                                                            ","ORIFICE, FULL FACE, CLASS 300, PPL, 1"" TAP",,,,,,,PCSSME  ,1997-7-15
DSP ,0,FITTINGS                                                                                            ,6,,UNLINED FITTINGS (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
DSP ,0,FITTINGS                                                                                            ,7,"1/2"" - 1""                                                                                           ","CLASS 6000, THREADED, ASTM A105",,,,,,,,
DSP ,0,FLANGES                                                                                             ,1,,UNLINED FLANGES  (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
DSP ,0,FLANGES                                                                                             ,2,,"CLASS 300, STEEL, RAISED FACE, ASTM A105, ASME B16.5",,,,,,,PCSSME  ,1997-7-15
DSP ,0,FLANGES                                                                                             ,3,"1/2"" - 1""                                                                                           ",THREADED,,,,,,,,
DSP ,0,FLANGES                                                                                             ,4,"1/2"" - 12""                                                                                          ",BLIND,,,,,,,,
DSP ,0,GASKETS                                                                                             ,1,,"1/8"" THICK NEOPRENE RUBBER, FLAT RING, CLASS 150",,,,,,,PCSSME  ,1997-7-15
DSP ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1997-7-15
DSP ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V03000,,,,,,PCSSME  ,1997-7-15
DSP ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V03010,,,,,,PCSSME  ,1997-7-15
DSP ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DSP ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1""                                                                                           ","SCREWED, WB, API 602",V08006,5  ,,,,,,
DSP ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1997-7-15
DSP ,0,GLOBE VALVES                                                                                        ,2,"1"" - 12""                                                                                            ",RAISED FACE FLANGED,V03410,,,,,,PCSSME  ,1997-7-15
DSP ,0,ORIFICE FLANGES                                                                                     ,1,,USE PPL ORIFICE SPACER,,,,,,,,
DSP ,0,PIPE                                                                                                ,1,,"ERW CARBON STEEL, STD. WT., PPL LINED, FLANGE ENDS, FORGED STEEL THREADED FLANGES PER ASME B16.5 (CONTACT MANUFACTURER FOR AVAILABLE STANDARD LENGTHS)",,,,,,,PCSJKA  ,1997-11-14
DSP ,0,PIPE                                                                                                ,2,,UNLINED PIPE (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
DSP ,0,PIPE                                                                                                ,3,"1/2"" - 1""                                                                                           ","SEAMLESS STEEL, A106 GR B, SCH 160",,,,,,,,
DSP ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
DSP ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
DSP ,0,PRESS  CONN                                                                                         ,1,,"USE FLANGED INSTRUMENT TEE, PPL LINED",,,,,,,,
DSP ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DSP ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DSP ,0,UNIONS                                                                                              ,1,,NONE,,,,,,,,
DSP ,0,VENT & DRAIN                                                                                        ,1,,"USE PPL LINED INSTRUMENT TEE AND 1"" THREADED PIPE FLANGE. USE UNLINED THREADED PIPING COMPONENTS (SCHEDULE 160 MINIMUM) FOR VENT AND DRAIN PIPING.",,,,,,,,
DX  ,0,BALL VALVES                                                                                         ,1,,"ALLOY 20, FLOATING BALL, 1000 PSIG (72F MAX)",,,,,,,MARTD6  ,2007-12-12
DX  ,0,BALL VALVES                                                                                         ,2,"1/2"" - 1 1/2""                                                                                       ","RTFE OR EQUAL SEATS, SW/SCRD, OVAL HANDLE",V06824,62 ,464,,,,MARTD6  ,2007-12-12
DX  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
DX  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DX  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 ALLOY 20,,,,,,,,
DX  ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 8""                                                                                           ","SWING TYPE, RAISED FACE FLANGED",V03500,2  ,64 ,,,,,
DX  ,0,FITTINGS                                                                                            ,1,,"FORGED ALLOY 20 , SOCKETWELD, ASTM B462 UNS N08020, ANSI B16.11",,2  ,,,,,,
DX  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
DX  ,0,FITTINGS                                                                                            ,3,,"WELDED ALLOY 20 , BUTTWELDING ENDS, ASTM B366 UNS N08020, ASME B16.9",,2  ,63 ,,,,,
DX  ,0,FITTINGS                                                                                            ,4,"2"" - 8""                                                                                             ",SCHEDULE 40,,,,,,,,
DX  ,0,FLANGES                                                                                             ,1,,"CLASS 300 ALLOY 20,ASTM B462 UNS N08020 RAISED FACE , ASME B16.5",,2  ,64 ,,,,,
DX  ,0,FLANGES                                                                                             ,2,"1/2"" - 8""                                                                                           ",SLIP-ON,,7  ,494,,,,LOOMT0  ,2009-2-13
DX  ,0,FLANGES                                                                                             ,3,"1/2"" - 8""                                                                                           ",BLIND,,,,,,,,
DX  ,0,GASKETS                                                                                             ,1,,"1/16"" THICK, KLINGER-TOP CHEM 2000 OR EQUAL",,146,,,,,FLORJR  ,2002-10-31
DX  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 ALLOY 20,,2  ,64 ,,,,,
DX  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V03014,62 ,,,,,,
DX  ,0,GATE VALVES                                                                                         ,3,"1/2"" - 8""                                                                                           ",RAISED FACE FLANGED,V03001,,,,,,,
DX  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 ALLOY 20,,,,,,,,
DX  ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 8""                                                                                           ",RAISED FACE FLANGED,V03413,2  ,64 ,,,,,
DX  ,0,PIPE                                                                                                ,1,,"WELDED ALLOY 20 ASTM B464, UNS N08020, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
DX  ,0,PIPE                                                                                                ,2,"1/2"" - 8""                                                                                           ",SCHEDULE 40,,,,,,,,
DX  ,0,PLUG VALVES                                                                                         ,1,,CLASS 300 ALLOY 20 SLEEVELINE,V03704,2  ,16 ,64 ,,,,
DX  ,0,PLUG VALVES                                                                                         ,2,"1/2"" - 8""                                                                                           ",RAISED FACE FLANGED,,,,,,,,
DX  ,0,PLUGS                                                                                               ,1,,"ALLOY 20 ASTM B462 UNS N08020, ANSI B16.11",,,,,,,,
DX  ,0,PLUGS                                                                                               ,2,"1/2"" - 3/4""                                                                                         ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-15
DX  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
DX  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
DX  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DX  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-2-12
