Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCONEL 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCONEL 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V06202,25 ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCONEL 625 BELLOWS",V06200,25 ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06202,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCONEL 625 BELLOWS",V06200,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06481,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V06480,,,,,,PCSSME  ,1997-2-12
FA  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","SWING, RAISED FACE FLANGED",V06520,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FA  ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FA  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FA  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FA  ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
FA  ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FA  ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FA  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FA  ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FA  ,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FA  ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FA  ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FA  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06000,25 ,,,,,,
FA  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06010,,,,,,,
FA  ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FA  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FA  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06410,,,,,,,
FA  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FA  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,176,,,,,PCSSME  ,1998-8-5
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 8""                                                                                             ","RAISED FACE FLANGED, TFE SEAT",V06800,14 ,18 ,,,,,
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,18 ,176,,,PCSSME  ,1999-1-6
FA  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SREWS.",,456,,,,,THOM1J  ,2004-12-9
FA  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FA  ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FA  ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FA  ,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",XS WEIGHT,,,,,,,,
FA  ,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FA  ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
FA  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FA  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FA  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,"2"" - 16""                                                                                            ",RAISED FACE FLANGED,V06780,12 ,15 ,,,,,
FA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V06212,25 ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V06211,25 ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06212,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V06211,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06488,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V06487,,,,,,PCSSME  ,1997-2-12
FAB ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAB ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB ,0,CHECK VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","SWING, RAISED FACE FLANGED",V06500,,,,,,PCSSME  ,1999-6-30
FAB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAB ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAB ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FAB ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAB ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
FAB ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAB ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAB ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FAB ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAB ,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAB ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAB ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAB ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06019,25 ,,,,,,
FAB ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06021,,,,,,PCSSME  ,1999-6-30
FAB ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FAB ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAB ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06414,,,,,,PCSSME  ,1999-6-30
FAB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL (125-250 AARH FACING),,176,,,,,PCSSME  ,1998-8-5
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 8""                                                                                             ","RAISED FACE FLANGED, TFE SEAT",V06802,16 ,18 ,,,,PCSSME  ,1999-6-30
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,16 ,18 ,176,,,PCSSME  ,1999-1-6
FAB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAB ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAB ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FAB ,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",XS WEIGHT,,,,,,,,
FAB ,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAB ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAB ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAB ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAB ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,,
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,,
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 600 STEEL (125-250 AARH FACING),,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V06212,25 ,,,,,,
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06212,,,,,,,
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,,
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 600 STEEL (125-250 AARH FACING),,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06488,,,,,,,
FAB1,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAB1,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAB1,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB1,0,CHECK VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","SWING, RAISED FACE FLANGED",V06500,,,,,,PCSSME  ,1999-6-30
FAB1,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB1,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAB1,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAB1,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FAB1,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
FAB1,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
FAB1,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAB1,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,PCSSME  ,1999-6-30
FAB1,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FAB1,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAB1,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAB1,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAB1,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAB1,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB1,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06019,25 ,,,,,,
FAB1,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06021,,,,,,PCSSME  ,1999-6-30
FAB1,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,,
FAB1,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,,
FAB1,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,PCSSME  ,1999-7-6
FAB1,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB1,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06414,,,,,,PCSSME  ,1999-6-30
FAB1,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB1,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL (125-250 AARH FACING),,176,,,,,,
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 8""                                                                                             ","RAISED FACE FLANGED, TFE SEAT",V06802,16 ,18 ,,,,PCSSME  ,1999-6-30
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,16 ,18 ,176,,,,
FAB1,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36,  1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAB1,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAB1,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAB1,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FAB1,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",XS WEIGHT,,,,,,,,
FAB1,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAB1,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAB1,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAB1,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAB1,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAB1,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAB1,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08300,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCO 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V06212,25 ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCO 625 BELLOWS",V06211,25 ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06212,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V06211,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06488,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V06487,,,,,,PCSSME  ,1997-2-12
FAC ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAC ,0,CHECK VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","SWING, RAISED FACE FLANGED",V06500,,,,,,PCSSME  ,1999-7-22
FAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAC ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAC ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
FAC ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAC ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",SCHEDULE 160,,,,,,,,
FAC ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAC ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAC ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FAC ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FAC ,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAC ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAC ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAC ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAC ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06019,25 ,,,,,,
FAC ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06021,,,,,,PCSSME  ,1999-7-22
FAC ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FAC ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
