Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FAC ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAC ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06414,,,,,,PCSSME  ,1999-7-22
FAC ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL (125-250 AARH FACING),,176,,,,,PCSSME  ,1998-8-5
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 8""                                                                                             ","RAISED FACE FLANGED, TFE SEAT",V06802,16 ,18 ,,,,PCSSME  ,1999-7-22
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,16 ,18 ,176,,,PCSSME  ,1999-1-6
FAC ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAC ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FAC ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAC ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FAC ,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",SCHEDULE 160,,,,,,,,
FAC ,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAC ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAC ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAC ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAC ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, NACE, 321SS BELLOWS",V08316,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, NACE, INCO 625 BELLOWS",V08312,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, NACE, 321SS BELLOWS",V08317,5  ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, NACE, INC0 625 BELLOWS",V08313,5  ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, NACE, 321SS BELLOWS",V06215,25 ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, NACE, INCO 625 BELLOWS",V06214,25 ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, NACE, 321SS BELLOWS",V06215,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, NACE, INCO 625 BELLOWS",V06214,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, NACE, 321SS BELLOWS",V08467,,,,,,PCS41CR ,1997-7-15
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, NACE, INCO 625 BELLOWS",V08466,,,,,,PCS41CR ,1997-7-15
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, NACE, 321SS BELLOWS",V06482,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, NACE, INCO 625 BELLOWS",V06483,,,,,,PCSSME  ,1997-2-12
FAC2,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAC2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLGD,NACE",V06501,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SW, NACE",V08502,27 ,,,,,,
FAC2,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAC2,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
FAC2,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAC2,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",SCHEDULE 160,,,,,,,,
FAC2,0,FITTINGS                                                                                            ,5,"3"" -24""                                                                                             ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAC2,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAC2,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FAC2,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAC2,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAC2,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAC2,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAC2,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RAISED FACE FLANGED, NACE",V06017,25 ,,,,,,
FAC2,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, NACE",V06018,,,,,,,
FAC2,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FAC2,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08007,,,,,,,
FAC2,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD/SCREWED, NACE",V08008,5  ,,,,,LOOMT0  ,2007-11-1
FAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,61 ,70 ,139,,MARTD6  ,2008-11-13
FAC2,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAC2,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","RAISED FACE FLANGED,NACE",V06401,,,,,,,
FAC2,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC2,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08402,,,,,,,
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,14 ,177,,,,PCSSME  ,1998-8-5
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","RAISED FACE FLGD, TFE SEAT, NACE",V06803,,,,,,,
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, NACE",V06807,14 ,,,,,,
FAC2,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAC2,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FAC2,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAC2,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,PCSSME  ,1997-1-9
FAC2,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",SCHEDULE 160,,,,,,,PCSSME  ,1997-1-9
FAC2,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS STD WEIGHT MINIMUM),,,,,,,,
FAC2,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
FAC2,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAC2,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,,,,,,,
FAC2,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAC2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAC2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, NACE, 321SS BELLOWS",V08320,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, NACE, INCO 625 BELLOWS",V08306,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, NACE, 321SS BELLOWS",V08321,5  ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, NACE, INCO 625 BELLOWS",V08307,5  ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, NACE, 321SS BELLOWS",V06213,25 ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, NACE, INCO 625 BELLOWS",V06210,25 ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, 321SS BELLOWS",V06213,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, INCO 625 BELLOWS",V06210,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, NACE, 321SS BELLOWS.",V08468,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, NACE, INCO 625 BELLOWS.",V08465,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, 321SS BELLOWS",V06486,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, NACE, INCO 625 BELLOWS",V06485,,,,,,PCSSME  ,1997-2-12
FACN,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FACN,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, R. F. FLANGED, NACE",V06501,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SW, NACE",V08504,27 ,,,,,,
FACN,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",SCHEDULE 160 BORE,,,,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FACN,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FACN,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FACN,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FACN,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FACN,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FACN,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FACN,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FACN,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ","RAISED FACE FLANGED, NACE",V06017,25 ,,,,,,
FACN,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ","RAISED FACE FLANGED, NACE",V06018,,,,,,,
FACN,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FACN,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08022,,,,,,,
FACN,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD/SCREWED, NACE",V08023,174,,,,,PCSSME  ,1998-8-4
FACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,61 ,70 ,139,,MARTD6  ,2008-11-13
FACN,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FACN,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","RAISED FACE FLANGED, NACE",V06401,,,,,,,
FACN,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FACN,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V08405,,,,,,,
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,14 ,177,,,,PCSSME  ,1998-8-5
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" & LARGER                                                                                         ","R. F. FLANGED, TFE SEAT, NACE",V06803,,,,,,,
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, NACE",V06807,14 ,,,,,,
FACN,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FACN,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FACN,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FACN,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FACN,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",SCHEDULE 160,,,,,,,,
FACN,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS STD WEIGHT MINIMUM),,,,,,,,
FACN,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
FACN,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FACN,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FACN,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FACN,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FACN,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08314,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCONEL BELLOWS",V08300,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08315,5  ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCONEL 625 BELLOWS",V08301,5  ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, 321SS BELLOWS",V06202,25 ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, WB, INCONEL 625 BELLOWS",V06200,25 ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06202,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, WB, INCONEL 625 BELLOWS",V06200,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08462,,,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08460,,,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, WB, 321SS BELLOWS",V06481,,,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, WB, INCO 625 BELLOWS",V06480,,,,,,PCSSME  ,1997-12-1
FAD ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","SWING, RAISED FACE FLANGED",V06520,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAD ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAD ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
FAD ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAD ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",SCHEDULE 160,,,,,,,,
FAD ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAD ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAD ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FAD ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FAD ,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAD ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAD ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAD ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06000,25 ,,,,,,
FAD ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06010,,,,,,,
FAD ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FAD ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAD ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVES",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06410,,,,,,,
FAD ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAD ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,176,,,,,PCSSME  ,1998-8-5
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 8""                                                                                             ","RAISED FACE FLANGED, TFE SEAT",V06800,14 ,18 ,,,,,
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,14 ,18 ,176,,,PCSSME  ,1999-1-6
FAD ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAD ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FAD ,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAD ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FAD ,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",SCHEDULE 160,,,,,,,,
FAD ,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAD ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAD ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAD ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAD ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAD ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,"2"" - 16""                                                                                            ",RAISED FACE FLANGED,V06780,12 ,15 ,,,,,
FAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,64 ,147,160,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08318,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08310,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08319,5  ,,,,,PCSSME  ,1997-2-12
