Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08311,5  ,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,64 ,147,160,,,PCSSME  ,1997-12-1
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, 321SS BELLOWS",V06203,25 ,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06204,25 ,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06203,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06204,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800 STEEL, BOLTED BONNET",,64 ,147,160,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08463,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08461,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,64 ,147,160,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06490,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06489,,,,,,PCSSME  ,1997-2-12
FAD3,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAD3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,64 ,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,2,"2"" - 12""                                                                                            ","SWING, RAISED FACE FLANGED",V06520,,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,3,,"CLASS 800 STEEL, BOLTED CAP",,64 ,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAD3,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAD3,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
FAD3,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAD3,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",SCHEDULE 160,,,,,,,,
FAD3,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAD3,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,64 ,,,,,,
FAD3,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FAD3,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FAD3,0,FLANGES                                                                                             ,4,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAD3,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAD3,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAD3,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,64 ,,,,,,
FAD3,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06000,25 ,,,,,,
FAD3,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06010,,,,,,,
FAD3,0,GATE VALVES                                                                                         ,4,,"CLASS 800 STEEL, BOLTED BONNET, API 602",,64 ,,,,,PCSSME  ,1998-8-4
FAD3,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08004,,,,,,PCSSME  ,1998-8-4
FAD3,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08005,5  ,,,,,LOOMT0  ,2007-11-1
FAD3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAD3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAD3,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,64 ,,,,,,
FAD3,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06410,,,,,,,
FAD3,0,GLOBE VALVES                                                                                        ,3,,"CLASS 800 STEEL, BOLTED BONNET",,64 ,,,,,,
FAD3,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08403,,,,,,,
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,64 ,150,176,,,PCSSME  ,1998-8-5
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 8""                                                                                             ","RAISED FACE FLANGED, TFE SEAT",V06800,16 ,18 ,,,,,
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,"CLASS 600 STEEL, BOLTED BONNET",,64 ,150,,,,,
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V06805,16 ,18 ,176,,,PCSSME  ,1999-1-6
FAD3,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,64 ,456,,,,THOM1J  ,2004-12-9
FAD3,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 160 BORE",,,,,,,,
FAD3,0,ORIFICE FLANGES                                                                                     ,3,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAD3,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FAD3,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",SCHEDULE 160,,,,,,,,
FAD3,0,PIPE                                                                                                ,3,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAD3,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAD3,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAD3,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAD3,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAD3,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAD3,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAH ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAH ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAH ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAH ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V06510,8  ,,,,,,
FAH ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V06532,3  ,,,,,PCSSME  ,1998-11-25
FAH ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAH ,0,CHECK VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAH ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAH ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FAH ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAH ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",XS WEIGHT,,,,,,,,
FAH ,0,FITTINGS                                                                                            ,5,"8"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAH ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,3  ,,,,,,
FAH ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FAH ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAH ,0,FLANGES                                                                                             ,4,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAH ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAH ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAH ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAH ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06000,25 ,,,,,PCSSME  ,1997-7-15
FAH ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06035,3  ,,,,,PCSSME  ,1998-11-25
FAH ,0,GATE VALVES                                                                                         ,4,"2"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V06030,8  ,,,,,,
FAH ,0,GATE VALVES                                                                                         ,5,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FAH ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAH ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAH ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAH ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V06400,8  ,,,,,,
FAH ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06413,3  ,,,,,PCSSME  ,1998-11-25
FAH ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAH ,0,GLOBE VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAH ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAH ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAH ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAH ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FAH ,0,PIPE                                                                                                ,2,"1/2"" - 6""                                                                                           ",XS WEIGHT,,,,,,,PCSSME  ,1997-1-9
FAH ,0,PIPE                                                                                                ,3,"8"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WT MIN.),,,,,,,,
FAH ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
FAH ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAH ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAH ,0,STEAM TRAP                                                                                          ,1,,"925 PSIG @ 800F, A216 Gr. WCB, FLANGED",,11 ,77 ,491,,,LOOMT0  ,2008-9-8
FAH ,0,STEAM TRAP                                                                                          ,2,"3/4""                                                                                                ","TLV 3/4"" SH5NL-46-600RF - FLANGED.  SEE NOTE C.",,,,,,,LOOMT0  ,2008-8-11
FAH ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAH ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAH ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAJ ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAJ ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAJ ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAJ ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V06510,8  ,,,,,,
FAJ ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06526,3  ,,,,,,
FAJ ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAJ ,0,CHECK VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAJ ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAJ ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FAJ ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAJ ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",XS WEIGHT,,,,,,,,
FAJ ,0,FITTINGS                                                                                            ,5,"8"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAJ ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5,,3  ,,,,,,
FAJ ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FAJ ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAJ ,0,FLANGES                                                                                             ,4,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAJ ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAJ ,0,GASKETS                                                                                             ,1,,"SOFT IRON OVAL RING, ANSI B16.20",,136,,,,,,
FAJ ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAJ ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED API 602,V06029,25 ,,,,,PCSSME  ,1997-7-15
FAJ ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED API 600,V06004,3  ,,,,,PCSSME  ,1997-7-15
FAJ ,0,GATE VALVES                                                                                         ,4,"2"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V06030,8  ,,,,,,
FAJ ,0,GATE VALVES                                                                                         ,5,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FAJ ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAJ ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAJ ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAJ ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V06400,8  ,,,,,,
FAJ ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V06404,3  ,,,,,,
FAJ ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAJ ,0,GLOBE VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAJ ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAJ ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAJ ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAJ ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
FAJ ,0,PIPE                                                                                                ,2,"1/2"" - 6""                                                                                           ",XS WEIGHT,,,,,,,PCSSME  ,1997-1-9
FAJ ,0,PIPE                                                                                                ,3,"8"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WT MIN.),,,,,,,,
FAJ ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
FAJ ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAJ ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAJ ,0,STEAM TRAP                                                                                          ,1,,"CLASS 600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD WITH INTEGRAL STRAINER & BLOWDOWN VALVE",,1  ,11 ,77 ,,,,
FAJ ,0,STEAM TRAP                                                                                          ,2,"3/4""                                                                                                ","YARWAY SERIES 741 (FOR C.P. ONLY. FOR LAR, SEE DWG. P-0132-31305D)",,,,,,,,
FAJ ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAJ ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAJ ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAP ,0,BLOWDOWN VALVES                                                                                     ,1,,"CONTINUOUS BLOWDOWN, CLASS 1500, 2-1/4 CR - 1 MO",,,,,,,PCSSME  ,1998-1-5
FAP ,0,BLOWDOWN VALVES                                                                                     ,2,"1"" - 1-1/2""                                                                                         ",SOCKETWELD (SPECIFY  ORIFICE SIZE),V15835,77 ,,,,,PCSSME  ,1998-1-5
FAP ,0,BLOWDOWN VALVES                                                                                     ,3,,"INTERMITTENT BLOWDOWN, CLASS 600, STEEL",,,,,,,PCSSME  ,1998-1-5
FAP ,0,BLOWDOWN VALVES                                                                                     ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD (SPECIFY  RIGHT OR LEFT HAND),V06890,,,,,,PCSSME  ,1998-1-5
FAP ,0,BLOWDOWN VALVES                                                                                     ,5,"2"" ONLY                                                                                             ",RAISED FACE FLANGED (SPECIFY RIGHT OR LEFT HAND),V06836,,,,,,PCSSME  ,1998-1-5
FAP ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAP ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAP ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAP ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V06532,3  ,,,,,PCSSME  ,1998-11-25
FAP ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V06510,8  ,,,,,,
FAP ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAP ,0,CHECK VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAP ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAP ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FAP ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAP ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",XS WEIGHT,,,,,,,,
FAP ,0,FITTINGS                                                                                            ,5,"8"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAP ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,3  ,,,,,,
FAP ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FAP ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAP ,0,FLANGES                                                                                             ,4,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAP ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAP ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FAP ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAP ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED API 602,V06000,25 ,,,,,PCSSME  ,1997-7-15
FAP ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06035,3  ,,,,,PCSSME  ,1998-11-25
FAP ,0,GATE VALVES                                                                                         ,4,"2"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V06030,8  ,,,,,,
FAP ,0,GATE VALVES                                                                                         ,5,,CLASS 800 STEEL,,,,,,,,
FAP ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD API 602,V08000,,,,,,,
FAP ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAP ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAP ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06413,3  ,,,,,PCSSME  ,1998-11-25
FAP ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V06400,8  ,,,,,,
FAP ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAP ,0,GLOBE VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAP ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS,",,456,,,,,THOM1J  ,2004-12-9
FAP ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAP ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAP ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASME SA106 GR B, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,PCSSME  ,1997-1-9
FAP ,0,PIPE                                                                                                ,2,"1/2"" - 6""                                                                                           ",XS WEIGHT,,,,,,,PCSSME  ,1997-1-9
FAP ,0,PIPE                                                                                                ,3,"8"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAP ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
FAP ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAP ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAP ,0,STEAM TRAP                                                                                          ,1,,"600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD WITH INTEGRAL STRAINER & BLOWDOWN VALVE",,1  ,11 ,77 ,,,,
FAP ,0,STEAM TRAP                                                                                          ,2,"3/4""                                                                                                ","YARWAY SERIES 741 (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,,,,,,,
FAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,1,,CLASS 600 STEEL,,,,,,,,
FAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,2,"3"" - 12""                                                                                            ","GLOBE TYPE, RAISED FACE FLANGED",V06852,3  ,,,,,,
FAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,3,"3"" - 12""                                                                                            ","ANGLE TYPE, RAISED FACE FLANGED",V06872,3  ,,,,,,
FAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,4,"3"" - 12""                                                                                            ","GLOBE TYPE, WELD-END (BORE TO MATCH PIPE)",V06860,8  ,,,,,,
FAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,5,"3"" - 12""                                                                                            ","ANGLE TYPE, WELD-END (BORE TO MATCH PIPE)",V06880,8  ,,,,,,
FAP ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAP ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAP ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FAT ,0,BLOWDOWN VALVES                                                                                     ,1,,"CONTINUOUS BLOWDOWN, CLASS 1500, 2-1/4 CR - 1 MO",,,,,,,PCSSME  ,1998-1-5
FAT ,0,BLOWDOWN VALVES                                                                                     ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD (SPECIFY ORIFICE SIZE),V15835,77 ,,,,,PCSSME  ,1998-1-5
FAT ,0,BLOWDOWN VALVES                                                                                     ,3,,"INTERMITTENT BLOWDOWN, CLASS 600, STEEL",,,,,,,PCSSME  ,1998-1-5
FAT ,0,BLOWDOWN VALVES                                                                                     ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD (SPECIFY LEFT OR RIGHT HAND),V06890,,,,,,PCSSME  ,1998-1-5
FAT ,0,BLOWDOWN VALVES                                                                                     ,5,"2"" ONLY                                                                                             ",RING TYPE JOINT FLANGED (SPECIFY RIGHT OR LEFT HAND),V06837,,,,,,PCSSME  ,1998-1-5
FAT ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FAT ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAT ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
