Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FAT ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06526,3  ,,,,,,
FAT ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V06510,8  ,,,,,PCS41CR ,1997-8-28
FAT ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAT ,0,CHECK VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08500,27 ,,,,,,
FAT ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
FAT ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FAT ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
FAT ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",XS WEIGHT,,,,,,,,
FAT ,0,FITTINGS                                                                                            ,5,"8"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAT ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5,,3  ,,,,,,
FAT ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FAT ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAT ,0,FLANGES                                                                                             ,4,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAT ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FAT ,0,GASKETS                                                                                             ,1,,"SOFT IRON OVAL RING, ANSI B16.20",,136,,,,,,
FAT ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAT ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED API 602,V06029,25 ,,,,,PCSSME  ,1997-7-15
FAT ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED API 600,V06004,3  ,,,,,PCSSME  ,1997-7-15
FAT ,0,GATE VALVES                                                                                         ,4,"2"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V06030,8  ,,,,,PCS41CR ,1997-8-28
FAT ,0,GATE VALVES                                                                                         ,5,,"CLASS 800 STEEL, API 602",,,,,,,PCSSME  ,1998-8-4
FAT ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAT ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08010,5  ,,,,,LOOMT0  ,2007-10-29
FAT ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FAT ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FAT ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAT ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V06404,3  ,,,,,,
FAT ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V06400,8  ,,,,,PCS41CR ,1997-8-28
FAT ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
FAT ,0,GLOBE VALVES                                                                                        ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08400,,,,,,,
FAT ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FAT ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FAT ,0,ORIFICE FLANGES                                                                                     ,3,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FAT ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASME SA106 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,PCSSME  ,1997-1-9
FAT ,0,PIPE                                                                                                ,2,"1/2"" - 6""                                                                                           ",XS WEIGHT,,,,,,,PCSSME  ,1997-1-9
FAT ,0,PIPE                                                                                                ,3,"8"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAT ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
FAT ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FAT ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FAT ,0,STEAM TRAP                                                                                          ,1,,"600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD WITH INTEGRAL STRAINER & BLOWDOWN VALVE",,1  ,11 ,77 ,,,,
FAT ,0,STEAM TRAP                                                                                          ,2,"3/4""                                                                                                ","YARWAY SERIES 741 (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,,,,,,,
FAT ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,1,,CLASS 600 STEEL,,,,,,,,
FAT ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,2,"3"" - 12""                                                                                            ","GLOBE TYPE, RING JOINT FLANGED",V06853,3  ,,,,,,
FAT ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,3,"3"" - 12""                                                                                            ","ANGLE TYPE, RING JOINT FLANGED",V06873,3  ,,,,,,
FAT ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,4,"3"" - 12""                                                                                            ","GLOBE TYPE, WELD-END (BORE TO MATCH PIPE)",V06860,8  ,,,,,,
FAT ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,5,"3"" - 12""                                                                                            ","ANGLE TYPE, WELD-END (BORE TO MATCH PIPE)",V06880,8  ,,,,,,
FAT ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FAT ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAT ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08326,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08304,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08327,5  ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08305,5  ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 1-1/4 - 1/2 MO (125- 250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, 321SS BELLOWS",V06306,25 ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06300,25 ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06306,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06300,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08453,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08446,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06445,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06435,,,,,,PCSSME  ,1997-2-12
FC  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FC  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FC  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
FC  ,0,CHECK VALVES                                                                                        ,2,"2"" - 16""                                                                                            ","SWING, RAISED FACE FLANGED",V06512,,,,,,MARTD6  ,2007-12-12
FC  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FC  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08540,27 ,,,,,,
FC  ,0,FITTINGS                                                                                            ,1,,"FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FC  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
FC  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9",,67 ,163,,,,PCSSME  ,1997-11-24
FC  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FC  ,0,FLANGES                                                                                             ,1,,"CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5",,,,,,,,
FC  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FC  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FC  ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ","REDUCING, SLIP-ON (NOT ALLOWED)",,494,,,,,LOOMT0  ,2009-2-11
FC  ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FC  ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FC  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
FC  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V06001,25 ,,,,,,
FC  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06002,,,,,,MARTD6  ,2007-12-12
FC  ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FC  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
FC  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08100,5  ,,,,,LOOMT0  ,2007-11-1
FC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FC  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
FC  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06403,,,,,,MARTD6  ,2007-12-12
FC  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FC  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08440,,,,,,,
FC  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FC  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FC  ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FC  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,,,,,,,
FC  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WT MIN.),,39 ,,,,,,
FC  ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11",,,,,,,,
FC  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FC  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FC  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FC  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FC  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FCA ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,BALL VALVES (METAL SEATED)                                                                          ,2,"3"" - 18""                                                                                            ",RING JOINT FLANGED,V06830,43 ,,,,,,
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08326,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08304,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08327,5  ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08305,5  ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 1-1/4 - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06307,25 ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06301,25 ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06307,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06301,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08453,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08446,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06446,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06436,,,,,,PCSSME  ,1997-2-13
FCA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FCA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06546,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08540,27 ,,,,,,
FCA ,0,FITTINGS                                                                                            ,1,,"FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FCA ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 6000,,,,,,,,
FCA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9",,67 ,163,,,,PCSSME  ,1997-11-24
FCA ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FCA ,0,FLANGES                                                                                             ,1,,"CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5",,,,,,,,
FCA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FCA ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FCA ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FCA ,0,GASKETS                                                                                             ,1,,"5 CR - 1/2 MO OVAL RING, ANSI B16.20",,146,,,,,,
FCA ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,GATE VALVES                                                                                         ,2,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V06005,25 ,,,,,,
FCA ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED,V06025,43 ,,,,,,
FCA ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FCA ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
FCA ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08100,5  ,,,,,LOOMT0  ,2007-11-1
FCA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FCA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FCA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V06451,,,,,,,
FCA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08440,,,,,,,
FCA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FCA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FCA ,0,PIPE                                                                                                ,1,,"SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, MILL CERTS REQUIRED",,2  ,,,,,,
FCA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,42 ,,,,,,
FCA ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ","CALC. WALL THICKNESS, (STD WT MINIMUM)",,46 ,,,,,,
FCA ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO, ASTM A182 GR F11, ANSI B16.11",,,,,,,,
FCA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,42 ,188,,,,LOOMT0  ,2007-10-16
FCA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FCA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FCA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FCA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08326,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08304,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08327,5  ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08305,5  ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 1-1/4 - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06307,25 ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06301,25 ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06307,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06301,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08453,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08446,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06446,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06436,,,,,,PCSSME  ,1997-2-13
FCB ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FCB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FCB ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06516,,,,,,MARTD6  ,2007-12-12
FCB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08540,27 ,,,,,,
FCB ,0,FITTINGS                                                                                            ,1,,"FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FCB ,0,FITTINGS                                                                                            ,2,"1/2 - 1-1/2""                                                                                        ",CLASS 3000,,,,,,,PCSSME  ,1997-11-24
FCB ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
FCB ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FCB ,0,FLANGES                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5,,,,,,,,
FCB ,0,FLANGES                                                                                             ,2,"1"" - 1-1/2""                                                                                         ",SOCKETWELD SCHEDULE 80 BORE,,493,,,,,LOOMT0  ,2009-2-13
FCB ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FCB ,0,FLANGES                                                                                             ,4,"1"" - 24""                                                                                            ",BLIND,,,,,,,,
FCB ,0,GASKETS                                                                                             ,1,,"5 CR - 1/2 MO OVAL RING ANSI B16.20,",,146,,,,,,
FCB ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,GATE VALVES                                                                                         ,2,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V06005,25 ,,,,,,
FCB ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED API 600,V06006,,,,,,MARTD6  ,2007-12-12
FCB ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FCB ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
FCB ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08100,5  ,,,,,LOOMT0  ,2007-11-1
FCB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FCB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-11-13
FCB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V06406,,,,,,MARTD6  ,2007-12-12
FCB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08440,,,,,,,
FCB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FCB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FCB ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FCB ,0,PIPE                                                                                                ,2,"1/2"" -1-1/2""                                                                                        ",SCHEDULE 80,,51 ,,,,,,
FCB ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
