Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FCB ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO , ASTM A182 GR F11, ANSI B16.11",,,,,,,,
FCB ,0,PLUGS                                                                                               ,2,"1/2"" - 3/4""                                                                                         ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-15
FCB ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FCB ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FCB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FCB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,51 ,,,,,,
FCD ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FCD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,2,"2"" - 6 ""                                                                                            ","SWING, WELD-END, XS BORE",V06542,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,3,"8"" - 10""                                                                                            ","SWING, WELD-END, SCH 100 BORE",V06543,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,5,"3/4"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V06560,27 ,,,,,,
FCD ,0,FITTINGS                                                                                            ,1,,"FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FCD ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FCD ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
FCD ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",XS WEIGHT,,,,,,,,
FCD ,0,FITTINGS                                                                                            ,5,"8"" - 10""                                                                                            ",SCHEDULE 100,,,,,,,,
FCD ,0,FLANGES                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5,,3  ,,,,,,
FCD ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FCD ,0,FLANGES                                                                                             ,3,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FCD ,0,FLANGES                                                                                             ,4,"8"" - 10""                                                                                            ","WELDING NECK, SCHEDULE 100 BORE",,,,,,,,
FCD ,0,FLANGES                                                                                             ,5,"1/2"" - 10""                                                                                          ",BLIND,,,,,,,,
FCD ,0,GASKETS                                                                                             ,1,,"5 CR - 1/2 MO OVAL RING, ANSI B16.20",,146,,,,,,
FCD ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED API 602,V06037,25 ,,,,,PCSSME  ,1999-6-16
FCD ,0,GATE VALVES                                                                                         ,3,"2"" - 6""                                                                                             ","WELD-END, XS BORE, API 600",V06062,,,,,,PCSSME  ,1999-6-16
FCD ,0,GATE VALVES                                                                                         ,4,"8"" - 10""                                                                                            ","WELD-END, SCH 100 BORE",V06063,,,,,,,
FCD ,0,GATE VALVES                                                                                         ,5,,"CLASS 800 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FCD ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08021,5  ,,,,,LOOMT0  ,2007-11-1
FCD ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08020,,,,,,PCSSME  ,1998-8-4
FCD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FCD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-11-13
FCD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,2,"2"" - 6""                                                                                             ","WELD-END, XS BORE",V06432,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,3,"8"" - 10""                                                                                            ","WELD-END, SCH 100 BORE",V06433,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,5,"3/4"" - 1-1/2""                                                                                       ",SOCKETWELD,V08410,,,,,,,
FCD ,0,ORIFICE                                                                                             ,1,,"CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS",,,,,,,,
FCD ,0,ORIFICE                                                                                             ,2,"2"" - 6""                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
FCD ,0,ORIFICE                                                                                             ,3,"8"" - 10""                                                                                            ","WELDING NECK, SCHEDULE 100 BORE",,,,,,,,
FCD ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FCD ,0,PIPE                                                                                                ,2,"1/2"" - 6""                                                                                           ",XS WEIGHT,,,,,,,,
FCD ,0,PIPE                                                                                                ,3,"8"" - 10""                                                                                            ",SCHEDULE 100,,,,,,,,
FCD ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11",,,,,,,,
FCD ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FCD ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FCD ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FCD ,0,STOP VALVES                                                                                         ,1,,CLASS 1500 1-1/4 CR - 1 MO,,,,,,,,
FCD ,0,STOP VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15415,,,,,,,
FCD ,0,STOP VALVES                                                                                         ,3,"2"" ONLY                                                                                             ","WELD-END, XS BORE",V15405,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,2,"3"" - 6""                                                                                             ","GLOBE TYPE, WELD-END, XS BORE",V06861,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,3,"8"" - 10""                                                                                            ","GLOBE TYPE, WELD-END, SCH 100 BORE",V06862,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,4,"3"" - 6""                                                                                             ","ANGLE TYPE, WELD-END, XS BORE",V06881,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,5,"8"" - 10""                                                                                            ","ANGLE TYPE, WELD-END, SCH 100 BORE",V06882,,,,,,,
FCD ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FCD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FCD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FCI ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FCI ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FCI ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCI ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06585,149,,,,,COBBS2  ,2002-9-11
FCI ,0,FITTINGS                                                                                            ,1,,"FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ASME B16.11",,,,,,,,
FCI ,0,FITTINGS                                                                                            ,2,"1/2 - 1-1/2""                                                                                        ",CLASS 3000,,,,,,,,
FCI ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9,,67 ,163,,,,,
FCI ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FCI ,0,FLANGES                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5,,,,,,,,
FCI ,0,FLANGES                                                                                             ,2,"1"" - 1-1/2""                                                                                         ",SOCKETWELD SCHEDULE 80 BORE,,493,,,,,LOOMT0  ,2009-2-13
FCI ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FCI ,0,FLANGES                                                                                             ,4,"1"" - 24""                                                                                            ",BLIND,,,,,,,,
FCI ,0,GASKETS                                                                                             ,1,,"5 CR - 1/2 MO OVAL RING ANSI B16.20,",,146,,,,,,
FCI ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FCI ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FCI ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,36 ,,,,COBBS2  ,2002-9-11
FCI ,0,PIPE                                                                                                ,2,"1/2"" -1-1/2""                                                                                        ",SCHEDULE 80,,51 ,,,,,,
FCI ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
FCI ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO , ASTM A182 GR F11, ANSI B16.11",,,,,,,,
FCI ,0,PLUGS                                                                                               ,2,"1/2"" - 3/4""                                                                                         ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,,
FCI ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FCI ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FCI ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FCI ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202. USE ONLY UNVALVED DETAILS WITH FLANGED CONNECTIONS.,,51 ,,,,,COBBS2  ,2002-9-11
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,77 ,147,160,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08358,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08350,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08359,5  ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCO 625 BELLOWS",V08351,5  ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 316SS,,147,160,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, WB, 321SS BELLOWS",V06354,25 ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, WB, INCO 625 BELLOWS",V06350,25 ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RTJ FLGD, WB, 321SS BELLOWS",V06354,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RTJ FLGD, WB, INCO 625 BELLOWS",V06350,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,77 ,147,160,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08454,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08447,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 316SS,,147,160,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RTJ FLGD, WB, 321SS BELLOWS",V06447,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RTJ FLGD, WB, INCO 625 BELLOWS",V06437,,,,,,PCSSME  ,1997-2-13
FD  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FD  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FD  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FD  ,0,CHECK VALVES                                                                                        ,2,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, RING JOINT FLANGED",V06518,27 ,,,,,,
FD  ,0,CHECK VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06519,,,,,,,
FD  ,0,FITTINGS                                                                                            ,1,,"FORGED 2-1/4 CR - 1 MO SOCKETWELD ASTM A182 GR F22, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FD  ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 3000,,,,,,,,
FD  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234, GR WP22, ASME B16.9",,74 ,163,,,,PCSSME  ,1997-11-24
FD  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FD  ,0,FLANGES                                                                                             ,1,,"CLASS 600 304SS RING JOINT ASTM A182, GR F304, ASME B16.5",,77 ,,,,,,
FD  ,0,FLANGES                                                                                             ,2,"1"" - 1-1/2""                                                                                         ","SOCKETWELD, XS BORE",,493,,,,,LOOMT0  ,2009-2-11
FD  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FD  ,0,FLANGES                                                                                             ,4,"1"" - 24""                                                                                            ",BLIND,,,,,,,,
FD  ,0,GASKETS                                                                                             ,1,,"316SS OVAL RING, ANSI B16.20",,146,,,,,,
FD  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 316SS,,,,,,,,
FD  ,0,GATE VALVES                                                                                         ,2,"1"" & LARGER                                                                                         ",RING JOINT FLANGED,V06008,,,,,,,
FD  ,0,GATE VALVES                                                                                         ,3,,"CLASS 800 316LSS, API 602",,,,,,,PCSSME  ,1998-8-4
FD  ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08003,5  ,51 ,77 ,,,LOOMT0  ,2007-11-1
FD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-11-13
FD  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FD  ,0,GLOBE VALVES                                                                                        ,2,"1"" - 12""                                                                                            ",RING JOINT FLANGED,V06407,,,,,,,
FD  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 304SS RING JOINT ASTM A182, GR F304, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,77 ,456,,,,THOM1J  ,2004-12-9
FD  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FD  ,0,PIPE                                                                                                ,1,,"SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
FD  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XS WEIGHT,,51 ,,,,,,
FD  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
FD  ,0,PLUGS                                                                                               ,1,,"304SS ASTM A182, GR F304 ANSI B16.11",,,,,,,,
FD  ,0,PLUGS                                                                                               ,2,"1/2"" - 3/4""                                                                                         ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-15
FD  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FD  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,,,,,,,
FD  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FD  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FD  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FE  ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,BALL VALVES (METAL SEATED)                                                                          ,2,"3"" - 18""                                                                                            ",RING JOINT FLANGED,V06833,43 ,,,,,FLORJR  ,2002-11-14
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08056,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08055,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08066,5  ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08065,5  ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06308,25 ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06302,25 ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06308,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06302,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1""-1-1/2""                                                                                           ","SW, BB, SR, 321SS BELLOWS",V08471,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1""-1-1/2""                                                                                           ","SW, BB, SR, INCO 625 BELLOWS",V08470,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06448,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06438,,,,,,PCSSME  ,1997-2-13
FE  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FE  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06545,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08520,27 ,,,,,,
FE  ,0,FITTINGS                                                                                            ,1,,"FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FE  ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 6000,,,,,,,,
FE  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9",,66 ,163,,,,PCSSME  ,1997-11-24
FE  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FE  ,0,FLANGES                                                                                             ,1,,"CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5",,,,,,,,
FE  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FE  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FE  ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FE  ,0,GASKETS                                                                                             ,1,,"5 CR - 1/2 MO OVAL RING ANSI B16.20,",,146,,,,,,
FE  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,GATE VALVES                                                                                         ,2,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V06090,25 ,,,,,,
FE  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED,V06091,43 ,,,,,,
FE  ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 5 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FE  ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08050,,,,,,PCSSME  ,1998-8-4
FE  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08060,5  ,,,,,LOOMT0  ,2007-11-1
FE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FE  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V06450,,,,,,,
FE  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
FE  ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08420,,,,,,,
FE  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FE  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FE  ,0,PIPE                                                                                                ,1,,"SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5,MILL CERTS REQUIRED",,2  ,,,,,,
FE  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,42 ,,,,,,
FE  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WT MIN.),,46 ,,,,,,
FE  ,0,PLUGS                                                                                               ,1,,"5 CR - 1/2 MO, ASTM A182 GR F5, ANSI B16.11",,,,,,,,
FE  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,42 ,188,,,,LOOMT0  ,2007-10-16
FE  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FE  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FE  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FE  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FE  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FEX ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,COBBS2  ,2002-10-21
FEX ,0,BALL VALVES (METAL SEATED)                                                                          ,2,"3"" - 18""                                                                                            ",RAISED FACE FLANGED,V06838,,,,,,COBBS2  ,2002-10-24
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2"" - 1-1/2""                                                                                       ","SW, BB, SR, 321SS BELLOWS",V08056,,,,,,COBBS2  ,2002-10-21
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,"SW, BB, SR, INCO 625 BELLOWS",V08055,,,,,,COBBS2  ,2002-10-21
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,"SW/SCRD, BB, SR, 321SS BELLOWS",V08066,5  ,,,,,COBBS2  ,2002-10-21
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,,"SW/SCRD, BB, SR, INCO 625 BELLOWS",V08065,5  ,,,,,COBBS2  ,2002-10-21
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 5 CR - 1/2 MO,,147,160,,,,COBBS2  ,2002-10-21
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2"" - 1-1/2""                                                                                       ","RF FLGD, BB, SR, 321SS BELLOWS",V06312,25 ,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,,"RF FLGD, BB, SR, INCO 625 BELLOWS",V06313,25 ,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06312,,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,,"RF FLGD, BB, SR, INCO 625 BELLOWS",V06313,,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, BB, SR, 321SS BELLOWS",V08471,,,,,,COBBS2  ,2002-10-24
FEX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"SW, BB, SR, INCO 625 BELLOWS",V08470,,,,,,COBBS2  ,2002-10-21
FEX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 5 CR - 1/2 MO,,147,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06456,,,,,,COBBS2  ,2002-10-23
FEX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,,"RF FLGD, BB, SR, INCO 625 BELLOWS",V06457,,,,,,COBBS2  ,2002-10-23
FEX ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,COBBS2  ,2002-10-21
FEX ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,COBBS2  ,2002-10-21
FEX ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,COBBS2  ,2002-10-21
FEX ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V06547,,,,,,COBBS2  ,2002-10-23
FEX ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,COBBS2  ,2002-10-21
FEX ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08520,27 ,,,,,COBBS2  ,2002-10-23
FEX ,0,FITTINGS                                                                                            ,1,,"FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ASME B16.11",,,,,,,COBBS2  ,2002-10-21
FEX ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,COBBS2  ,2002-10-24
FEX ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9",,66 ,163,,,,COBBS2  ,2002-10-21
