Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FEX ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE (STD. WT. MIN.),,,,,,,COBBS2  ,2002-10-21
FEX ,0,FLANGES                                                                                             ,1,,"CLASS 600 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5",,,,,,,COBBS2  ,2002-10-21
FEX ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FEX ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,COBBS2  ,2002-10-21
FEX ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,COBBS2  ,2002-10-21
FEX ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FEX ,0,GATE VALVES                                                                                         ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,COBBS2  ,2002-10-21
FEX ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V06092,25 ,,,,,COBBS2  ,2002-10-23
FEX ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED,V06093,,,,,,COBBS2  ,2002-10-23
FEX ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 5 CR - 1/2 MO, API 602",,,,,,,COBBS2  ,2002-10-21
FEX ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08050,,,,,,COBBS2  ,2002-10-24
FEX ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08060,5  ,,,,,LOOMT0  ,2007-11-1
FEX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FEX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FEX ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,COBBS2  ,2002-10-21
FEX ,0,GLOBE VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED,V06455,,,,,,COBBS2  ,2002-10-23
FEX ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,COBBS2  ,2002-10-21
FEX ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08420,,,,,,COBBS2  ,2002-10-23
FEX ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FEX ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,COBBS2  ,2002-10-21
FEX ,0,PIPE                                                                                                ,1,,"SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, MILL CERTS REQUIRED",,2  ,,,,,COBBS2  ,2002-10-21
FEX ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,42 ,,,,,COBBS2  ,2002-10-21
FEX ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WT MIN.),,46 ,,,,,COBBS2  ,2002-10-21
FEX ,0,PLUGS                                                                                               ,1,,"5 CR - 1/2 MO, ASTM A182 GR F5, ANSI B16.11",,,,,,,COBBS2  ,2002-10-21
FEX ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2-3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,42 ,188,,,,LOOMT0  ,2007-10-16
FEX ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FEX ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FEX ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,COBBS2  ,2002-10-21
FEX ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,COBBS2  ,2002-10-21
FFB ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,BALL VALVES (METAL SEATED)                                                                          ,2,"3"" - 18""                                                                                            ",RING JOINT FLANGED,V06831,43 ,,,,,,
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08324,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08302,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08325,5  ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08303,5  ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06309,25 ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06303,25 ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06309,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06303,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1""-1-1/2""                                                                                           ","SW, BB, SR, 321SS BELLOWS",V08451,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1""-1-1/2""                                                                                           ","SW, BB, SR, INCO 625 BELLOWS",V08445,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, 321SS BELLOWS",V06449,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RTJ FLGD, BB, SR, INCO 625 BELLOWS",V06439,,,,,,PCSSME  ,1997-2-13
FFB ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FFB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06521,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08530,27 ,,,,,,
FFB ,0,FITTINGS                                                                                            ,1,,"FORGED 9 CR - 1 MO, ASTM A182 GR F9, SOCKETWELD, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FFB ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
FFB ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ME B16.9",,71 ,163,,,,PCSSME  ,1997-11-24
FFB ,0,FITTINGS                                                                                            ,4,"1"" - 1-1/2""                                                                                         ",SCHEDULE 160,,,,,,,,
FFB ,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FFB ,0,FLANGES                                                                                             ,1,,"CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9, ASME B16.5",,,,,,,,
FFB ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FFB ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FFB ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FFB ,0,GASKETS                                                                                             ,1,,"12 CR (410SS) OVAL RING ANSI B16.20,",,146,,,,,,
FFB ,0,GATE VALVES                                                                                         ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,GATE VALVES                                                                                         ,2,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V06013,25 ,,,,,,
FFB ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED,V06009,43 ,,,,,,
FFB ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 9 CR - 1 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FFB ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
FFB ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08080,5  ,,,,,LOOMT0  ,2007-11-1
FFB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FFB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FFB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V06408,,,,,,,
FFB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFB ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08430,,,,,,,
FFB ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FFB ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FFB ,0,PIPE                                                                                                ,1,,"SEAMLESS 9 CR - 1 MO ASTM A335 GR P9,MILL CERTS REQUIRED",,2  ,,,,,,
FFB ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,42 ,,,,,,
FFB ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALC. WALL THICKNESS (STD WT MIN.),,46 ,,,,,,
FFB ,0,PLUGS                                                                                               ,1,,"9 CR - 1 MO, ASTM A182 GR F9, ANSI B16.11",,,,,,,,
FFB ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FFB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FFB ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FFB ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FFB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FFB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FFV ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,BALL VALVES (METAL SEATED)                                                                          ,2,"2"" - 16""                                                                                            ",RAISED FACE FLANGED,V06832,43 ,,,,,,
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08324,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08302,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, 321SS BELLOWS",V08325,5  ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08303,5  ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, 321SS BELLOWS",V06310,25 ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""-1-1/2""                                                                                         ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06304,25 ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS  BELLOWS",V06310,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06304,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1""-1-1/2""                                                                                           ","SW, BB, SR, 321SS BELLOWS",V08451,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1""-1-1/2""                                                                                           ","SW, BB, SR, INCO 625 BELLOWS",V08445,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06452,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06440,,,,,,PCSSME  ,1997-2-18
FFV ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FFV ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,2,"2"" - 16""                                                                                            ","SWING, RAISED FACE FLANGED",V06522,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, SOCKETWELD",V08530,27 ,,,,,,
FFV ,0,FITTINGS                                                                                            ,1,,"FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FFV ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 6000,,,,,,,,
FFV ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9",,71 ,163,,,,PCSSME  ,1997-11-24
FFV ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FFV ,0,FLANGES                                                                                             ,1,,"CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5",,,,,,,,
FFV ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FFV ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FFV ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FFV ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FFV ,0,GATE VALVES                                                                                         ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,GATE VALVES                                                                                         ,2,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED,V06014,25 ,,,,,,
FFV ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06011,,,,,,,
FFV ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 9 CR - 1 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FFV ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
FFV ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08080,5  ,,,,,LOOMT0  ,2007-11-1
FFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FFV ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06409,,,,,,,
FFV ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFV ,0,GLOBE VALVES                                                                                        ,4,"1"" - 1-1/2""                                                                                         ",SOCKETWELD,V08430,,,,,,,
FFV ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FFV ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FFV ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FFV ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,42 ,,,,,,
FFV ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,46 ,,,,,,
FFV ,0,PLUGS                                                                                               ,1,,"9 CR - 1 MO ASTM A182 GR F9, ANSI B16.11",,,,,,,,
FFV ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FFV ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FFV ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FFV ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FFV ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FFV ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""- 1-1/2""                                                                                        ","SW, BB, SR, 321SS  BELLOWS",V08324,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""- 1-1/2""                                                                                        ","SW, BB, SR, INCO 625  BELLOWS",V08302,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""- 1-1/2""                                                                                        ","SW/SCRD, BB, SR, 321SS BELLOWS",V08325,5  ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""- 1-1/2""                                                                                        ","SW/SCRD, BB, SR, INCO 625 BELLOWS",V08303,5  ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 9 CR-1 MO (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""- 1-1/2""                                                                                        ","RF FLGD, BB, SR, 321SS BELLOWS",V06311,25 ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""- 1-1/2""                                                                                        ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06305,25 ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06311,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06305,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR-1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, 321SS BELLOWS",V08451,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, BB, SR, INCO 625 BELLOWS",V08445,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 9 CR-1 MO (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, 321SS BELLOWS",V06453,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RF FLGD, BB, SR, INCO 625 BELLOWS",V06441,,,,,,PCSSME  ,1997-2-18
FFX ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FFX ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING),,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,2,"2"" - 16""                                                                                            ","SWING, RAISED FACE FLANGED",V06527,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V08530,27 ,,,,,,
FFX ,0,FITTINGS                                                                                            ,1,,"FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
FFX ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
FFX ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9",,71 ,163,,,,PCSSME  ,1997-11-24
FFX ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FFX ,0,FLANGES                                                                                             ,1,,"CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9, ASME B16.5",,,,,,,,
FFX ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
FFX ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FFX ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ","REDUCING, SLIP-ON (NOT ALLOWED",,494,,,,,LOOMT0  ,2009-2-11
FFX ,0,FLANGES                                                                                             ,5,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FFX ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FFX ,0,GATE VALVES                                                                                         ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING),,,,,,,,
FFX ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RAISED FACE FLANGED,V06023,25 ,,,,,,
FFX ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RAISED FACE FLANGED API 600,V06022,,,,,,,
FFX ,0,GATE VALVES                                                                                         ,4,,"CLASS 800 9 CR - 1 MO, API 602",,,,,,,PCSSME  ,1998-8-4
FFX ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
FFX ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V08080,5  ,,,,,LOOMT0  ,2007-11-1
FFX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FFX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FFX ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING),,,,,,,,
FFX ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RAISED FACE FLANGED,V06415,,,,,,,
FFX ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFX ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V08430,,,,,,,
FFX ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FFX ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FFX ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FFX ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,,,,,,,
FFX ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,46 ,,,,,,
FFX ,0,PLUGS                                                                                               ,1,,"9 CR - 1 MO ASTM A182 GR F9, ANSI B16.11",,,,,,,,
FFX ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FFX ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FFX ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FFX ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FFX ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FFX ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FJL ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FJL ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,2,"2"" ONLY                                                                                             ","SWING, RAISED FACE FLANGED",V06524,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,3,,CLASS 600 316LSS,,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V06523,27 ,,,,,,
FJL ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11",,,,,,,,
FJL ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FJL ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
FJL ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",SCHEDULE 40S,,,,,,,,
FJL ,0,FLANGES                                                                                             ,1,,"CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182, GR F304L ASME B16.5",,,,,,,,
