Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FJL ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
FJL ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
FJL ,0,FLANGES                                                                                             ,4,"1/2"" - 2""                                                                                           ",BLIND (USE 304SS),,,,,,,,
FJL ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FJL ,0,GATE VALVES                                                                                         ,1,,CLASS 600 316SS,,,,,,,,
FJL ,0,GATE VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ","RF FLGD, 316SS TRIM, STELLITED SEATS",V06012,25 ,162,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,3,"1/2"" - 2""                                                                                           ","RF FLGD, 316SS TRIM",V06020,25 ,161,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,4,,CLASS 600 316LSS,,,,,,,,
FJL ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V06015,162,,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V06016,5  ,162,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM",V06031,161,,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM",V06032,5  ,161,,,,PCSSME  ,1997-11-17
FJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FJL ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FJL ,0,GLOBE VALVES                                                                                        ,2,"2"" ONLY                                                                                             ",RAISED FACE FLANGED,V06412,,,,,,,
FJL ,0,GLOBE VALVES                                                                                        ,3,,CLASS 600 316LSS,,,,,,,,
FJL ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V06411,,,,,,,
FJL ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FJL ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 40S BORE",,,,,,,,
FJL ,0,PIPE                                                                                                ,1,,"WELDED STAINLESS STEEL ASTM A312 GR TP304L,  ASME B36.19M",,2  ,,,,,PCSJKA  ,1997-11-14
FJL ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
FJL ,0,PIPE                                                                                                ,3,"2"" - ONLY                                                                                           ",SCHEDULE 40S,,,,,,,,
FJL ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11",,,,,,,,
FJL ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FJL ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FJL ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FJL ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FJL ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FJL ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,,
FLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08356,,,,,,,
FLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW X SCRD, WB, 321SS BELLOWS",V08357,5  ,,,,,,
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,"CLASS 800, 316L SS",,147,160,,,,,
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2"" - 1-1/2""                                                                                       ","SW, WB, 316 SS TRIM, 321 SS BELLOWS",V08452,,,,,,,
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,"CLASS 600, 316 SS",,147,160,,,,PCSSME  ,1999-7-14
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,"2"" ONLY                                                                                             ","RF FLGD, 316 SS TRIM, 321 SS BELLOWS",V06475,,,,,,PCSSME  ,1999-7-14
FLA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
FLA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FLA ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 316L SS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, HORIZ. LIFT",V06523,27 ,,,,,PCSSME  ,1999-7-14
FLA ,0,CHECK VALVES                                                                                        ,3,,"CLASS 600, 316 SS",,,,,,,PCSSME  ,1999-7-14
FLA ,0,CHECK VALVES                                                                                        ,4,"2"" - 12""                                                                                            ","RF FLGD, SWING, 316 SS TRIM",V06502,,,,,,PCSSME  ,1999-7-14
FLA ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L, ANSI B16.11",,2  ,,,,,,
FLA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FLA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L, ASME B16.9",,2  ,125,167,,,,
FLA ,0,FITTINGS                                                                                            ,4,"2"" -12""                                                                                             ",SCH 40S,,,,,,,PCSSME  ,1999-7-14
FLA ,0,FLANGES                                                                                             ,1,,"CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.5",,2  ,,,,,PCSSME  ,1999-7-14
FLA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
FLA ,0,FLANGES                                                                                             ,3,"2"" - 12""                                                                                            ","WELDING NECK,SCH 40S BORE",,,,,,,PCSSME  ,1999-7-14
FLA ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND (USE 316 SS),,,,,,,PCSSME  ,1999-7-23
FLA ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
FLA ,0,GATE VALVES                                                                                         ,1,,CLASS 600 316SS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 12""                                                                                          ","RF FLGD, 316SS TRIM, STELLITED SEATS",V06036,25 ,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,3,,CLASS 600 316LSS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316SS TRIM, STELLITED SEATS",V06015,,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ","SW/SCRD, 316SS TRIM, STELLITED SEATS",V06016,5  ,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 600, 316 SS",,,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,2,"2"" - 8""                                                                                             ","RF FLGD, 316 SS TRIM, STELL. SEATS",V06421,,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,3,,"CLASS 600, 316L SS",,,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SW, 316 SS TRIM, STELL. SEATS",V06411,,,,,,PCSSME  ,1999-7-14
FLA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FLA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 12""                                                                                            ","WELDING NECK, SCH 40S BORE",,,,,,,PCSSME  ,1999-7-14
FLA ,0,PIPE                                                                                                ,1,,"WELDED SS, ASTM A312 GR TP316L ASME B36.19M",,2  ,,,,,PCSSME  ,1999-7-14
FLA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,PCSSME  ,1999-7-14
FLA ,0,PIPE                                                                                                ,3,"2"" - 12""                                                                                            ",SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-14
FLA ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F316, ANSI B16.11",,,,,,,,
FLA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FLA ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FLA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FLA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FLA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08360,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08354,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, 321SS BELLOWS",V08361,5  ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,"1/2""-1-1/2""                                                                                         ","SW/SCRD, WB, INCO 625 BELLOWS",V08355,5  ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,"1/2""- 2""                                                                                            ","RTJ FLGD, WB, 321SS BELLOWS",V06355,25 ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,"1/2""- 2""                                                                                            ","RTJ FLGD, WB, INCO 625 BELLOWS",V06353,25 ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,"1/2""-1-1/2""                                                                                         ","SW, WB, 321SS BELLOWS",V08443,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,"1/2""-1-1/2""                                                                                         ","SW, WB, INCO 625 BELLOWS",V08442,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,"2"" ONLY                                                                                             ","RTJ FLGD, WB, 321SS BELLOWS",V06454,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,"2"" ONLY                                                                                             ","RTJ FLGD, WB, INCO 625 BELLOWS",V06443,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS A194, GR 2H",,,,,,,,
FQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,2,"2"" & LARGER                                                                                         ","SWING, RING JOINT FLANGED",V06528,,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V06529,27 ,,,,,,
FQ  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GRF321 ANSI B16.11,,,,,,,,
FQ  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
FQ  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9",,68 ,167,,,,PCSSME  ,1997-9-9
FQ  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
FQ  ,0,FLANGES                                                                                             ,1,,"CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5",,,,,,,,
FQ  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
FQ  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FQ  ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
FQ  ,0,GASKETS                                                                                             ,1,,"347SS OVAL RING, ANSI B16.20",,146,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED,V06024,25 ,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,3,"2"" & LARGER                                                                                         ",RING JOINT FLANGED API 600,V06024,,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,4,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,5,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V06026,,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,6,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V06027,5  ,,,,,,
FQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
FQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
FQ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GLOBE VALVES                                                                                        ,2,"2"" - 12""                                                                                            ",RING JOINT FLANGED,V06416,,,,,,,
FQ  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GLOBE VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V06417,,,,,,,
FQ  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
FQ  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
FQ  ,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
FQ  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,51 ,,,,,,
FQ  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM),,,,,,,,
FQ  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F321, ANSI B16.11",,,,,,,,
FQ  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
FQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FQ  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
FQ  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
FQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GA  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 STEEL, BOLTED CAP",,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END, (BORE TO MATCH PIPE)",V09503,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,5,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RING JOINT FLANGED",V15522,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,6,"2"" ONLY                                                                                             ","HORIZ LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,,,,,,,
GA  ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
GA  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
GA  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
GA  ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
GA  ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GA  ,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GA  ,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GA  ,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
GA  ,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GA  ,0,FLANGES                                                                                             ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-11
GA  ,0,FLANGES                                                                                             ,6,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
GA  ,0,FLANGES                                                                                             ,7,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GA  ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GA  ,0,GATE VALVES                                                                                         ,1,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GA  ,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09000,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ",RING JOINT FLANGED,V09020,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,4,,"CLASS 1500 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GA  ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15002,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ",RING JOINT FLANGED,V15042,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,7,,"CLASS 1500 STEEL, BB, API 602",,,,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,9,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15000,5  ,,,,,LOOMT0  ,2007-11-1
GA  ,0,GATE VALVES                                                                                         ,10,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V15001,25 ,111,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,11,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15003,111,,,,,,
GA  ,0,GATE VALVES                                                                                         ,12,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,13,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09001,,,,,,,
GA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GA  ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,2,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09400,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,3,"3"" - 14""                                                                                            ",RING JOINT FLANGED,V09420,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09401,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,8,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15418,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,9,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
GA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
GA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" ONLY                                                                                             ","RING JOINT FLANGED, TFE SEAT",V09800,,,,,,,
GA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 8""                                                                                             ","WELD-END, TFE SEAT (BORE TO MATCH PIPE)",V09801,,,,,,,
GA  ,0,ORIFICE FLANGES                                                                                     ,1,,"STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
GA  ,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GA  ,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, XS BORE",,,,,,,,
GA  ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
GA  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GA  ,0,PIPE                                                                                                ,3,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
GA  ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GA  ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
GA  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
GA  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GA  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GA  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GAA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GAA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GAA ,0,CHECK VALVES                                                                                        ,1,,"CLASS 1500 STEEL, BOLTED CAP",,27 ,,,,,HEDSTX  ,2008-8-24
GAA ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,,,,,,,
GAA ,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RAISED FACE FLANGED",V15507,3  ,,,,,HEDSTX  ,2008-8-24
GAA ,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZ LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,,,,,,,
GAA ,0,CHECK VALVES                                                                                        ,5,,"CLASS 900 STEEL, BOLTED CAP",,27 ,,,,,HEDSTX  ,2008-8-24
GAA ,0,CHECK VALVES                                                                                        ,6,"3"" & LARGER                                                                                         ","SWING, WELD-END, (BORE TO MATCH PIPE)",V09503,,,,,,LOOMT0  ,2008-8-11
GAA ,0,CHECK VALVES                                                                                        ,7,"3"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V09500,3  ,,,,,HEDSTX  ,2008-8-24
GAA ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
GAA ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
GAA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
GAA ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
GAA ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GAA ,0,FLANGES                                                                                             ,1,,CLASS 900 RAISED FACE ASTM A105 ASME B16.5,,,,,,,HEDSTX  ,2008-8-6
GAA ,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAA ,0,FLANGES                                                                                             ,3,"3"" -  24""                                                                                           ",BLIND,,,,,,,LOOMT0  ,2009-1-19
GAA ,0,FLANGES                                                                                             ,4,,CLASS 1500 RAISED FACE ASTM A105 ASME B16.5,,,,,,,HEDSTX  ,2008-8-6
GAA ,0,FLANGES                                                                                             ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-11
GAA ,0,FLANGES                                                                                             ,6,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,,,,,,,
GAA ,0,FLANGES                                                                                             ,7,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GAA ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,146,,,,,HEDSTX  ,2008-8-6
GAA ,0,GATE VALVES                                                                                         ,1,,"CLASS 1500 STEEL, BB, API 602",,,,,,,,
GAA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
GAA ,0,GATE VALVES                                                                                         ,3,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15000,5  ,,,,,,
GAA ,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RAISED FACE FLANGED,V15051,25 ,111,,,,HEDSTX  ,2008-8-6
GAA ,0,GATE VALVES                                                                                         ,5,,"CLASS 1500 STEEL, PRESS. SEAL BONNET",,111,,,,,LOOMT0  ,2008-8-11
GAA ,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15002,,,,,,LOOMT0  ,2008-8-11
