Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
GAA ,0,GATE VALVES                                                                                         ,7,"2"" ONLY                                                                                             ",RAISED FACE FLANGED,V15052,,,,,,LOOMT0  ,2008-8-11
GAA ,0,GATE VALVES                                                                                         ,8,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15003,111,,,,,,
GAA ,0,GATE VALVES                                                                                         ,9,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,LOOMT0  ,2008-8-11
GAA ,0,GATE VALVES                                                                                         ,10,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09000,,,,,,LOOMT0  ,2008-8-11
GAA ,0,GATE VALVES                                                                                         ,11,"3"" & LARGER                                                                                         ",RAISED FACE FLANGED,V09030,,,,,,LOOMT0  ,2008-8-11
GAA ,0,GATE VALVES                                                                                         ,12,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,LOOMT0  ,2008-8-11
GAA ,0,GATE VALVES                                                                                         ,13,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09001,,,,,,,
GAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GAA ,0,GLOBE VALVES                                                                                        ,1,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
GAA ,0,GLOBE VALVES                                                                                        ,2,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED,V15457,,,,,,HEDSTX  ,2008-8-6
GAA ,0,GLOBE VALVES                                                                                        ,3,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
GAA ,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,LOOMT0  ,2008-8-11
GAA ,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09400,,,,,,LOOMT0  ,2008-8-11
GAA ,0,GLOBE VALVES                                                                                        ,6,"3"" - 14""                                                                                            ",RAISED FACE FLANGED,V09416,,,,,,LOOMT0  ,2008-8-11
GAA ,0,GLOBE VALVES                                                                                        ,7,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,LOOMT0  ,2008-8-11
GAA ,0,GLOBE VALVES                                                                                        ,8,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09401,,,,,,LOOMT0  ,2008-8-11
GAA ,0,GLOBE VALVES                                                                                        ,9,,CLASS 1500 STEEL,,,,,,,LOOMT0  ,2008-8-11
GAA ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,,
GAA ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2""-8""                                                                                               ","RAISED FACE FLANGED, TFE SEAT",V09808,,,,,,HEDSTX  ,2008-8-24
GAA ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 8""                                                                                             ","WELD-END, TFE SEAT (BORE TO MATCH PIPE)",V09801,,,,,,,
GAA ,0,ORIFICE FLANGES                                                                                     ,1,,"RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,HEDSTX  ,2008-8-6
GAA ,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAA ,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, XS BORE",,,,,,,,
GAA ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
GAA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GAA ,0,PIPE                                                                                                ,3,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
GAA ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GAA ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
GAA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,,
GAA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GAA ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GAA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,,,,,,,,
GAA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GAA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GAC ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 STEEL, BOLTED CAP",,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V09503,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,5,"1"" - 1-1/2""                                                                                         ","HORIZ LIFT, RING JOINT FLANGED",V15522,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,6,"2"" ONLY                                                                                             ","HORIZ LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,,,,,,,
GAC ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
GAC ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 6000,,,,,,,,
GAC ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
GAC ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GAC ,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAC ,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC ,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
GAC ,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAC ,0,FLANGES                                                                                             ,5,"1/2"" ONLY                                                                                           ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-11
GAC ,0,FLANGES                                                                                             ,6,"3/4"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-11
GAC ,0,FLANGES                                                                                             ,7,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC ,0,FLANGES                                                                                             ,8,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GAC ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GAC ,0,GATE VALVES                                                                                         ,1,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GAC ,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09000,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ",RING JOINT FLANGED,V09020,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,4,,"CLASS 1500 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GAC ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15002,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ",RING JOINT FLANGED,V15042,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,7,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GAC ,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09001,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,9,,"CLASS 1500 STEEL, BB, API 602",,,,,,,PCSSME  ,1998-8-4
GAC ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15000,5  ,,,,,LOOMT0  ,2007-11-1
GAC ,0,GATE VALVES                                                                                         ,12,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V15001,25 ,111,,,,PCSSME  ,1998-8-4
GAC ,0,GATE VALVES                                                                                         ,13,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15003,111,,,,,,
GAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GAC ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,2,"3"" - 12""                                                                                            ",WELD-END (BORE TO MATCH BORE),V09400,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,3,"3"" - 12""                                                                                            ",RING JOINT FLANGED,V09420,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 STEEL,BOLTED BONNET",,111,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09401,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,8,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15418,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,9,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
GAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
GAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" ONLY                                                                                             ","RING JOINT FLANGED, TFE SEAT",V09800,,,,,,,
GAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 8""                                                                                             ","WELD-END, TFE SEAT (BORE TO MATCH PIPE)",V09801,,,,,,,
GAC ,0,ORIFICE FLANGES                                                                                     ,1,,"STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
GAC ,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC ,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
GAC ,0,PIPE                                                                                                ,2,"1/2"" ONLY                                                                                           ",XXS WEIGHT,,51 ,,,,,,
GAC ,0,PIPE                                                                                                ,3,"3/4"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GAC ,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GAC ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
GAC ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
GAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GAC ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GAC ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GAC4,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GAC4,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GAC4,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 STEEL, BOLTED CAP",,,,,,,,
GAC4,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END, NACE (BORE TO MATCH PIPE)",V09504,,,,,,,
GAC4,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GAC4,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V15537,,,,,,,
GAC4,0,CHECK VALVES                                                                                        ,5,"1"" - 1-1/2""                                                                                         ","HORIZ LIFT, RTJ FLGD, NACE",V15527,,,,,,,
GAC4,0,CHECK VALVES                                                                                        ,6,"2"" ONLY                                                                                             ","HORIZ LIFT, WELD-END NACE (BORE TO MATCH PIPE)",V15502,,,,,,,
GAC4,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
GAC4,0,FITTINGS                                                                                            ,2,"1/2"" ONLY                                                                                           ",CLASS 9000,,,,,,,,
GAC4,0,FITTINGS                                                                                            ,3,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
GAC4,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING  ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
GAC4,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GAC4,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAC4,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC4,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
GAC4,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAC4,0,FLANGES                                                                                             ,5,"1/2"" ONLY                                                                                           ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
GAC4,0,FLANGES                                                                                             ,6,"3/4"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
GAC4,0,FLANGES                                                                                             ,7,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC4,0,FLANGES                                                                                             ,8,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GAC4,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GAC4,0,GATE VALVES                                                                                         ,1,,"CLASS 900 STEEL,PRESS. SEAL BONNET",,111,,,,,,
GAC4,0,GATE VALVES                                                                                         ,2,"3"" - 24""                                                                                            ","WELD-END, NACE(BORE TO MATCH PIPE)",V09003,,,,,,HEDSTX  ,2007-9-28
GAC4,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ","RING JOINT FLANGED, NACE",V09023,,,,,,,
GAC4,0,GATE VALVES                                                                                         ,4,,"CLASS 1500 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GAC4,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ","WELD-END, NACE (BORE TO MATCH PIPE)",V15010,,,,,,,
GAC4,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ","RING JOINT FLANGED, NACE",V15040,,,,,,,
GAC4,0,GATE VALVES                                                                                         ,7,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GAC4,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ","WELD-END, NACE (BORE TO MATCH PIPE)",V09006,,,,,,,
GAC4,0,GATE VALVES                                                                                         ,9,,"CLASS 1500 STEEL, BB, API 602",,,,,,,,
GAC4,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V15036,,,,,,,
GAC4,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD/SCREWED, NACE",V15008,5  ,,,,,LOOMT0  ,2007-11-1
GAC4,0,GATE VALVES                                                                                         ,12,"1"" - 2""                                                                                             ","RING JOINT FLANGED, NACE",V15009,25 ,111,,,,,
GAC4,0,GATE VALVES                                                                                         ,13,"2"" ONLY                                                                                             ","WELD-END, NACE (BORE TO MATCH PIPE)",V15018,111,,,,,,
GAC4,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GAC4,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,61 ,70 ,139,,MARTD6  ,2008-11-13
GAC4,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,2,"3"" - 12""                                                                                            ","WELD-END, NACE (BORE TO MATCH PIPE)",V09403,,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,3,"3"" - 12""                                                                                            ","RING JOINT FLANGED, NACE",V09423,,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ","WELD-END, NACE (BORE TO MATCH PIPE)",V09407,,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V15429,,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,8,"1"" - 1-1/2""                                                                                         ","RING JOINT FLANGED, NACE",V15419,,,,,,,
GAC4,0,GLOBE VALVES                                                                                        ,9,"2"" ONLY                                                                                             ","WELD-END, NACE (BORE TO MATCH PIPE)",V15406,,,,,,,
GAC4,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,178,,,,
GAC4,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" ONLY                                                                                             ","RTJ FLGD, TFE SEAT, NACE",V09804,,,,,,,
GAC4,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 8""                                                                                             ","WELD-END, TFE SEAT, NACE (BORE TO MATCH PIPE)",V09805,,,,,,,
GAC4,0,ORIFICE FLANGES                                                                                     ,1,,"STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS,  WITHOUT JACK SCREWS.",,456,,,,,,
GAC4,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC4,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAC4,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
GAC4,0,PIPE                                                                                                ,2,"1/2"" ONLY                                                                                           ",XXS WEIGHT,,51 ,,,,,,
GAC4,0,PIPE                                                                                                ,3,"3/4"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GAC4,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GAC4,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
GAC4,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
GAC4,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GAC4,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GAC4,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GAC4,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GAC4,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GACA,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GACA,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GACA,0,CHECK VALVES                                                                                        ,1,,"CLASS 1500 STEEL, BOLTED CAP",,27 ,,,,,HEDSTX  ,2008-8-24
GACA,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,,,,,,,
GACA,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RAISED FACE FLANGED",V15507,3  ,,,,,HEDSTX  ,2008-8-24
GACA,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZ LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,,,,,,,
GACA,0,CHECK VALVES                                                                                        ,5,,"CLASS 900 STEEL, BOLTED CAP",,27 ,,,,,HEDSTX  ,2008-8-24
GACA,0,CHECK VALVES                                                                                        ,6,"3"" & LARGER                                                                                         ","SWING, WELD-END, (BORE TO MATCH PIPE)",V09503,,,,,,,
GACA,0,CHECK VALVES                                                                                        ,7,"3"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED",V09500,3  ,,,,,FLORJR  ,2008-11-15
GACA,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
GACA,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
GACA,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
GACA,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,HEDSTX  ,2008-8-11
GACA,0,FLANGES                                                                                             ,1,,CLASS 900 RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
GACA,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GACA,0,FLANGES                                                                                             ,3,"3"" -  24""                                                                                           ",BLIND,,,,,,,LOOMT0  ,2009-1-19
GACA,0,FLANGES                                                                                             ,4,,CLASS 1500 RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
GACA,0,FLANGES                                                                                             ,5,"1/2"" ONLY                                                                                           ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
GACA,0,FLANGES                                                                                             ,6,"3/4"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
GACA,0,FLANGES                                                                                             ,7,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,HEDSTX  ,2008-8-11
GACA,0,FLANGES                                                                                             ,8,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GACA,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,146,,,,,,
GACA,0,GATE VALVES                                                                                         ,1,,"CLASS 1500 STEEL, BB, API 602",,,,,,,,
GACA,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
GACA,0,GATE VALVES                                                                                         ,3,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15000,5  ,,,,,,
GACA,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RAISED FACE FLANGED,V15051,25 ,111,,,,,
GACA,0,GATE VALVES                                                                                         ,5,,"CLASS 1500 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GACA,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15002,,,,,,,
GACA,0,GATE VALVES                                                                                         ,7,"2"" ONLY                                                                                             ",RAISED FACE FLANGED,V15052,,,,,,,
GACA,0,GATE VALVES                                                                                         ,8,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15003,111,,,,,,
GACA,0,GATE VALVES                                                                                         ,9,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GACA,0,GATE VALVES                                                                                         ,10,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09000,,,,,,,
GACA,0,GATE VALVES                                                                                         ,11,"3"" & LARGER                                                                                         ",RAISED FACE FLANGED,V09030,,,,,,,
GACA,0,GATE VALVES                                                                                         ,12,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GACA,0,GATE VALVES                                                                                         ,13,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09001,,,,,,,
GACA,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GACA,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GACA,0,GLOBE VALVES                                                                                        ,1,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,2,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED,V15457,,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,3,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09400,,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,6,"3"" - 14""                                                                                            ",RAISED FACE FLANGED,V09416,,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,7,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,8,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09401,,,,,,,
GACA,0,GLOBE VALVES                                                                                        ,9,,CLASS 1500 STEEL,,,,,,,,
GACA,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,,
GACA,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 8""                                                                                             ","RAISED FACE FLANGED, TFE SEAT",V09808,,,,,,HEDSTX  ,2008-8-24
GACA,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 8""                                                                                             ","WELD-END, TFE SEAT (BORE TO MATCH PIPE)",V09801,,,,,,,
GACA,0,ORIFICE FLANGES                                                                                     ,1,,"RAISED FACE ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,,
GACA,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GACA,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, XS BORE",,,,,,,,
GACA,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
GACA,0,PIPE                                                                                                ,2,"1/2"" ONLY                                                                                           ",XXS WEIGHT,,51 ,,,,,HEDSTX  ,2008-8-11
