Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
GACA,0,PIPE                                                                                                ,3,"3/4"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,HEDSTX  ,2008-8-11
GACA,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,HEDSTX  ,2008-8-11
GACA,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
GACA,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,,
GACA,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GACA,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GACA,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,,,,,,,,
GACA,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GACA,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GACN,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GACN,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 STEEL, BOLTED CAP",,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END, NACE (BORE TO MATCH PIPE)",V09504,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GACN,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V15537,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,5,"1"" - 1-1/2""                                                                                         ","HORIZ LIFT, RTJ FLGD, NACE",V15527,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,6,"2"" ONLY                                                                                             ","HORIZ LIFT, WELD-END NACE (BORE TO MATCH PIPE)",V15502,,,,,,,
GACN,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,2,"1/2"" ONLY                                                                                           ",CLASS 9000,,,,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,3,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,4,,"SEAMLESS STEEL BUTTWELDING  ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-9-9
GACN,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GACN,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GACN,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
GACN,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GACN,0,FLANGES                                                                                             ,5,"1/2"" ONLY                                                                                           ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
GACN,0,FLANGES                                                                                             ,6,"3/4"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
GACN,0,FLANGES                                                                                             ,7,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GACN,0,FLANGES                                                                                             ,8,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GACN,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GACN,0,GATE VALVES                                                                                         ,1,,"CLASS 900 STEEL,PRESS. SEAL BONNET",,111,,,,,,
GACN,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ","WELD-END, NACE(BORE TO MATCH PIPE)",V09003,,,,,,,
GACN,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ","RING JOINT FLANGED, NACE",V09023,,,,,,,
GACN,0,GATE VALVES                                                                                         ,4,,"CLASS 1500 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GACN,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ","WELD-END, NACE (BORE TO MATCH PIPE)",V15010,,,,,,,
GACN,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ","RING JOINT FLANGED, NACE",V15040,,,,,,,
GACN,0,GATE VALVES                                                                                         ,7,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GACN,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ","WELD-END, NACE (BORE TO MATCH PIPE)",V09006,,,,,,,
GACN,0,GATE VALVES                                                                                         ,9,,"CLASS 1500 STEEL, BB, API 602",,,,,,,PCSSME  ,1998-8-4
GACN,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V15036,,,,,,,
GACN,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD/SCREWED, NACE",V15008,5  ,,,,,LOOMT0  ,2007-11-1
GACN,0,GATE VALVES                                                                                         ,12,"1"" - 2""                                                                                             ","RING JOINT FLANGED, NACE",V15009,25 ,111,,,,,
GACN,0,GATE VALVES                                                                                         ,13,"2"" ONLY                                                                                             ","WELD-END, NACE (BORE TO MATCH PIPE)",V15018,111,,,,,,
GACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,61 ,70 ,139,,MARTD6  ,2008-11-13
GACN,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,2,"3"" - 12""                                                                                            ","WELD-END, NACE (BORE TO MATCH PIPE)",V09403,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,3,"3"" - 12""                                                                                            ","RING JOINT FLANGED, NACE",V09423,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ","WELD-END, NACE (BORE TO MATCH PIPE)",V09407,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, NACE",V15429,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,8,"1"" - 1-1/2""                                                                                         ","RING JOINT FLANGED, NACE",V15419,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,9,"2"" ONLY                                                                                             ","WELD-END, NACE (BORE TO MATCH PIPE)",V15406,,,,,,,
GACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,178,,,PCSSME  ,1998-8-5
GACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" ONLY                                                                                             ","RTJ FLGD, TFE SEAT, NACE",V09804,,,,,,,
GACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 8""                                                                                             ","WELD-END, TFE SEAT, NACE (BORE TO MATCH PIPE)",V09805,,,,,,,
GACN,0,ORIFICE FLANGES                                                                                     ,1,,"STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS,  WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
GACN,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GACN,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GACN,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
GACN,0,PIPE                                                                                                ,2,"1/2"" ONLY                                                                                           ",XXS WEIGHT,,51 ,,,,,,
GACN,0,PIPE                                                                                                ,3,"3/4"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GACN,0,PIPE                                                                                                ,4,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GACN,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
GACN,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
GACN,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GACN,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GACN,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GACN,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GACN,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GAD ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 STEEL, BOLTED CAP",,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V09510,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,5,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, RING JOINT FLANGED",V15522,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,6,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15523,,,,,,,
GAD ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
GAD ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
GAD ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
GAD ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
GAD ,0,FITTINGS                                                                                            ,5,"3"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GAD ,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAD ,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAD ,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
GAD ,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAD ,0,FLANGES                                                                                             ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
GAD ,0,FLANGES                                                                                             ,6,"2"" ONLY                                                                                             ","WELDING NECK, XS BORE",,493,,,,,LOOMT0  ,2009-2-13
GAD ,0,FLANGES                                                                                             ,7,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GAD ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GAD ,0,GATE VALVES                                                                                         ,1,,"CLASS 900 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GAD ,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09005,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ",RING JOINT FLANGED,V09025,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,4,,"CLASS 1500 STEEL, PRESS. SEAL BONNET",,111,,,,,,
GAD ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15022,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ",RING JOINT FLANGED,V15046,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,7,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GAD ,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09007,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,9,,"CLASS 1500 STEEL, BB, API 602",,,,,,,PCSSME  ,1998-8-4
GAD ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15000,174,,,,,PCSSME  ,1998-8-4
GAD ,0,GATE VALVES                                                                                         ,12,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V15019,25 ,,,,,PCSSME  ,1998-8-4
GAD ,0,GATE VALVES                                                                                         ,13,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15029,111,,,,,,
GAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GAD ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 STEEL,PRESS. SEAL BONNET",,111,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,2,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09405,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,3,"3"" - 14""                                                                                            ",RING JOINT FLANGED,V09425,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 STEEL, BOLTED BONNET",,111,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09408,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,8,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15418,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,9,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15427,95 ,,,,,PCSSME  ,1997-12-4
GAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
GAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" ONLY                                                                                             ","RING JOINT FLANGED, TFE SEAT",V09802,,,,,,,
GAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 8""                                                                                             ","WELD-END, TFE SEAT (BORE TO MATCH PIPE)",V09803,,,,,,,
GAD ,0,ORIFICE FLANGES                                                                                     ,1,,"STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
GAD ,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GAD ,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, XS BORE",,,,,,,,
GAD ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
GAD ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GAD ,0,PIPE                                                                                                ,3,"2"" ONLY                                                                                             ",XS WEIGHT,,,,,,,,
GAD ,0,PIPE                                                                                                ,4,"3"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GAD ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
GAD ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
GAD ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GAD ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GCG ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GCG ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 1-1/4 - 1/2 MO, BC",,,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V09505,27 ,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 1-1/4 CR - 1/2 MO,,27 ,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15534,,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,5,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, RING JOINT FLANGED",V15500,25 ,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,6,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15521,,,,,,,
GCG ,0,FITTINGS                                                                                            ,1,,"FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
GCG ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
GCG ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9",,67 ,163,,,,PCSSME  ,1997-11-24
GCG ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GCG ,0,FLANGES                                                                                             ,1,,"CLASS 900 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5",,,,,,,,
GCG ,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GCG ,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
GCG ,0,FLANGES                                                                                             ,4,,"CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5",,,,,,,,
GCG ,0,FLANGES                                                                                             ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
GCG ,0,FLANGES                                                                                             ,6,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,LOOMT0  ,2009-2-13
GCG ,0,FLANGES                                                                                             ,7,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GCG ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
GCG ,0,GATE VALVES                                                                                         ,1,,"CLASS 900 1-1/4 CR - 1/2 MO, PRESS. SB",,111,,,,,,
GCG ,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09002,,,,,,,
GCG ,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ",RING JOINT FLANGED,V09022,,,,,,,
GCG ,0,GATE VALVES                                                                                         ,4,,"CLASS 900 1-1/4 CR - 1/2 MO, BB",,111,,,,,,
GCG ,0,GATE VALVES                                                                                         ,5,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09008,,,,,,,
GCG ,0,GATE VALVES                                                                                         ,6,,"CLASS 1500 1-1/4 CR - 1/2 MO, API 602",,,,,,,PCSSME  ,1998-8-4
GCG ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15033,,,,,,PCSSME  ,1998-8-4
GCG ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15004,174,,,,,PCSSME  ,1998-8-4
GCG ,0,GATE VALVES                                                                                         ,9,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V15005,25 ,,,,,,
GCG ,0,GATE VALVES                                                                                         ,10,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15006,,,,,,PCSSME  ,1998-8-4
GCG ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GCG ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GCG ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 1-1/4 CR - 1/2 MO, PRESS. SB",,111,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,2,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09402,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,3,"3"" - 14""                                                                                            ",RING JOINT FLANGED,V09422,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 1-1/4 CR - 1/2 MO, BB",,111,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09409,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 1-1/4 CR - 1/2 MO,,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15430,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,8,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15400,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,9,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15417,,,,,,,
GCG ,0,ORIFICE FLANGES                                                                                     ,1,,"1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
GCG ,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GCG ,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GCG ,0,PIPE                                                                                                ,1,,"SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
GCG ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GCG ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MIN.),,,,,,,,
GCG ,0,PLUGS                                                                                               ,1,,"1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11",,,,,,,,
GCG ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,51 ,188,,,,LOOMT0  ,2007-10-16
GCG ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GCG ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GCG ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GCG ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GCG ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,51 ,,,,,,
GD  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
GD  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 2-1/4 - 1 MO, BC",,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V09511,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 2-1/4 CR - 1 MO,,27 ,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15535,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,5,"1"" - 1-1/2""                                                                                         ","HORIZONTAL LIFT, RING JOINT FLANGED",V15511,25 ,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,6,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15506,,,,,,,
GD  ,0,FITTINGS                                                                                            ,1,,"FORGED 2-1/4 CR - 1 MO SOCKETWELD ASTM A182 GR F22, ASME B16.11",,,,,,,PCSSME  ,1997-11-24
GD  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
GD  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234 GR WP22, ASME B16.9",,74 ,163,,,,PCSSME  ,1997-11-24
GD  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GD  ,0,FLANGES                                                                                             ,1,,"CLASS 900 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5",,,,,,,,
GD  ,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GD  ,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,,
GD  ,0,FLANGES                                                                                             ,4,,"CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5",,,,,,,,
GD  ,0,FLANGES                                                                                             ,5,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
GD  ,0,FLANGES                                                                                             ,6,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GD  ,0,FLANGES                                                                                             ,7,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
GD  ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
GD  ,0,GATE VALVES                                                                                         ,1,,"CLASS 900 2-1/4 CR - 1 MO,PSB",,111,,,,,,
GD  ,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09004,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ",RING JOINT FLANGED,V09024,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,4,,"CLASS 900 2-1/4 CR - 1 MO,BB",,111,,,,,,
GD  ,0,GATE VALVES                                                                                         ,5,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09009,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,6,,"CLASS 1500 2-1/4 CR - 1 MO, API 602",,,,,,,PCSSME  ,1998-8-4
GD  ,0,GATE VALVES                                                                                         ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15034,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,8,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15011,5  ,,,,,LOOMT0  ,2007-11-1
