Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
GD  ,0,GATE VALVES                                                                                         ,9,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V15012,25 ,,,,,,
GD  ,0,GATE VALVES                                                                                         ,10,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15013,,,,,,,
GD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GD  ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 2-1/4 CR - 1 MO,PSB",,111,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,2,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09404,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,3,"3"" - 14""                                                                                            ",RING JOINT FLANGED,V09424,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 2-1/4 CR - 1 MO. BB,,111,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09410,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 2-1/4 CR - 1 MO,,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15431,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,8,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15407,25 ,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,9,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15408,,,,,,,
GD  ,0,ORIFICE FLANGES                                                                                     ,1,,"2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,FLORJR  ,2004-12-8
GD  ,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GD  ,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GD  ,0,PIPE                                                                                                ,1,,"SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
GD  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
GD  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GD  ,0,PLUGS                                                                                               ,1,,"2-1/4 CR - 1 MO ASTM A182 GR F22, ANSI B16.11",,,,,,,,
GD  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
GD  ,0,PRESS CONN                                                                                          ,1,,"SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GD  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GD  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GD  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
GJ  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEX NUTS ASTM A194, GR 2H",,,,,,,NEUHKM  ,2007-3-20
GJ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,CHECK VALVES                                                                                        ,1,,"CLASS 900, BOLTED COVER",,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,CHECK VALVES                                                                                        ,2,"3"" - 24""                                                                                            ","316L SS, SWING, WELD-END  (BORE TO MATCH PIPE)",V09521,,,,,,MARTD6  ,2007-11-12
GJ  ,0,CHECK VALVES                                                                                        ,3,"3"" - 24""                                                                                            ","316SS, SWING, RAISED FACE FLANGED",V09514,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,CHECK VALVES                                                                                        ,4,,"CLASS 1500, BOLTED COVER",,27 ,,,,,LOOMT0  ,2007-11-8
GJ  ,0,CHECK VALVES                                                                                        ,5,"3/4"" - 1-1/2""                                                                                       ","316L SS, HORIZONTAL LIFT, SOCKETWELD",V15538,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,CHECK VALVES                                                                                        ,6,"1"" - 2""                                                                                             ","316SS, HORIZONTAL LIFT, RAISED FACE FLANGED",V15539,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,CHECK VALVES                                                                                        ,7,"2"" ONLY                                                                                             ","316L SS, HORIZONTAL LIFT, WELD-END, SCH. 80S",V15540,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182-F304/304L, ASME B16.11",,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING, ASTM A403-WP304/304L, ASME B16.9",,83 ,167,,,,LOOMT0  ,2007-11-8
GJ  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FLANGES                                                                                             ,1,,"CLASS 900 STAINLESS STEEL RAISED FACE A182-F304/304L, ASME B16.5",,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FLANGES                                                                                             ,2,"3"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FLANGES                                                                                             ,3,"3"" - 24""                                                                                            ",BLIND,,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FLANGES                                                                                             ,4,,"CLASS 1500 STAINLESS STEEL RAISED FACE A182-F304/304L, ASME B16.5",,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FLANGES                                                                                             ,5,"1/2"" - 1 1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
GJ  ,0,FLANGES                                                                                             ,6,"2"" ONLY                                                                                             ","WELDING NECK, SCHEDULE 80S BORE",,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,FLANGES                                                                                             ,7,"3/4"" - 2""                                                                                           ",BLIND,,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
GJ  ,0,GATE VALVES                                                                                         ,1,,CLASS 900 PRESSURE SEAL BONNET,,111,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GATE VALVES                                                                                         ,2,"3"" - 24""                                                                                            ","316SS, RAISED FACE FLANGED",V09038,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GATE VALVES                                                                                         ,3,"3"" - 24""                                                                                            ","316L SS, WELD-END (BORE TO MATCH PIPE)",V09037,,,,,,MARTD6  ,2007-11-12
GJ  ,0,GATE VALVES                                                                                         ,4,,CLASS 1500 PRESSURE SEAL BONNET,,111,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ","316SS, RAISED FACE FLANGED",V15085,,,,,,MARTD6  ,2007-11-12
GJ  ,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ","316L SS, WELD-END, SCH. 80S",V15084,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GATE VALVES                                                                                         ,7,,"CLASS 1500, BOLTED BONNET, API 602",,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GATE VALVES                                                                                         ,8,"3/4"" - 1-1/2""                                                                                       ","316L SS, SOCKETWELD",V15080,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GATE VALVES                                                                                         ,9,"3/4"" - 1-1/2""                                                                                       ","316L SS, SOCKETWELD/SCREWED",V15081,5  ,,,,,MARTD6  ,2007-11-12
GJ  ,0,GATE VALVES                                                                                         ,10,"1"" - 2""                                                                                             ","316SS, RAISED FACE FLANGED",V15082,25 ,111,,,,LOOMT0  ,2007-11-7
GJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
GJ  ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900, PRESSURE SEAL BONNET",,111,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GLOBE VALVES                                                                                        ,2,"3"" - 14""                                                                                            ","316L SS, WELD-END (BORE TO MATCH PIPE)",V09430,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GLOBE VALVES                                                                                        ,3,"3"" - 14""                                                                                            ","316SS, RAISED FACE FLANGED",V09431,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GLOBE VALVES                                                                                        ,4,,"CLASS 1500, BOLTED BONNET",,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GLOBE VALVES                                                                                        ,5,"3/4"" - 1-1/2""                                                                                       ","316L SS, SOCKETWELD",V15448,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GLOBE VALVES                                                                                        ,6,"1"" - 2""                                                                                             ","316SS, RAISED FACE FLANGED",V15449,111,,,,,LOOMT0  ,2007-11-7
GJ  ,0,GLOBE VALVES                                                                                        ,7,"2"" ONLY                                                                                             ","316L SS, WELD-END, SCH. 80S",V15456,,,,,,LOOMT0  ,2007-11-7
GJ  ,0,ORIFICE FLANGES                                                                                     ,1,,"STAINLESS STEEL RAISED FACE ASTM A182-F304/304L ASME B16.36, WITHOUT JACK SCREWS WITH 1/2"" SOCKETWELD TAPS",,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,ORIFICE FLANGES                                                                                     ,2,"3"" - 24""                                                                                            ","CLASS 900, WELDING NECK, BORE TO MATCH PIPE",,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,ORIFICE FLANGES                                                                                     ,3,"2"" ONLY                                                                                             ","CLASS 1500, WELDING NECK, SCHEDULE 80S BORE",,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312-TP304/304L, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,LOOMT0  ,2007-11-8
GJ  ,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",SCHEDULE 80S,,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,PIPE                                                                                                ,3,"3"" - 12""                                                                                            ",CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM),,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,PIPE                                                                                                ,4,"14"" - 24""                                                                                           ","CALCULATE WALL THICKNESS (0.375"" MIN. NOM. WALL)",,,,,,,MARTD6  ,2007-11-12
GJ  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182-F304/304L, ASME B16.11",,,,,,,NEUHKM  ,2007-3-15
GJ  ,0,PLUGS                                                                                               ,2,"3/4"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG. #030601-4.",,188,,,,,LOOMT0  ,2007-11-8
GJ  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DWG. LA-0100-16,,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,LOOMT0  ,2007-11-8
GJ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG. ARCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,LOOMT0  ,2007-11-8
GOT ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,HEDSTX  ,2008-4-22
GOT ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FITTINGS                                                                                            ,1,,"FORGED ALLOY UNS N08825, ASTM B564, SOCKETWELD, ASME B16.11, ANNEALED",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 6000,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FITTINGS                                                                                            ,3,,"SEAMLESS ALLOY UNS N08825, ASTM 366 GR WPNICMC CLASS S, BUTTWELDING, ASME B16.9, ANNEALED",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FITTINGS                                                                                            ,4,"2"" - 6""                                                                                             ",WALL THICKNESS TO MATCH PIPE,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FITTINGS                                                                                            ,5,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9, WITH SINGLE LAYER 0.15"" ALLOY 625 WELD OVERLAY",,58 ,163,,,,HEDSTX  ,2008-1-26
GOT ,0,FITTINGS                                                                                            ,6,"8"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,1,,"ALLOY UNS N08825 RAISED FACE ASTM B564, ASME B16.5, ANNEALED",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,2,"1"" - 1-1/2""                                                                                         ","CLASS 1500, SOCKETWELD, SCH 160 BORE",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","CLASS 1500, WELDING NECK, SCH 80 BORE",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,4,"3""-6""                                                                                               ","CLASS 900, WELDING NECK, BORE TO MATCH PIPE",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,5,"1"" - 2""                                                                                             ","CLASS 1500, BLIND",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,6,"3"" - 6""                                                                                             ","CLASS 900, BLIND",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,7,,"CLASS 900, STEEL, RAISED FACE, ASTM A105, ASME B16.6, WITH SINGLE LAYER 0.15"" ALLOY 625 WELD OVERLAY",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,8,"8""- 24""                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,9,"8""- 24""                                                                                             ",BLIND,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,10,,"CLASS 900, STEEL, RING JOINT, ASTM A105, ASME B16.6, WITH SINGLE LAYER 0.15"" ALLOY 625 WELD OVERLAY",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,11,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,12,,"CLASS 1500, STEEL, RING JOINT, ASTM A105, ASME B16.6, WITH SINGLE LAYER 0.15"" ALLOY 625 WELD OVERLAY",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,FLANGES                                                                                             ,13,"8"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - ALLOY 825/APX2 FLEXIBLE GRAPHIT, ALLOY 825 INNER RING, CS CENTERING RING; LAMON'S WRI OR APPROVED SUBSTITUTE",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GASKETS                                                                                             ,2,,"ALLOY 800 OVAL RING, ASME B16.20",,146,411,,,,HEDSTX  ,2008-1-26
GOT ,0,GATE VALVES                                                                                         ,1,,CLASS 900 ALLOY 825,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GATE VALVES                                                                                         ,2,"3"" - 24""                                                                                            ","RAISED FACE, FLANGED",V09040,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GATE VALVES                                                                                         ,3,"3"" - 24""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09041,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GATE VALVES                                                                                         ,4,,CLASS 1500 ALLOY 825,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GATE VALVES                                                                                         ,5,"1"" - 1-1/2""                                                                                         ",SOCKET WELDED,V15086,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GATE VALVES                                                                                         ,6,"1"" - 1-1/2""                                                                                         ",SOCKET WELDED/SCREWED,V15088,,,,,,HEDSTX  ,2008-1-26
GOT ,0,GATE VALVES                                                                                         ,7,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15089,,,,,,HEDSTX  ,2008-9-14
GOT ,0,ORBIT VALVES                                                                                        ,1,"3""-24""                                                                                              ","CLASS 900, RAISED FACE",V09806,16 ,18 ,176,,,HEDSTX  ,2008-1-26
GOT ,0,PIPE                                                                                                ,1,,"SEAMLESS ALLOY UNS N08825 ASTM B423, ASME B36.10M, COLD WORKED, ANNEALED AND PICKLED, PLAIN ENDS",,51 ,,,,,HEDSTX  ,2008-1-26
GOT ,0,PIPE                                                                                                ,2,"1"" - 1-1/2""                                                                                         ",SCHEDULE 160,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,PIPE                                                                                                ,3,"2"" - 6""                                                                                             ",SCHEDULE 80,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,PIPE                                                                                                ,4,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M, WITH SINGLE LAYER 0.150"" ALLOY 625 WELD OVERLAY",,,,,,,LOOMT0  ,2009-1-19
GOT ,0,PIPE                                                                                                ,5,"8"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (SCH 80 MINIMUM),,,,,,,HEDSTX  ,2008-1-26
GOT ,0,PLUGS                                                                                               ,1,,"ALLOY 825 UNS N08825, ANSI B16.11",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,PLUGS                                                                                               ,2,"1"" - 1-1/2""                                                                                         ","ROUND HEAD SOLID, SCREWED, W/ 2-3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,,,,,,HEDSTX  ,2008-1-26
GOT ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,HEDSTX  ,2008-1-26
GOT ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P34 IN ENGINEERING STD. 202,,,,,,,HEDSTX  ,2008-1-26
GQ  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194 GR 2H",,,,,,,,
GQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,1,,"CLASS 900 347SS, BOLTED CAP",,2  ,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,2,"3"" & LARGER                                                                                         ","SWING, WELD-END (BORE TO MATCH PIPE)",V09512,,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 347SS,,2  ,27 ,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15528,,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,5,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15529,,,,,,,
GQ  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ASME B16.11, MILL CERTS REQUIRED FOR ALL FITTINGS",,2  ,,,,,PCSSME  ,1997-11-24
GQ  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
GQ  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9",,2  ,68 ,167,,,PCSSME  ,1997-11-24
GQ  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
GQ  ,0,FLANGES                                                                                             ,1,,"CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5",,2  ,,,,,,
GQ  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
GQ  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GQ  ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
GQ  ,0,GASKETS                                                                                             ,1,,"TYPE 347SS OVAL RING, ANSI B16.20",,146,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,1,,"CLASS 900 347SS, PRESS. SEAL BONNET",,2  ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,2,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09011,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,3,"3"" & LARGER                                                                                         ",RING JOINT FLANGED,V09021,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,4,,"CLASS 1500 347SS, PRESS. SEAL BONNET",,2  ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15027,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,6,"2"" ONLY                                                                                             ",RING JOINT FLANGED,V15043,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,7,,"CLASS 900 347SS, BOLTED BONNET",,2  ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ",WELD-END (BORE TO MATCH PIPE),V09012,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,9,,"CLASS 1500 347SS, API 602",,2  ,,,,,PCSSME  ,1998-8-4
GQ  ,0,GATE VALVES                                                                                         ,10,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15028,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,11,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15024,5  ,,,,,LOOMT0  ,2007-11-1
GQ  ,0,GATE VALVES                                                                                         ,12,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V15025,25 ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,13,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15030,111,,,,,,
GQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
GQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,2  ,6  ,70 ,139,,MARTD6  ,2008-11-13
GQ  ,0,GLOBE VALVES                                                                                        ,1,,"CLASS 900 347SS, PRESS. SEAL BONNET",,2  ,111,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,2,"3"" - 12""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09406,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,3,"3"" - 12""                                                                                            ",RING JOINT FLANGED,V09426,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,4,,"CLASS 900 347SS, BOLTED BONNET",,2  ,111,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ",WELD-END (BORE TO MATCH PIPE),V09411,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 347SS,,2  ,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,7,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15425,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,8,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15426,,,,,,,
GQ  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,2  ,456,,,,THOM1J  ,2004-12-9
GQ  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
GQ  ,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
GQ  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,51 ,,,,,,
GQ  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (SCHEDULE 80S MINIMUM),,,,,,,,
GQ  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F321, ANSI B16.11",,,,,,,,
GQ  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
GQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GQ  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
GQ  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
GQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HA  ,0,BALL VALVES (400F MAX.)                                                                             ,1,,1500# STEEL,V15810,53 ,,,,,,
HA  ,0,BALL VALVES (400F MAX.)                                                                             ,2,"2"" & LARGER                                                                                         ",RING JOINT FLANGED,,,,,,,,
HA  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HA  ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,27 ,,,,,,
HA  ,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RING JOINT FLANGED",V15522,25 ,27 ,,,,,
HA  ,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZ. LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,27 ,,,,,,
HA  ,0,CHECK VALVES                                                                                        ,5,"3"" & LARGER                                                                                         ","SWING, WELD-END, BC (BORE TO MATCH PIPE)",V15530,,,,,,,
HA  ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
HA  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
HA  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
HA  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HA  ,0,FLANGES                                                                                             ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
HA  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
HA  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HA  ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
HA  ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
HA  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,111,145,,,,,
HA  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
HA  ,0,GATE VALVES                                                                                         ,3,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V15000,5  ,,,,,LOOMT0  ,2007-11-1
HA  ,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RING JOINT FLANGED API 602,V15001,25 ,,,,,,
HA  ,0,GATE VALVES                                                                                         ,5,"2"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15020,,,,,,,
HA  ,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15002,,,,,,,
HA  ,0,GATE VALVES                                                                                         ,7,"2"" & LARGER                                                                                         ","RING JOINT FLANGED, PSB",V15042,,,,,,,
HA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
HA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
HA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,111,145,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,2,"1/2 - 1-1/2""                                                                                        ",SOCKETWELD,V15416,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15418,25 ,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,4,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ","WELD-END,BB, (BORE TO MATCH PIPE)",V15412,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,6,"3"" - 14""                                                                                            ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15402,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,7,"3"" - 14""                                                                                            ","RING JOINT FLANGED, PSB",V15437,,,,,,,
HA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 1500 STEEL,,16 ,18 ,176,,,PCSSME  ,1999-1-6
HA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" ONLY                                                                                             ","RING JOINT FLANGED, TFE SEAT",V15800,25 ,,,,,,
