Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
HA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,"2"" - 4""                                                                                             ","WELD-END, TFE SEAT (BORE TO MATCH PIPE)",V15801,,,,,,,
HA  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
HA  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HA  ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
HA  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,,
HA  ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ","CALCULATE WALL THICKNESS,(XS MIN.)",,,,,,,,
HA  ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
HA  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
HA  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HA  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
HA  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
HA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HA1 ,0,BALL VALVES                                                                                         ,1,,"CLASS 1500, 316 SS",,355,365,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,2,"1/2"" - 3/4""                                                                                         ","SW, TFE SEATS",V15822,,,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,3,"1/2"" - 3/4""                                                                                         ","SW/SCRD, TFE SEATS",V15820,,,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,4,,CLASS 1500 STEEL,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,5,"1/2"" - 2""                                                                                           ","SW, NYLON SEAT",V15821,353,355,365,,,PCSSME  ,1999-7-23
HA1 ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HA1 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HA1 ,0,CHECK VALVES                                                                                        ,1,,"316L SS, 5000 PSIG @ 100F",,,,,,,PCSSME  ,1999-6-30
HA1 ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 3/4""                                                                                         ","AXIALLY SPRING LOADED, METAL SEAT",V15550,,,,,,PCSSME  ,1999-6-30
HA1 ,0,CHECK VALVES                                                                                        ,3,,"BRONZE, 6000 PSIG @ 100F",,351,356,,,,PCSSME  ,1999-6-30
HA1 ,0,CHECK VALVES                                                                                        ,4,"1/2"" - 2""                                                                                           ",SPECIAL UNION ENDS,V60500,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ASME B16.11",,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
HA1 ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,350,,,,PCSSME  ,1999-6-30
HA1 ,0,FITTINGS                                                                                            ,4,"2"" ONLY                                                                                             ",SCH 160,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FLANGES                                                                                             ,1,,"CLASS 1500 STEEL RF, ASTM A105, ASME B16.5",,350,,,,,PCSSME  ,1999-6-30
HA1 ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
HA1 ,0,FLANGES                                                                                             ,3,"2"" ONLY                                                                                             ","WELDING NECK, SCH 160 BORE",,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FLANGES                                                                                             ,4,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,136,190,,,,MARTD6  ,2008-1-12
HA1 ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,GATE VALVES                                                                                         ,2,"1/2"" - 2""                                                                                           ",SOCKETWELD,V15017,352,365,,,,PCSSME  ,1999-6-30
HA1 ,0,GATE VALVES                                                                                         ,3,"1/2"" - 2""                                                                                           ",SOCKETWELD/SCREWED,V15000,5  ,,,,,PCSSME  ,1999-6-30
HA1 ,0,GLOBE VALVES                                                                                        ,1,,316 SS 6000 PSIG @ 100F,,351,356,,,,PCSSME  ,1999-6-30
HA1 ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 2""                                                                                           ","THREADED UNION ENDS, VESPEL SEAT (FOR SHUT-OFF)",V15451,,,,,,PCSSME  ,1999-6-30
HA1 ,0,GLOBE VALVES                                                                                        ,3,"1/2"" - 2""                                                                                           ","THREADED UNION ENDS, VESPEL SEAT (FOR FLOW CONTROL)",V15452,,,,,,PCSSME  ,1999-6-30
HA1 ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500 STEEL RF, ASTM A105, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
HA1 ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, SCH 160 BORE",,,,,,,PCSSME  ,1999-6-30
HA1 ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
HA1 ,0,PIPE                                                                                                ,2,"1/2"" - 2""                                                                                           ",SCHEDULE 160,,334,388,406,,,PCSSME  ,1999-7-23
HA1 ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ASME B16.11",,,,,,,PCSSME  ,1999-6-30
HA1 ,0,PLUGS                                                                                               ,2,"1/2"" - 2""                                                                                           ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-30
HA1 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HA1 ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
HA1 ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
HA1 ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HA1 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HAA ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HAA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HAA ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HAA ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,27 ,,,,,,
HAA ,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RAISED FACE FLANGED",V15507,27 ,,,,,,
HAA ,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,,27 ,,,,,
HAA ,0,CHECK VALVES                                                                                        ,5,"3"" & LARGER                                                                                         ","SWING, WELD-END, BC (BORE TO MATCH PIPE)",V15530,,,,,,,
HAA ,0,CHECK VALVES                                                                                        ,6,"3"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED, PSB",V15524,,,,,,,
HAA ,0,CHECK VALVES                                                                                        ,7,"3"" & LARGER                                                                                         ","HORIZONTAL LIFT, PISTON CHECK, RAISED FACE FLANGED, PSB",V15512,,,,,,,
HAA ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
HAA ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 6000,,,,,,,HEDSTX  ,2008-2-17
HAA ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
HAA ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HAA ,0,FLANGES                                                                                             ,1,,"CLASS 1500 STEEL RAISED FACE, ASTM A105 ASME B16.5",,,,,,,,
HAA ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
HAA ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HAA ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
HAA ,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,146,,,,,,
HAA ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,111,,,,,,
HAA ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
HAA ,0,GATE VALVES                                                                                         ,3,"1/2"" -1-1/2""                                                                                        ",SOCKETWELD/SCREWED API 602,V15000,5  ,,,,,,
HAA ,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RAISED FACE FLANGED API 602,V15051,25 ,,,,,,
HAA ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15003,,,,,,,
HAA ,0,GATE VALVES                                                                                         ,6,"3"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15020,,,,,,,
HAA ,0,GATE VALVES                                                                                         ,7,"3"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15002,,,,,,,
HAA ,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ","RAISED FACE FLANGED,PSB",V15052,,,,,,,
HAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
HAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
HAA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,111,,,,,,
HAA ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
HAA ,0,GLOBE VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED,V15457,,,,,,HEDSTX  ,2008-5-13
HAA ,0,GLOBE VALVES                                                                                        ,4,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
HAA ,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ","WELD-END, BB, (BORE TO MATCH PIPE)",V15412,,,,,,,
HAA ,0,GLOBE VALVES                                                                                        ,6,"3"" - 12""                                                                                            ","WELD-END, PSB, (BORE TO MATCH PIPE),",V15402,,,,,,,
HAA ,0,GLOBE VALVES                                                                                        ,7,"3"" - 12""                                                                                            ","RAISED FACE FLANGED, PSB",V15458,,,,,,HEDSTX  ,2008-5-13
HAA ,0,ORBIT VALVES (800F MAX.)                                                                            ,1,,CLASS 1500 STEEL,,16 ,183,,,,,
HAA ,0,ORBIT VALVES (800F MAX.)                                                                            ,2,"2"" ONLY                                                                                             ","RAISED FACE FLANGED, METAL SEAT",V15807,25 ,,,,,,
HAA ,0,ORBIT VALVES (800F MAX.)                                                                            ,3,"2"" - 4""                                                                                             ","WELD-END, METAL SEAT (BORE TO MATCH PIPE)",V15805,,,,,,,
HAA ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500, RAISED FACE, ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,,
HAA ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HAA ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
HAA ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 160,,51 ,,,,,HEDSTX  ,2008-2-17
HAA ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
HAA ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
HAA ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,,
HAA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HAA ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
HAA ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,,,,,,,,
HAA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HAA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HAC ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,27 ,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RING JOINT FLANGED",V15522,27 ,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,,27 ,,,,,
HAC ,0,CHECK VALVES                                                                                        ,5,"3"" & LARGER                                                                                         ","SWING, WELD-END, BC (BORE TO MATCH PIPE)",V15530,,,,,,,
HAC ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
HAC ,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 9000,,,,,,,,
HAC ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
HAC ,0,FITTINGS                                                                                            ,4,"1"" - 1-1/2""                                                                                         ",XXS WEIGHT,,,,,,,,
HAC ,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HAC ,0,FLANGES                                                                                             ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
HAC ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
HAC ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HAC ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
HAC ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
HAC ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,111,,,,,,
HAC ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,3,"1/2"" -1-1/2""                                                                                        ",SOCKETWELD/SCREWED API 602,V15000,5  ,,,,,LOOMT0  ,2007-11-1
HAC ,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RING JOINT FLANGED API 602,V15001,25 ,,,,,,
HAC ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15003,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,6,"3"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15020,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,7,"3"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15002,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ","RING JOINT FLANGED,PSB",V15042,,,,,,,
HAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-11-13
HAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-11-13
HAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,111,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15418,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,4,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ","WELD-END, BB, (BORE TO MATCH PIPE)",V15412,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,6,"3"" - 12""                                                                                            ","WELD-END, PSB, (BORE TO MATCH PIPE),",V15402,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,7,"3"" - 12""                                                                                            ","RING JOINT FLANGED, PSB",V15437,,,,,,,
HAC ,0,ORBIT VALVES (800F MAX.)                                                                            ,1,,CLASS 1500 STEEL,,16 ,183,,,,PCSSME  ,1998-8-7
HAC ,0,ORBIT VALVES (800F MAX.)                                                                            ,2,"2"" ONLY                                                                                             ","RING JOINT FLANGED, METAL SEAT",V15804,25 ,,,,,,
HAC ,0,ORBIT VALVES (800F MAX.)                                                                            ,3,"2"" - 4""                                                                                             ","WELD-END, METAL SEAT (BORE TO MATCH PIPE)",V15805,,,,,,,
HAC ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
HAC ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HAC ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
HAC ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XXS WEIGHT,,51 ,,,,,,
HAC ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
HAC ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
HAC ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,PCSSME  ,1999-6-15
HAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HAC ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
HAC ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
HAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HACA,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HACA,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HACA,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HACA,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,27 ,,,,,,
HACA,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RAISED FACE FLANGED",V15507,27 ,,,,,HEDSTX  ,2008-2-16
HACA,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15501,,27 ,,,,,
HACA,0,CHECK VALVES                                                                                        ,5,"3"" & LARGER                                                                                         ","SWING, WELD-END, BC (BORE TO MATCH PIPE)",V15530,,,,,,,
HACA,0,CHECK VALVES                                                                                        ,6,"3"" & LARGER                                                                                         ","SWING, RAISED FACE FLANGED, PSB",V15524,,,,,,HEDSTX  ,2008-2-17
HACA,0,CHECK VALVES                                                                                        ,7,"3"" & LARGER                                                                                         ","HORIZONTAL LIFT, PISTON CHECK, RAISED FACE FLANGED, PSB",V15512,,,,,,HEDSTX  ,2008-2-17
HACA,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
HACA,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 9000,,,,,,,,
HACA,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,,
HACA,0,FITTINGS                                                                                            ,4,"1"" - 1-1/2""                                                                                         ",XXS WEIGHT,,,,,,,,
HACA,0,FITTINGS                                                                                            ,5,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HACA,0,FLANGES                                                                                             ,1,,"CLASS 1500 STEEL RAISED FACE, ASTM A105 ASME B16.5",,,,,,,HEDSTX  ,2008-2-16
HACA,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
HACA,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HACA,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
HACA,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,146,,,,,HEDSTX  ,2008-2-16
HACA,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,111,,,,,,
HACA,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
HACA,0,GATE VALVES                                                                                         ,3,"1/2"" -1-1/2""                                                                                        ",SOCKETWELD/SCREWED API 602,V15000,5  ,,,,,,
HACA,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RAISED FACE FLANGED API 602,V15051,25 ,,,,,HEDSTX  ,2008-2-16
HACA,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15003,,,,,,,
HACA,0,GATE VALVES                                                                                         ,6,"3"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15020,,,,,,,
HACA,0,GATE VALVES                                                                                         ,7,"3"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15002,,,,,,,
HACA,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ","RAISED FACE FLANGED,PSB",V15052,,,,,,HEDSTX  ,2008-2-16
HACA,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,"6980 PSIG, MALE THREADED END",,,,,,,,
HACA,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1"" ONLY                                                                                             ","STAINLESS STEEL, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,,,,,,
HACA,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,111,,,,,,
HACA,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
HACA,0,GLOBE VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED,V15457,,,,,,HEDSTX  ,2008-5-13
HACA,0,GLOBE VALVES                                                                                        ,4,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
HACA,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ","WELD-END, BB, (BORE TO MATCH PIPE)",V15412,,,,,,,
HACA,0,GLOBE VALVES                                                                                        ,6,"3"" - 12""                                                                                            ","WELD-END, PSB, (BORE TO MATCH PIPE),",V15402,,,,,,,
HACA,0,GLOBE VALVES                                                                                        ,7,"3"" - 12""                                                                                            ","RAISED FACE FLANGED, PSB",V15458,,,,,,HEDSTX  ,2008-5-13
HACA,0,ORBIT VALVES (800F MAX.)                                                                            ,1,,CLASS 1500 STEEL,,16 ,183,,,,,
HACA,0,ORBIT VALVES (800F MAX.)                                                                            ,2,"2"" ONLY                                                                                             ","RAISED FACE FLANGED, METAL SEAT",V15807,25 ,,,,,HEDSTX  ,2008-2-17
HACA,0,ORBIT VALVES (800F MAX.)                                                                            ,3,"2"" - 4""                                                                                             ","WELD-END, METAL SEAT (BORE TO MATCH PIPE)",V15805,,,,,,,
HACA,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500, RAISED FACE, ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,HEDSTX  ,2008-2-16
HACA,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HACA,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
HACA,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XXS WEIGHT,,51 ,,,,,,
HACA,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
HACA,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
HACA,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF",,188,,,,,,
HACA,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HACA,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
HACA,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,,,,,,,,
HACA,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HACA,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HAD ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,27 ,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RING JOINT FLANGED",V15522,25 ,27 ,,,,,
HAD ,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZ. LIFT, WELD-END (BORE TO MATCH PIPE)",V15523,27 ,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,5,"3"" & LARGER                                                                                         ","SWING, WELD-END, BC (BORE TO MATCH PIPE)",V15531,,,,,,,
HAD ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
HAD ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
HAD ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
HAD ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HAD ,0,FLANGES                                                                                             ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
HAD ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
