Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
HFAA,0,CHECK VALVES                                                                                        ,4,"2"" & LARGER                                                                                         ","SWING, WELD-END, BOLTED CAP (BORE TO MATCH PIPE)",V15510,,,,,,,
HFAA,0,FITTINGS                                                                                            ,1,,"FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GRADE F9, ASME B16.11",,,,,,,,
HFAA,0,FITTINGS                                                                                            ,2,"1"" - 1-1/2""                                                                                         ",CLASS 6000,,,,,,,,
HFAA,0,FITTINGS                                                                                            ,3,,"SEAMLESS 9 CR-1MO, BUTTWELDING, ASTM A234, GR WP9, ASME B16.9",,71 ,163,,,,,
HFAA,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HFAA,0,FLANGES                                                                                             ,1,,"CLASS 1500 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5",,,,,,,HEDSTX  ,2008-9-14
HFAA,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
HFAA,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HFAA,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
HFAA,0,GASKETS                                                                                             ,1,,"SPIRAL WOUND - 304SS/APX2 FLEXIBLE GRAPHITE, 304SS INNER RING, CS CENTERING RING; LAMONS WRI OR APPROVED SUBSTITUTE",,146,,,,,HEDSTX  ,2008-8-6
HFAA,0,GATE VALVES                                                                                         ,1,,CLASS 1500 9 CR - 1 MO,,111,,,,,,
HFAA,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15023,,,,,,HEDSTX  ,2008-8-11
HFAA,0,GATE VALVES                                                                                         ,3,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15037,5  ,,,,,HEDSTX  ,2008-8-11
HFAA,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RAISED FACE FLANGED,V15090,25 ,,,,,HEDSTX  ,2008-9-14
HFAA,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15039,,,,,,,
HFAA,0,GATE VALVES                                                                                         ,6,"3"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15044,,,,,,,
HFAA,0,GATE VALVES                                                                                         ,7,"3"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15045,,,,,,,
HFAA,0,GATE VALVES                                                                                         ,8,"3"" & LARGER                                                                                         ","RAISED FACE FLANGED, PSB",V15091,,,,,,HEDSTX  ,2008-9-14
HFAA,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-12
HFAA,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-12-12
HFAA,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 9 CR - 1 MO,,111,,,,,HEDSTX  ,2008-9-14
HFAA,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15403,,,,,,,
HFAA,0,GLOBE VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ",RAISED FACE FLANGED,V15459,25 ,,,,,HEDSTX  ,2008-9-14
HFAA,0,GLOBE VALVES                                                                                        ,4,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V15421,,,,,,,
HFAA,0,GLOBE VALVES                                                                                        ,5,"3"" - 14""                                                                                            ","WELD-END,BB, (BORE TO MATCH PIPE)",V15422,,,,,,,
HFAA,0,GLOBE VALVES                                                                                        ,6,"3"" - 14""                                                                                            ","WELD-END, PSB,  (BORE TO MATCH PIPE)",V15438,,,,,,,
HFAA,0,GLOBE VALVES                                                                                        ,7,"3"" - 14""                                                                                            ","RAISED FACE FLANGED, PSB",V15460,,,,,,HEDSTX  ,2008-9-14
HFAA,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,HEDSTX  ,2008-9-14
HFAA,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HFAA,0,PIPE                                                                                                ,1,,"SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,HEDSTX  ,2008-9-14
HFAA,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XXS WEIGHT,,51 ,,,,,,
HFAA,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MIN.),,,,,,,,
HFAA,0,PLUGS                                                                                               ,1,,"9 CR - 1 MO, ANSI B16.11",,,,,,,HEDSTX  ,2008-9-14
HFAA,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,,
HFAA,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HFAA,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
HFAA,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,,,,,,,,
HFAA,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HFAA,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HH  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HH  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HH  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,27 ,,,,,,
HH  ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15508,,,,,,,
HH  ,0,CHECK VALVES                                                                                        ,3,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, RING JOINT FLANGED",V15522,,,,,,,
HH  ,0,FITTINGS                                                                                            ,1,,"FORGED 304 STAINLESS STEEL SOCKETWELD, ASTM A182 GRADE F304, ANSI B16.11",,,,,,,,
HH  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 3000,,,,,,,,
HH  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9,,79 ,167,,,,PCSSME  ,1997-9-9
HH  ,0,FITTINGS                                                                                            ,4,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,22 ,,,,,,
HH  ,0,FITTINGS                                                                                            ,5,"2"" ONLY                                                                                             ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HH  ,0,FLANGES                                                                                             ,1,,"CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182, GR F304, ASME B16.5",,,,,,,,
HH  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 80S BORE",,493,,,,,LOOMT0  ,2009-2-13
HH  ,0,FLANGES                                                                                             ,3,"1/2"" - 1-1/2""                                                                                       ","WELDING NECK, SCHEDULE 80S BORE",,22 ,,,,,,
HH  ,0,FLANGES                                                                                             ,4,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HH  ,0,FLANGES                                                                                             ,5,"1/2"" - 2""                                                                                           ",BLIND,,,,,,,,
HH  ,0,FLEXIBLE METAL HOSE                                                                                 ,1,"1/2"" - 2""                                                                                           ","CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL BRAIDING, FLEXONICS",,50 ,137,,,,,
HH  ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
HH  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,,,,,,,
HH  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15017,,,,,,,
HH  ,0,GATE VALVES                                                                                         ,3,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED API 602,V15000,5  ,77 ,,,,LOOMT0  ,2007-11-1
HH  ,0,GATE VALVES                                                                                         ,4,"1/2"" - 1-1/2""                                                                                       ",RING JOINT FLANGED API 602,V15019,25 ,,,,,,
HH  ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",RING JOINT FLANGED API 602,V15019,,,,,,,
HH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-12
HH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-12-12
HH  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HH  ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15416,,,,,,,
HH  ,0,GLOBE VALVES                                                                                        ,3,"2"" ONLY                                                                                             ",RING JOINT FLANGED,V15418,,,,,,,
HH  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F304, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
HH  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" ONLY                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HH  ,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE",,,,,,,,
HH  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCHEDULE 80S,,,,,,,,
HH  ,0,PIPE                                                                                                ,3,"2"" ONLY                                                                                             ",CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM),,,,,,,,
HH  ,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11",,,,,,,,
HH  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4",,188,,,,,LOOMT0  ,2007-10-16
HH  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HH  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,,,,,,,
HH  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
HH  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HH  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HPCV,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HPCV,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,130,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,27 ,,,,MARTD6  ,2008-9-19
HPCV,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15528,,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,3,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15529,,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,4,,CLASS 1500 347SS,,2  ,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,5,"3"" & LARGER                                                                                         ","SWING, WELD-END, BC (BORE TO MATCH PIPE)",V15533,,,,,,,
HPCV,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ANSI B16.11, MILL CERTS REQUIRED FOR ALL FITTINGS",,2  ,,,,,,
HPCV,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 9000,,,,,,,,
HPCV,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9",,131,167,,,,PCSSME  ,1997-9-9
HPCV,0,FITTINGS                                                                                            ,4,"2"" - 4""                                                                                             ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HPCV,0,FITTINGS                                                                                            ,5,,"CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL FITTINGS",,2  ,131,,,,,
HPCV,0,FITTINGS                                                                                            ,6,"6"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HPCV,0,FLANGES                                                                                             ,1,,"CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5",,,,,,,,
HPCV,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
HPCV,0,FLANGES                                                                                             ,3,"2"" - 4""                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HPCV,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
HPCV,0,FLANGES                                                                                             ,5,,"CLASS 1500 CENTRIFUGALLY CAST HF MODIFIED ALLOY, RING JOINT, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY), ASME B16.5 MILL CERTS REQUIRED FOR ALL FLANGES",,2  ,,,,,,
HPCV,0,FLANGES                                                                                             ,6,"6"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,129,,,,,,
HPCV,0,GASKETS                                                                                             ,1,,"TYPE 347SS OVAL RING, ANSI B16.20",,146,,,,,,
HPCV,0,GATE VALVES                                                                                         ,1,,CLASS 1500 347SS,,2  ,111,,,,,
HPCV,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15028,,,,,,,
HPCV,0,GATE VALVES                                                                                         ,3,"1/2"" -1-1/2""                                                                                        ",SOCKETWELD/SCREWED,V15024,5  ,,,,,LOOMT0  ,2007-11-1
HPCV,0,GATE VALVES                                                                                         ,4,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V15025,25 ,,,,,,
HPCV,0,GATE VALVES                                                                                         ,5,"2"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15030,,,,,,,
HPCV,0,GATE VALVES                                                                                         ,6,"2"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15027,,,,,,,
HPCV,0,GATE VALVES                                                                                         ,7,"2"" & LARGER                                                                                         ","RING JOINT FLANGED, PSB",V15043,,,,,,,
HPCV,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-12
HPCV,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-12-12
HPCV,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,111,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15425,,,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,3,"2"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15426,,,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,4,"2"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15424,,,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,5,"2"" & LARGER                                                                                         ","RING JOINT FLANGED, PSB",V15440,,,,,,,
HPCV,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
HPCV,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 4""                                                                                             ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HPCV,0,ORIFICE FLANGES                                                                                     ,3,,"CLASS 1500 CENTRIFUGALLY CAST HF MODIFIED ALLOY, RING JOINT, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS, MILL CERTS REQUIRED FOR ALL FLANGES",,2  ,456,,,,THOM1J  ,2004-12-9
HPCV,0,ORIFICE FLANGES                                                                                     ,4,"6"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HPCV,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
HPCV,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XXS WEIGHT,,51 ,,,,,,
HPCV,0,PIPE                                                                                                ,3,"2"" - 4""                                                                                             ",CALC. WALL THICKNESS (SCH. 80S MINIMUM),,,,,,,,
HPCV,0,PIPE                                                                                                ,4,,"CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
HPCV,0,PIPE                                                                                                ,5,"6"" - 24""                                                                                            ",CALCULATE WALL THICKNESS,,,,,,,,
HPCV,0,PLUGS                                                                                               ,1,,"STEEL ASTM A182 GR F321, ANSI B16.11",,,,,,,,
HPCV,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4.",,188,,,,,LOOMT0  ,2007-10-18
HPCV,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HPCV,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,,,,,,,
HPCV,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
HPCV,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HPCV,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
HQ  ,0,BOLTING                                                                                             ,1,,"ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
HQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,130,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,27 ,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V15528,,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,3,"2"" ONLY                                                                                             ","HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",V15529,,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,4,,CLASS 1500 347SS,,2  ,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,5,"3"" & LARGER                                                                                         ","SWING, WELD-END, BOLTED CAP (BORE TO MATCH PIPE)",V15533,,,,,,,
HQ  ,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ANSI B16.11, MILL CERTS REQUIRED FOR ALL FITTINGS",,2  ,,,,,,
HQ  ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 6000,,,,,,,,
HQ  ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9",,2  ,131,167,,,PCSSME  ,1997-9-9
HQ  ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
HQ  ,0,FLANGES                                                                                             ,1,,"CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5",,,,,,,,
HQ  ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, SCHEDULE 160 BORE",,493,,,,,LOOMT0  ,2009-2-13
HQ  ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HQ  ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
HQ  ,0,GASKETS                                                                                             ,1,,"TYPE 347SS OVAL RING, ANSI B16.20",,146,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 347SS,,2  ,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15028,,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,3,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V15024,5  ,,,,,LOOMT0  ,2007-11-1
HQ  ,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V15025,25 ,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,5,"2"" & LARGER                                                                                         ","WELD-END, BB, (BORE TO MATCH PIPE)",V15030,,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,6,"3"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15027,,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,7,"3"" & LARGER                                                                                         ","RING JOINT FLANGED, PSB",V15043,,,,,,,
HQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-12
HQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,2  ,6  ,70 ,139,,MARTD6  ,2008-12-12
HQ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V15425,,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,3,"2"" - 12""                                                                                            ","WELD-END, BB, (BORE TO MATCH PIPE)",V15426,,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,4,"3"" - 12""                                                                                            ","WELD-END, PSB, (BORE TO MATCH PIPE)",V15424,,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ","RING JOINT FLANGED, PSB",V15440,,,,,,,
HQ  ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
HQ  ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
HQ  ,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
HQ  ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",SCH 160,,51 ,,,,,,
HQ  ,0,PIPE                                                                                                ,3,"2"" - 4""                                                                                             ",CALC. WALL THICKNESS (SCH. 80S MINIMUM),,,,,,,,
HQ  ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A182 GR F321, ANSI B16.11",,,,,,,,
HQ  ,0,PLUGS                                                                                               ,2,"1/2"" - 1-1/2""                                                                                       ","ROUND HEAD SOLID, SCREWED, W/ 2 - 3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG# 030601-4.",,188,,,,,LOOMT0  ,2007-10-18
HQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HQ  ,0,PRESS CONN                                                                                          ,2,,"FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,,,,,,,
HQ  ,0,TEMP CONN                                                                                           ,1,,FLANGED THERMOWELL NOZZLE INSTALLATION DETAIL - SEE DRW. LA-0100-16,      ,   ,   ,   ,   ,   ,HEDSTX  ,2007-10-25
HQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
JAC ,0,BOLTING                                                                                             ,1,,"ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,,,,,,,
JAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 2500 STEEL,,27 ,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ","HORIZONTAL LIFT, SOCKETWELD",V25511,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ","HORIZ. LIFT, RING JOINT,FLANGED",V25500,25 ,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,4,"2"" ONLY                                                                                             ","HORIZ. LIFT, WELD-END (BORE TO MATCH PIPE)",V25501,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,5,,CLASS 2500 STEEL,,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,6,"3"" & LARGER                                                                                         ","SWING, WELD-END, BC",V25504,,,,,,,
JAC ,0,FITTINGS                                                                                            ,1,,"FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11",,,,,,,,
JAC ,0,FITTINGS                                                                                            ,2,"1/2"" - 1-1/2""                                                                                       ",CLASS 9000,,,,,,,,
JAC ,0,FITTINGS                                                                                            ,3,,"SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9",,58 ,163,,,,PCSSME  ,1997-9-9
JAC ,0,FITTINGS                                                                                            ,4,"2"" - 24""                                                                                            ",WALL THICKNESS TO MATCH PIPE,,,,,,,,
JAC ,0,FLANGES                                                                                             ,1,,CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
JAC ,0,FLANGES                                                                                             ,2,"1/2"" - 1-1/2""                                                                                       ","SOCKETWELD, XXS BORE",,493,,,,,LOOMT0  ,2009-2-13
JAC ,0,FLANGES                                                                                             ,3,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
JAC ,0,FLANGES                                                                                             ,4,"1/2"" - 24""                                                                                          ",BLIND,,,,,,,,
JAC ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
JAC ,0,GATE VALVES                                                                                         ,1,,CLASS 2500 STEEL,,112,,,,,,
JAC ,0,GATE VALVES                                                                                         ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V25003,,,,,,,
JAC ,0,GATE VALVES                                                                                         ,3,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD/SCREWED,V25001,5  ,,,,,,
JAC ,0,GATE VALVES                                                                                         ,4,"1"" - 2""                                                                                             ",RING JOINT FLANGED,V25006,25 ,,,,,,
JAC ,0,GATE VALVES                                                                                         ,5,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V25005,,,,,,,
JAC ,0,GATE VALVES                                                                                         ,6,"3"" & LARGER                                                                                         ","WELD-END, PSB, (BORE TO MATCH PIPE)",V25004,,,,,,,
JAC ,0,GATE VALVES                                                                                         ,7,"3"" & LARGER                                                                                         ","RTJ FLANGED, PSB",V25007,,,,,,,
JAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-12
JAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-12-12
JAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 2500 STEEL,,112,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,2,"1/2"" - 1-1/2""                                                                                       ",SOCKETWELD,V25410,,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,3,"1"" - 1-1/2""                                                                                         ",RING JOINT FLANGED,V25400,25 ,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,4,"2"" ONLY                                                                                             ",WELD-END (BORE TO MATCH PIPE),V25401,,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,5,"3"" - 12""                                                                                            ","WELD-END (BORE TO MATCH PIPE), PSB",V25403,,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,6,"3"" - 12""                                                                                            ","RTJ FLANGED, PSB",V25411,,,,,,,
JAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 2500 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
JAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,"2"" - 3""                                                                                             ","RING JOINT FLANGED, TFE SEAT",V25840,,,,,,,
JAC ,0,ORIFICE FLANGES                                                                                     ,1,,"CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.36, 1/2"" SOCKETWELD TAPS, WITHOUT JACK SCREWS.",,456,,,,,THOM1J  ,2004-12-9
JAC ,0,ORIFICE FLANGES                                                                                     ,2,"2"" - 24""                                                                                            ","WELDING NECK, BORE TO MATCH PIPE",,,,,,,,
JAC ,0,PIPE                                                                                                ,1,,"SEAMLESS STEEL ASTM A106 GR B, ASME B36.10M",,,,,,,,
JAC ,0,PIPE                                                                                                ,2,"1/2"" - 1-1/2""                                                                                       ",XXS WEIGHT,,51 ,,,,,,
JAC ,0,PIPE                                                                                                ,3,"2"" - 24""                                                                                            ",CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
JAC ,0,PLUGS                                                                                               ,1,,"STEEL ASTM A105, ANSI B16.11",,,,,,,,
