Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
S-04,0,PIPE NIPPLES                                                                                        ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
S-04,0,PIPE NIPPLES                                                                                        ,2,"1/2"" - 1""                                                                                           ","SCH 160, TBE, MAX. LENGTH 6""",,,,,,,,
S-04,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316 ANSI B16.11,,,,,,,,
S-04,0,PLUGS                                                                                               ,2,"1/2"" - 1""                                                                                           ","ROUND HEAD SOLID, SCREWED",,,,,,,,
S-04,0,SWAGE NIPPLES                                                                                       ,1,,"SEAMLESS STAINLESS STEEL, ASTM A403 GR WP316",,,,,,,,
S-04,0,SWAGE NIPPLES                                                                                       ,2,"1/2"" - 1""                                                                                           ","CONC. SWAGE, SCH 160, TBE",,,,,,,,
S-04,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F 316 STAINLESS STEEL,,,,,,,,
S-04,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,"1/2"" ONLY                                                                                           ",FLANGED X FNPT,V60910,,,,,,,
S-04,0,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES",,,,,,,,
S-04,0,TUBE FITTINGS                                                                                       ,2,"1/2"" & SMALLER                                                                                      ",PARKER CPI,,,,,,,FLORJR  ,2002-11-5
S-04,0,TUBING                                                                                              ,1,,"STAINLESS STEEL ASTM A269 GR TP316, TESTED TO ASTM A450",,,,,,,,
S-04,0,TUBING                                                                                              ,2,"1/4"" - 1/2"" OD                                                                                      ","SEAMLESS, FULL ANNEALED .035"" WALL",,,,,,,,
S-04,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-04,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,"1/2"" ONLY                                                                                           ",FNPT,V60920,,,,,,,
S-04,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316,,,,,,,,
S-04,0,UNIONS                                                                                              ,2,"1/2"" - 1""                                                                                           ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
S-05,0,BRANCH CONN                                                                                         ,1,"1"" & SMALLER(HEADER)                                                                                ",FULL SIZE TEE,,,,,,,,
S-05,0,BRANCH CONN                                                                                         ,2,"1"" & SMALLER(HEADER)                                                                                ",REDUCING TEE,,,,,,,,
S-05,0,FITTINGS                                                                                            ,1,,"FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316, ANSI B16.11",,,,,,,,
S-05,0,FITTINGS                                                                                            ,2,"1/2"" - 1""                                                                                           ",CLASS 3000,,,,,,,,
S-05,0,GATE VALVES                                                                                         ,1,,CLASS 2500 316 STAINLESS STEEL,,,,,,,,
S-05,0,GATE VALVES                                                                                         ,2,"1/4"" - 1""                                                                                           ",FNPT,V25002,,,,,,PCS41CR ,1997-8-4
S-05,0,GAUGE SIPHON                                                                                        ,1,,"STAINLESS STEEL, TYPE 316",,,,,,,,
S-05,0,GAUGE SIPHON                                                                                        ,2,"1/2"" ONLY                                                                                           ",AGCO CT7S-44 OR ARCO APPROVED EQUAL,,,,,,,,
S-05,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-17
S-05,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-12-17
S-05,0,NEEDLE VALVES (MAX. 450F)                                                                           ,1,,6000# AT 200F 316 STAINLESS STEEL,,,,,,,,
S-05,0,NEEDLE VALVES (MAX. 450F)                                                                           ,2,"1/2"" ONLY                                                                                           ",FNPT,V50810,,,,,,,
S-05,0,NEEDLE VALVES (MAX. 450F)                                                                           ,3,"1/2"" ONLY                                                                                           ",MNPT X FNPT,V50812,,,,,,,
S-05,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
S-05,0,PIPE                                                                                                ,2,"1/2"" - 1""                                                                                           ",SCH 160S,,,,,,,FLORJR  ,2002-11-6
S-05,0,PIPE NIPPLES                                                                                        ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
S-05,0,PIPE NIPPLES                                                                                        ,2,"1/2"" - 1""                                                                                           ","SCH 160, TBE, MAX. LENGTH 6""",,,,,,,,
S-05,0,PLUGS                                                                                               ,1,,"STAINLESS STEEL ASTM A182 GR F316, ANSI B16.11",,,,,,,,
S-05,0,PLUGS                                                                                               ,2,"1/2"" - 1""                                                                                           ","ROUND HEAD SOLID, SCREWED",,,,,,,,
S-05,0,SWAGE NIPPLES                                                                                       ,1,,"SEAMLESS STAINLESS STEEL, ASTM A312, A403 GR WP316",,,,,,,,
S-05,0,SWAGE NIPPLES                                                                                       ,2,"1/2"" - 1""                                                                                           ","CONC. SWAGE, SCH160, TBE",,,,,,,,
S-05,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F 316 STAINLESS STEEL,,,,,,,,
S-05,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,"1/2"" ONLY                                                                                           ",FLANGED/FNPT,V60910,,,,,,,
S-05,0,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES",,,,,,,,
S-05,0,TUBE FITTINGS                                                                                       ,2,"1/2"" & SMALLER                                                                                      ",PARKER CPI,,,,,,,FLORJR  ,2002-11-6
S-05,0,TUBING                                                                                              ,1,,"STAINLESS STEEL ASTM A213 OR A269 GR TP316, TESTED TO ASTM A450",,,,,,,,
S-05,0,TUBING                                                                                              ,2,"1/4"" - 1/2"" OD                                                                                      ","SEAMLESS, FULL ANNEALED .065"" WALL",,,,,,,,
S-05,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-05,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,"1/2"" ONLY                                                                                           ",FNPT,V60920,,,,,,,
S-05,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316,,,,,,,,
S-05,0,UNIONS                                                                                              ,2,"1/2"" - 1""                                                                                           ","CLASS 6000, INTEGRAL SEAT",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,1,"TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-01, S-04                                            ","SINGLE-LINE INSTRUMENT- (e.g., Pressure Transmitter)-",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,2,,DEKORON-TYPE 2201- 40A21 (Or Approved Equal) To Include:,,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,3,,"1-Process Tube- 1/2"" O.D. x .035"" Wall, 316 SS",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,4,,"1-Steam Tracer- 1/4"" O.D. x .030"" Wall Copper Tubing .................... .............",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,5,,"TWO-LINE INSTRUMENT (e.g., Differential Pressure Transmitter)-",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,6,,DEKORON-TYPE 2203- 40B21 (Or Approved Equal)- To Include:,,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,7,,"2-Process Tubes- 1/2"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,8,,"1-Steam Tracer- 1/4"" O.D. x .030"" Wall Copper Tubing",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,9,"TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-02, S-05                                            ","SINGLE-LINE INSTRUMENT-(e.g., Pressure Transmitter)-",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,10,,"DEKORON-TYPE 2201- 40A21 (Modified, Or Approved Equal)",,86 ,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,11,,"1-Process Tube- 1/2"" O.D. x .065"" Wall, 316SS",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,12,,"1-Steam Tracer- 1/4"" O.D. x .030"" Wall Copper Tubing",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,13,,....................,,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,14,,"TWO-LINE INSTRUMENT (e.g.,Differential Pressure Transmitter)",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,15,,"DEKORON-TYPE 2201- 40B21 (Modified, Or Approved Equal)- To Include:",,86 ,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,16,,"2-Process Tubes-1/2"" O.D. x .065"" Wall, 316SS",,,,,,,,
S-07,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,17,,"1-Steam Tracer-1/4"" O.D. x .030"" Wall- Copper Tubing",,,,,,,,
S-07,1,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION - COPPER TRACER,,,,,,,,
S-07,1,SECTION                                                                                             ,2,,"(350F MAXIMUM PROCESS TEMPERATURE, 30 PSIG STEAM ONLY)",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,1,"TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-01, S-04                                            ","SINGLE-LINE INSTRUMENT- (e.g., Pressure Transmitter)-",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,2,,DEKORON-TYPE 2201- 40A20 (Or Approved Equal)- To Include:,,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,3,,"1-Process Tube- 1/2"" O.D. x .035"" Wall, 316SS.",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,4,,"1-Steam Tracer- 1/4"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,5,,.....................,,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,6,,"TWO-LINE INSTRUMENT (e.g., Differential Pressure Transmitter)-",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,7,,DEKORON TYPE 2203- 40B20- (Or Approved Equal)- To Include:,,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,8,,"2-Process Tubes- 1/2"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,9,,"1-Steam Tracer- 1/4"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,10,"TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-02, S-05                                            ","SINGLE-LINE INSTRUMENT (e.g., Pressure Transmitter)-",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,11,,"DEKORON- TYPE 2201- 40A20 (Modified, Or Approved Equal), To Include:",,86 ,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,12,,"1-Process Tube- 1/2"" O.D. x .065"" Wall, 316SS",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,13,,"1-Steam Tracer- 1/4"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,14,,...................,,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,15,,"TWO-LINE INSTRUMENT (e.g., Differential Pressure Transmitter)",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,16,,"DEKORON-TYPE 2201- 40B20 (Modified, Or Approved Equal)- To Include:",,86 ,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,17,,"2-Process Tubes- 1/2"" O.D. x .065"" Wall, 316SS",,,,,,,,
S-07,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,18,,"1-Steam Tracer- 1/4"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,2,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION- STAINLESS STEEL TRACER,,,,,,,,
S-07,2,SECTION                                                                                             ,2,,(400F MAXIMUM PROCESS TEMPERATURE),,,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,1,TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-03                                                  ,"SINGLE-LINE INSTRUMENT (e.g., Pressure Transmitter)-",,,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,2,,"DEKORON- TYPE 2201- 49A20- (Modified, Or Approved Equal), To Include:",,86 ,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,3,,"1-Process Tube- 1/2"" O.D. x .065"" Wall, Alloy 20",,,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,4,,"1-Steam Tracer- 1/4"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,5,,...................,,,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,6,,"TWO-LINE INSTRUMENT (e.g., Differential Pressure Transmitter",,,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,7,,"DEKORON-TYPE 2201- 49B20 (Modified, Or Approved Equal)- To Include:",,86 ,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,8,,"2-Process Tubes- 1/2"" O.D. x .065"" Wall, Alloy 20",,,,,,,,
S-07,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,9,,"1-Steam Tracer- 1/4"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,3,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION - STAINLESS STEEL TRACER,,,,,,,,
S-07,3,SECTION                                                                                             ,2,,(MAXIMUM PROCESS TEMPERATURE - SEE SERVICE INDEX),,,,,,,,
S-07,4,SECTION                                                                                             ,1,,STEAM FOR HEAT TRACING,,,,,,,,
S-07,4,SECTION                                                                                             ,2,,TUBING SECTION - COPPER TRACER,,,,,,,,
S-07,4,SECTION                                                                                             ,3,,"(350F MAXIMUM PROCESS TEMPERATURE, 30 PSIG MAX. STEAM)",,,,,,,,
S-07,4,TUBE FITTINGS                                                                                       ,1,"1"" & Smaller                                                                                        ","Brass, Compression Type Parker CPI (C.P.Only) Swagelok (L.A.Only)",,85 ,,,,,,
S-07,4,TUBING                                                                                              ,1,,"Seamless Copper ASTM B-68 Soft Annealed 060Temper, Tested To ASTM B75, Coiled",,,,,,,,
S-07,4,TUBING                                                                                              ,2,"3/8""-1/2"" O.D.                                                                                      ",".032"" Wall",,,,,,,,
S-07,4,TUBING                                                                                              ,3,"3/4"" O.D.                                                                                           ",".035"" Wall",,,,,,,,
S-07,4,TUBING                                                                                              ,4,"1"" O.D.                                                                                             ",".049"" Wall",,,,,,,,
S-07,5,SECTION                                                                                             ,1,,TUBING SECTION - STEEL TRACER,,,,,,,,
S-07,5,SECTION                                                                                             ,2,,(750F MAXIMUM PROCESS TEMPERATURE),,,,,,,,
S-07,5,STEAM TRAP                                                                                          ,1,,"Use ""CAH"" Line Class",,,,,,,,
S-07,5,TUBE FITTINGS                                                                                       ,1,"1"" & Smaller                                                                                        ","Steel, Compression Type",,85 ,,,,,,
S-07,5,TUBE FITTINGS                                                                                       ,2,,Parker CPI (C.P. Only),,,,,,,,
S-07,5,TUBE FITTINGS                                                                                       ,3,,Swagelok (L.A. Only),,,,,,,,
S-07,5,TUBING                                                                                              ,1,,"Seamless Steel, Full Annealed ASTM A179",,,,,,,,
S-07,5,TUBING                                                                                              ,2,"3/8""-3/4"" O.D.                                                                                      ",".035"" Wall",,,,,,,,
S-07,5,TUBING                                                                                              ,3,"1"" O.D.                                                                                             ",".049"" Wall",,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,1,"TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-01, S-02, S-04 & S-05                               ",,,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,2,,Nominal Process Tube Temperature -120F Max.,,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,3,,DEKORON-TYPE2256- 40130 (Or Approved Equal) To Include:,,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,4,,"1-Process Tube- 1/2"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,5,,"1-Electric Tracer- 5 Watt/Ft. Heating Element, Self Regulating",,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,6,,..................,,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,7,,"TWO-LINE INSTRUMENT (e.g., Differential Pressure Transmitter)-",,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,8,,Nominal Process Tube Temperature- 180O F Max.,,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,9,,DEKORON-TYPE 2266- 40B30 (Or Approved Equal)- To Include:,,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,10,,"2-Process Tubes- 1/2"" O.D. x .035"" Wall, 316SS",,,,,,,,
S-07,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,11,,"1-Electric Tracer- 5 Watt/Ft. Heating Element, Self- Regulating",,,,,,,,
S-07,6,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION - ELECTRIC TRACER,,,,,,,,
S-07,6,SECTION                                                                                             ,2,,(PROCESS TEMPERATURE PROFILE - SEE BELOW),,,,,,,,
S-08,1,BALL VALVES                                                                                         ,1,,"CLASS 400 BRONZE, SCREWED, OVAL HANDLE",,,,,,,PCSSME  ,1997-11-24
S-08,1,BALL VALVES                                                                                         ,2,"1/4"" - 1""                                                                                           ","316 SS BALL & STEM, TFE SEATS",V02850,,,,,,PCSSME  ,1997-11-24
S-08,1,GATE VALVES                                                                                         ,1,,CLASS 200 BRONZE,,,,,,,,
S-08,1,GATE VALVES                                                                                         ,2,"1/4"" - 1""                                                                                           ",FNPT,V02000,,,,,,PCS41CR ,1997-8-4
S-08,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-17
S-08,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-12-17
S-08,1,SECTION                                                                                             ,1,,***NON-SULFUR PLANT*,,,,,,,,
S-08,1,TUBE FITTINGS                                                                                       ,1,,"BRASS, COMPRESSION TYPE",,,,,,,,
S-08,1,TUBE FITTINGS                                                                                       ,2,"1/2"" & SMALLER                                                                                      ",SWAGELOK (LAR ONLY) PARKER CPI (C.P. ONLY),,,,,,,,
S-08,1,TUBING                                                                                              ,1,,"COPPER ASTM B-68, UNS #C12200 TESTED TO ASTM B-75, WITH ""PVC"" COATING, SEAMLESS-SOFT ANNEALED",,,,,,,,
S-08,1,TUBING                                                                                              ,2,"1/4""                                                                                                ",".030"" WALL",,,,,,,,
S-08,1,TUBING                                                                                              ,3,"3/8""                                                                                                ",".032"" WALL",,,,,,,,
S-08,1,TUBING                                                                                              ,4,"1/2""                                                                                                ",".035"" WALL",,,,,,,,
S-08,2,GATE VALVES                                                                                         ,1,"1/4"" - 1/2""                                                                                         ",FNPT,V03017,,,,,,,
S-08,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-17
S-08,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,139,,,MARTD6  ,2008-12-17
S-08,2,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B,,,,,,,,
S-08,2,PIPE                                                                                                ,2,"1/2"" - 1""                                                                                           ",XS WEIGHT THREADED,,,,,,,,
S-08,2,PIPE FITTINGS                                                                                       ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197 ANSI B16.3,,,,,,,,
S-08,2,PIPE FITTINGS                                                                                       ,2,"1/2"" - 1""                                                                                           ",CLASS 300,,,,,,,,
S-08,2,SECTION                                                                                             ,1,,**SULFUR PLANT**,,,,,,,,
S-08,2,SECTION                                                                                             ,2,,CLASS 200 STAINLESS STEEL,,,,,,,,
S-08,2,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES",,,,,,,,
S-08,2,TUBE FITTINGS                                                                                       ,2,"1/2"" & SMALLER                                                                                      ",PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY),,,,,,,,
S-08,2,TUBING                                                                                              ,1,,"STAINLESS STEEL ASTM A269 GR TP316, TESTED TO ASTM A450",,,,,,,,
S-08,2,TUBING                                                                                              ,2,"1/4"" - 1/2""                                                                                         ","SEAMLESS, FULL ANNEALED .035"" WALL",,,,,,,,
S-09,0,BALL VALVES (400F MAX.)                                                                             ,1,,"ALLOY C, FLOATING BALL, 1000 PSIG",,168,,,,,FLORJR  ,2007-10-25
S-09,0,BALL VALVES (400F MAX.)                                                                             ,2,"1/2"" - 1""                                                                                           ","RTFE SEATS, SCREWED, OVAL HANDLE",V06848,,,,,,NEUHKM  ,2007-4-10
S-09,0,BRANCH CONN                                                                                         ,1,"1"" & SMALLER(HEADER)                                                                                ",FULL SIZE TEE,,,,,,,NEUHKM  ,2007-3-13
S-09,0,BRANCH CONN                                                                                         ,2,,REDUCING TEE,,,,,,,NEUHKM  ,2007-3-13
S-09,0,FITTINGS                                                                                            ,1,,FORGED ALLOY C276 SCREWED ASTM B564 UNS N10276 SOLUTION ANNEALED ANSI B16.11,,457,,,,,LOOMT0  ,2007-10-29
S-09,0,FITTINGS                                                                                            ,2,"1/2"" - 1""                                                                                           ",CLASS 3000,,,,,,,NEUHKM  ,2007-3-13
S-09,0,GATE VALVES                                                                                         ,1,,CLASS 600 ALLOY C OR ALLOY C276,,,,,,,NEUHKM  ,2007-3-13
S-09,0,GATE VALVES                                                                                         ,2,"1/4"" - 1""                                                                                           ",FNPT,V06072,,,,,,NEUHKM  ,2007-4-10
S-09,0,GAUGE SIPHON                                                                                        ,1,,ALLOY C276,,,,,,,NEUHKM  ,2007-3-13
S-09,0,GAUGE SIPHON                                                                                        ,2,"1/2"" ONLY                                                                                           ",USE ALLOY C276 PIPE PIG TAIL,,,,,,,NEUHKM  ,2007-3-13
S-09,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG ALLOY C276,,,,,,,MARTD6  ,2008-12-17
S-09,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET,  INTEGRAL BLEED VALVE, TFE PACKING (MAX. 450F)",V60813,6  ,70 ,139,,,MARTD6  ,2008-12-17
S-09,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,3,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE, GRAPHITE PACKING (USE FOR SERVICE ABOVE 450F ONLY)",V60814,6  ,70 ,139,,,MARTD6  ,2008-12-17
S-09,0,NEEDLE VALVE (MAX. 450F)                                                                            ,1,,6000# @ 200F ALLOY C276,,,,,,,NEUHKM  ,2007-3-13
S-09,0,NEEDLE VALVE (MAX. 450F)                                                                            ,2,"1/2"" ONLY                                                                                           ",FNPT,V50817,,,,,,NEUHKM  ,2007-4-10
S-09,0,NEEDLE VALVE (MAX. 450F)                                                                            ,3,,MNPT X FNPT,V50818,,,,,,NEUHKM  ,2007-4-10
S-09,0,PIPE                                                                                                ,1,,"SEAMLESS ALLOY C276 ASTM B622 UNS N10276,  MILL CERTS REQUIRED FOR ALL PIPE",,2  ,457,,,,LOOMT0  ,2007-10-29
S-09,0,PIPE                                                                                                ,2,"1/2"" - 1""                                                                                           ",SCH 80,,,,,,,NEUHKM  ,2007-3-13
S-09,0,PIPE NIPPLES                                                                                        ,1,,"SEAMLESS ALLOY C276 ASTM B622 UNS N10276, MILLS CERTS REQUIRED FOR ALL PIPE",,2  ,457,,,,LOOMT0  ,2007-10-29
S-09,0,PIPE NIPPLES                                                                                        ,2,"1/2"" - 1""                                                                                           ","SCH 80, TBE, MAX. LENGTH 6""",,,,,,,NEUHKM  ,2007-3-13
S-09,0,PLUGS                                                                                               ,1,,ALLOY C276 ASTM B564 UNS N10276 SOLUTION ANNEALED ANSI B16.11,,188,,,,,LOOMT0  ,2007-10-29
S-09,0,PLUGS                                                                                               ,2,"1/2"" - 1""                                                                                           ","ROUND HEAD SOLID, SCREWED, W/ 2-3 THREADS PRESSURE RELIEF CUT PER WESTBROOK MANUFACTURING DWG#030601-4",,,,,,,LOOMT0  ,2007-10-29
S-09,0,SWAGE NIPPLES                                                                                       ,1,,SEAMLESS ALLOY C276 ASTM B366 WPH C276  UNS N10276 SOLUTION ANNEALED  ,,457,,,,,LOOMT0  ,2007-10-29
S-09,0,SWAGE NIPPLES                                                                                       ,2,"1/2"" - 1""                                                                                           ","CONC. SWAGE, SCH 80, TBE",,,,,,,LOOMT0  ,2007-10-29
S-09,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F ALLOY C276,,,,,,,NEUHKM  ,2007-3-13
S-09,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,"1/2"" ONLY                                                                                           ",FLANGED X FNPT,V60914,,,,,,LOOMT0  ,2007-11-1
S-09,0,TUBE FITTINGS                                                                                       ,1,,"ALLOY C276 ASTM B574 OR ASTM B575, UNS N10276, COMPRESSION TYPE, WITH ALLOY C276 FERRULES",,,,,,,MARTD6  ,2007-11-12
S-09,0,TUBE FITTINGS                                                                                       ,2,"1/2"" & SMALLER                                                                                      ",PARKER CPI,,458,,,,,MARTD6  ,2007-11-12
S-09,0,TUBING                                                                                              ,1,,"SEAMLESS ALLOY C276 ASTM B622 UNS N10276 SOLUTION ANNEALED, HYDROTESTED & FLARE TESTED TO ASTM B829",,,,,,,LOOMT0  ,2007-10-30
S-09,0,TUBING                                                                                              ,2,"1/4"" - 1/2"" OD                                                                                      ",".035"" WALL",,,,,,,NEUHKM  ,2007-3-13
S-09,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 100F ALLOY C276,,,,,,,NEUHKM  ,2007-3-13
S-09,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,"1/2"" ONLY                                                                                           ",FNPT,V60924,,,,,,FLORJR  ,2007-10-25
S-09,0,UNIONS                                                                                              ,1,,FORGED ALLOY C276 SCREWED ASTM B564 UNS N10276 SOLUTION ANNEALED,,457,,,,,LOOMT0  ,2007-10-29
S-09,0,UNIONS                                                                                              ,2,"1/2"" - 1""                                                                                           ","CLASS 3000, INTEGRAL SEAT",,,,,,,NEUHKM  ,2007-3-13
S-10,0,BALL VALVES                                                                                         ,1,,"STEEL, FLOATING BALL, 1000 PSIG (400F MAX)",,168,,,,,LOOMT0  ,2007-11-5
S-10,0,BALL VALVES                                                                                         ,2,"1/2"" - 1""                                                                                           ","RTFE OR EQUAL SEATS, SCREWED, OVAL HANDLE",V06850,,,,,,LOOMT0  ,2007-11-5
S-10,0,BRANCH CONN                                                                                         ,1,"1"" & SMALLER(HEADER)                                                                                ",FULL SIZE TEE,,,,,,,LOOMT0  ,2007-11-5
S-10,0,BRANCH CONN                                                                                         ,2,,REDUCING TEE,,,,,,,LOOMT0  ,2007-11-5
S-10,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316 ANSI B16.11,,,,,,,LOOMT0  ,2007-11-5
S-10,0,FITTINGS                                                                                            ,2,"1/2"" - 1""                                                                                           ",CLASS 3000,,,,,,,LOOMT0  ,2007-11-5
S-10,0,GATE VALVES                                                                                         ,1,,CLASS 800 316 STAINLESS STEEL,,,,,,,LOOMT0  ,2007-11-5
S-10,0,GATE VALVES                                                                                         ,2,"1/4"" - 1""                                                                                           ",FNPT API 602,V08040,,,,,,LOOMT0  ,2007-11-5
S-10,0,GAUGE SIPHON                                                                                        ,1,,"STAINLESS STEEL, TYPE 316",,,,,,,LOOMT0  ,2007-11-5
S-10,0,GAUGE SIPHON                                                                                        ,2,"1/2"" ONLY                                                                                           ",AGCO CT7S-44 ARCO APPROVED EQUAL,,,,,,,LOOMT0  ,2007-11-5
S-10,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-17
S-10,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-12-17
S-10,0,NEEDLE VALVE (MAX. 450F)                                                                            ,1,,6000# @ 200F CARBON STEEL,,,,,,,LOOMT0  ,2007-11-5
S-10,0,NEEDLE VALVE (MAX. 450F)                                                                            ,2,"1/2"" ONLY                                                                                           ",FNPT,V50814,,,,,,LOOMT0  ,2007-11-5
S-10,0,NEEDLE VALVE (MAX. 450F)                                                                            ,3,,MNPT X FNPT,V50815,,,,,,LOOMT0  ,2007-11-5
S-10,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP 316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,LOOMT0  ,2007-11-5
S-10,0,PIPE                                                                                                ,2,"1/2"" - 1""                                                                                           ",SCH 80S,,,,,,,LOOMT0  ,2007-11-5
S-10,0,PIPE NIPPLES                                                                                        ,1,,"SEAMLESS STAINLESS STEEL ASTM 312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,LOOMT0  ,2007-11-5
S-10,0,PIPE NIPPLES                                                                                        ,2,"1/2"" - 1""                                                                                           ","SCH 80S, TBE, MAX. LENGTH 6""",,,,,,,LOOMT0  ,2007-11-5
S-10,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316 ANSI B16.11,,,,,,,LOOMT0  ,2007-11-5
S-10,0,PLUGS                                                                                               ,2,"1/2"" - 1""                                                                                           ","ROUND HEAD SOLID, SCREWED",,,,,,,LOOMT0  ,2007-11-5
S-10,0,SWAGE NIPPLES                                                                                       ,1,,"SEAMLESS STAINLESS STEEL, ASTM A403 GR WP316",,,,,,,LOOMT0  ,2007-11-5
S-10,0,SWAGE NIPPLES                                                                                       ,2,"1/2"" - 1""                                                                                           ","CONC. SWAGE, SCH 80S, TBE",,,,,,,LOOMT0  ,2007-11-5
S-10,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F CARBON STEEL,,,,,,,LOOMT0  ,2007-11-5
S-10,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,"1/2"" ONLY                                                                                           ",FLANGED X FNPT,V60913,,,,,,LOOMT0  ,2007-11-5
S-10,0,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES",,,,,,,LOOMT0  ,2007-11-5
S-10,0,TUBE FITTINGS                                                                                       ,2,"1/2"" & SMALLER                                                                                      ",PARKER CPI,,,,,,,LOOMT0  ,2007-11-5
S-10,0,TUBING                                                                                              ,1,,"MONEL 400 ASTM B165, HYDROTESTED & FLARE TESTED TO ASTM B829",,486,,,,,LOOMT0  ,2007-11-8
S-10,0,TUBING                                                                                              ,2,"1/4"" - 1/2"" OD                                                                                      ","SEAMLESS, FULL ANNEALED .035"" WALL",,,,,,,LOOMT0  ,2007-11-5
S-10,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 200F CARBON STEEL,,,,,,,LOOMT0  ,2007-11-5
S-10,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,"1/2"" ONLY                                                                                           ",FNPT,V60923,,,,,,LOOMT0  ,2007-11-5
S-10,0,UNIONS                                                                                              ,1,,FORGED STAINLES STEEL SCREWED ASTM A182 GR F316,,,,,,,LOOMT0  ,2007-11-5
S-10,0,UNIONS                                                                                              ,2,"1/2"" - 1""                                                                                           ","CLASS 3000, INTEGRAL SEAT",,,,,,,LOOMT0  ,2007-11-5
S-11,0,BALL VALVES                                                                                         ,1,,"316 SS, FLOATING BALL, 1000 PSIG (400F MAX)",,168,,,,,,
S-11,0,BALL VALVES                                                                                         ,2,"1/2"" - 1""                                                                                           ","TFE SEATS, SCREWED, OVAL HANDLE",V06849,,,,,,,
S-11,0,BRANCH CONN                                                                                         ,1,"1"" & SMALLER(HEADER)                                                                                ",FULL SIZE TEE,,,,,,,,
S-11,0,BRANCH CONN                                                                                         ,2,"1"" & SMALLER(HEADER)                                                                                ",REDUCING TEE,,,,,,,,
S-11,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316 ANSI B16.11,,,,,,,,
S-11,0,FITTINGS                                                                                            ,2,"1/2"" - 1""                                                                                           ",CLASS 3000,,,,,,,,
S-11,0,GATE VALVES                                                                                         ,1,,CLASS 800 316 STAINLESS STEEL,,,,,,,,
S-11,0,GATE VALVES                                                                                         ,2,"1/4"" - 1""                                                                                           ",FNPT API 602,V08040,,,,,,,
S-11,0,GAUGE SIPHON                                                                                        ,1,,"STAINLESS STEEL, TYPE 316",,,,,,,,
S-11,0,GAUGE SIPHON                                                                                        ,2,"1/2"" ONLY                                                                                           ",AGCO CT7S-44 OR ARCO APPROVED EQUAL,,,,,,,,
S-11,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6980 PSIG 316 SS,,,,,,,MARTD6  ,2008-12-17
S-11,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,"1/2"" - 3/4""                                                                                         ","MALE THREADED END, 1/2"" FNPT SIDE OUTLET, INTEGRAL BLEED VALVE",V60811,6  ,70 ,76 ,139,,MARTD6  ,2008-12-17
S-11,0,NEEDLE VALVE (MAX. 450F)                                                                            ,1,,6000# @ 200F 316 STAINLESS STEEL,,,,,,,,
S-11,0,NEEDLE VALVE (MAX. 450F)                                                                            ,2,"1/2"" ONLY                                                                                           ",FNPT,V50810,,,,,,,
S-11,0,NEEDLE VALVE (MAX. 450F)                                                                            ,3,"1/2"" ONLY                                                                                           ",MNPT X FNPT,V50812,,,,,,,
S-11,0,PIPE                                                                                                ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
S-11,0,PIPE                                                                                                ,2,"1/2"" - 1""                                                                                           ",SCH 160S,,,,,,,,
S-11,0,PIPE NIPPLES                                                                                        ,1,,"SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE",,2  ,,,,,,
S-11,0,PIPE NIPPLES                                                                                        ,2,"1/2"" - 1""                                                                                           ","SCH 160, TBE, MAX. LENGTH 6""",,,,,,,,
S-11,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316 ANSI B16.11,,,,,,,,
S-11,0,PLUGS                                                                                               ,2,"1/2"" - 1""                                                                                           ","ROUND HEAD SOLID, SCREWED",,,,,,,,
S-11,0,SWAGE NIPPLES                                                                                       ,1,,"SEAMLESS STAINLESS STEEL, ASTM A403 GR WP316",,,,,,,,
S-11,0,SWAGE NIPPLES                                                                                       ,2,"1/2"" - 1""                                                                                           ","CONC. SWAGE, SCH 160, TBE",,,,,,,,
S-11,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F 316 STAINLESS STEEL,,,,,,,,
S-11,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,"1/2"" ONLY                                                                                           ",FLANGED X FNPT,V60910,,,,,,,
S-11,0,TUBE FITTINGS                                                                                       ,1,,"STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES",,,,,,,,
S-11,0,TUBE FITTINGS                                                                                       ,2,"1/2"" & SMALLER                                                                                      ",PARKER CPI,,,,,,,,
S-11,0,TUBING                                                                                              ,1,,"MONEL 400 ASTM B165, HYDROTESTED & FLARE TESTED TO ASTM B829",,486,,,,,LOOMT0  ,2007-11-8
S-11,0,TUBING                                                                                              ,2,"1/4"" - 1/2"" OD                                                                                      ","SEAMLESS, FULL ANNEALED .035"" WALL",,,,,,,,
S-11,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-11,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,"1/2"" ONLY                                                                                           ",FNPT,V60920,,,,,,,
S-11,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316,,,,,,,,
S-11,0,UNIONS                                                                                              ,2,"1/2"" - 1""                                                                                           ","CLASS 3000, INTEGRAL SEAT",,,,,,,,
