Class_Code,Service,Flange_Rating,Max_Pressure,Max_Temp,Corrosion_Allow,Piping_Material,Small_Fitting,Valve_Body_Mtl,Valve_Trim,Gasket_Material,Gasket_Bolting,Instr_Spec,Comments,Last_Updt_Id,Last_Updt_date,Special_Note,Maintenance_Note
A2A ,"OILY WATER AND CLEAN WATER SEWER (UNDERGROUND), GRAVITY DRAINS",NONE,ATMOSPHERIC,150 F (MAX),NONE,CAST IRON/DUCTILE IRON,NONE,NONE,NONE,NITRILE RUBBER (= BUNA N or NBR), ,NONE,REPLACES A & A2 PIPE CLASSES.,,2009-2-17,"A.  THIS PIPE CLASS ""A2A"" WAS DEVELOPED TO REPLACE AND TO ADDRESS PROBLEMS EXPERIENCED WITH CLASS ""A"" & ""A2"", WHICH HAVE BEEN ARCHIVED.  BE AWARE THAT THE EXISTING SEWER SYSTEMS MAY INCLUDE MANY DIFFERENT MATERIAL COMBINATIONS AS INDICATED IN THESE SPECIAL NOTES. CLASS ""A2A"" SHOULD BE USED FOR REPAIRS TO EXISTING PIPING SYSTEMS BUILT TO CLASS ""A"" & ""A2"", INCLUDING MINOR REPAIRS TO ORIGINAL SANITARY SEWER PIPING.  B.  PIPE CLASS ""A2A"" SHALL NOT BE USED FOR NEW SANITARY SEWER WORK. NEW INSTALLATIONS OR MODIFICATIONS TO THE SANITARY SEWERS SHALL BE DONE IN ACCORDANCE WITH BIRCH BAY WATER & SEWER DISTRICT (BBWSD) STANDARDS, AND REQUIRES DESIGN APPROVAL AND CONSTRUCTION INSPECTION BY BBWSD. SIGNIFICANT REVISIONS AS A CONSEQUENCE OF REPAIRS SHALL ALSO BE REVIEWED WITH BBWSD. REFER TO BBWSD PROJECT & SERVICES AGREEMENT MARCH 12, 2002, PARAGRAPH 22.4 FOR NEW INSTALLATIONS & MODIFICATIONS.  CONTACT BBWSD PRIOR TO START OF DESIGN OR CONSTRUCTION.    C.  CLASS ""A"" ORIGINALLY INCLUDED OILY WATER, CLEAN WATER & SANITARY SEWERS, AND WAS CONSTRUCTED OF XH C.I. PIPING UP TO 10"" SIZE, AND REINFORCED CONCRETE PIPING FOR 12"" & LARGER SIZES.  GASKETS WERE NEOPRENE.  IN 1985 THE SPECIFICATION FOR C.I. PIPE WAS REVISED TO SERVICE WEIGHT BECAUSE XH WAS NOT AVAILABLE.  IN 1998 AT THE REQUEST OF THE CARSON REFINERY THE C.I. PIPE WAS REPLACED WITH DUCTILE IRON PIPE WITH RESTRAINED PUSH-ON JOINTS.  ALSO ADDITIONAL FACTORY HYDROTESTING REQUIREMENTS WERE ADDED FOR REINFORCED CONCRETE PIPE DUE TO MANY PROBLEMS WITH THROUGH-WALL LEAKAGE DURING FIELD HYDROTESTING.  GASKETS WERE REVISED FROM NEOPRENE TO SBR AT ABOUT THE SAME TIME.  IN 2002 GASKETS WERE AGAIN REVISED TO NBR (NITRILE) BECAUSE IT IS MORE COMPATIBLE WITH HYDROCARBONS.  ALSO IN 2002, THE SERVICE FOR CLASS ""A"" WAS CHANGED TO CLEAN WATER SEWERS ONLY, BECAUSE ""A2"" WAS GENERATED FOR OILY WATER SEWERS, AND SANITARY SEWERS WERE REQUIRED TO COMPLY WITH BBWSD STANDARDS.    D.  CLASS ""A2"" WAS GENERATED BY THE ISOM PROJECT AS A REPLACEMENT PIPE CLASS FOR OILY WATER SEWER. IT SPECIFIED ALL D.I. PIPING WITH U.S. PIPE TR-FLEX RESTRAINED JOINTS AND WITH VITON GASKETS. AFTER FIELD EXPERIENCE WITH THIS SYSTEM, THE FIELD CONTRACTORS INDICATED THAT THE FITTINGS AND JOINTS WERE DIFFICULT TO INSTALL DUE TO SIZE, WEIGHT, AND COMPLEXITY.  ALSO WITH THE D.I. FITTINGS IT WAS HARD TO MAKE DIRECTIONAL CHANGES IN TIGHT AREAS, AND THERE WAS NO EASY WAY TO INSTALL P-TRAPS.            E.  ALL 10"" & SMALLER GRAVITY SEWER LINES INSTALLED DURING ORIGINAL REFINERY CONSTRUCTION AND UP UNTIL 1985 SHOULD BE XH CAST IRON.  FROM 1985 UNTIL 2004, SERVICE WEIGHT C.I. PIPE WAS SPECIFIED BECAUSE A SUPPLIER FOR XH WEIGHT COULD NOT BE FOUND.  IN 2004 A SUPPLIER OF XH C.I. PIPE WAS AGAIN LOCATED AND THE SPECIFICATION WAS CHANGED BACK TO XH WEIGHT.  BEFORE ORDERING MATERIALS FOR REPAIRS, TIE-INS, OR MODIFICATIONS TO EXISTING C.I. PIPE, FIELD VERIFY THE EXISTING PIPE WEIGHT.  SERVICE WEIGHT MATERIALS MAY BE USED FOR MINOR REPAIRS OR MODIFICATIONS TO EXISTING SERVICE WEIGHT C.I. PIPE, IF IT ELIMINATES OR MINIMIZES THE NEED FOR ROMAC COUPLINGS TO TRANSITION FROM XH TO SERVICE WEIGHT.                                                                                                                                                                                                                                                    F.  FOR TYPICAL STANDARD INSTALLATION DETAILS, SEE DRAWINGS LA-0100-56, LA-0100-57, LA-0100-58, & LA-0100-59.  G.  ALL LINES ROUTED ARE RECOMMENDED TO BE LOCATED 10 FEET OR MORE FROM POTABLE WATER LINES. DEPT. OF HEALTH REQUIREMENTS MUST BE FOLLOWED IF SPACING IS LESS THAN 5 FEET. ",1.  MAINTENANCE REPAIRS REQUIRING RELOCATION SHOULD MAINTAIN THE 10 FEET RECOMMENDED DISTANCE SEPARATION FROM POTABLE WATER LINES.  FOR LESSER SEPARATION SEE DEPARTMENT OF HEALTH (DOH) FOR REQUIREMENTS.
AA  ,OPEN ENDED PIPING DOWNSTREAM OF LAST BLOCK VALVE,CL 150 RF,ATMOS.,500F,NONE,CARBON STEEL,CL 2000 SCRD,NONE,NONE,CMG,B7 STUD,NONE, ,,2008-1-12,,
AA2 ,LOW PRESSURE AIR,NONE,ATMOS.,212F,NONE,GALVANIZED SHEET METAL DUCT,NONE,BRONZE,BRONZE,WHITE NEOPRENE,A307 GRADE B,NONE, ,,2004-3-1,,
AAV ,VACUUM CLEANING SYSTEM,NONE,100 PSIG,100F,"0.0625""",CARBON STEEL/MALLEABLE IRON,N/A,NONE,NONE,"VICTAULIC GR E (EPDM), WITH COUPLING",WITH VICTAULIC COUPLING,NONE,MINIMUM PRESSURE IS VACUUM,,2008-1-21,,
AAX ,COKE DUST TRANSFER SYSTEM,NONE (see comments),100 PSIG,100F,"0.0625""",CARBON STEEL/DUCTILE IRON,N/A,NONE,NONE,"VICTAULIC GR E (EPDM), WITH COUPLING",AS SUPPLIED WITH COUPLINGS,NONE,FLANGED FITTINGS USE CLASS 150 FLANGES.,,2008-1-24,"A.  ORIGINAL DESIGN DOCUMENTS SPECIFIED BOOTHE 28100 SERIES FLANGED ELBOW TYPE FITTING ASSEMBLIES AS DESCRIBED IN SLA-2000-01 AND SLA-2000-02.  IN 1984 BOOTHE INDUSTRY WAS ACQUIRED BY MAC EQUIPMENT IN KANSAS CITY, MISSOURI.  FLANGED FITTINGS ARE NOW SPECIFIED IN THIS PIPE CLASS PER THE CURRENT MAC EQUIPMENT DESIGNATION ""HEAVY DUTY FITTINGS"" WHICH ARE ALSO CALLED ""DENSE PHASE FITTINGS"".  THE ORIGINAL PIPE CLASS ALSO SPECIFIED SIZES DOWN TO 1"", HOWEVER THE MAC EQUIPMENT HEAVY DUTY FITTINGS ARE ONLY AVAILABLE DOWN TO 1-1/2"" SIZE AS CURRENTLY SHOWN.",
AV  ,"GRAVITY DRAIN: CHEMICAL WASTE, 2% TO 10% SULFURIC ACID",CL 150 FF,ATMOSPHERIC,40F TO 180F,NONE,CPVC,CPVC,CPVC/ PVC,PVC/  TFE,TEFLON,B7/2H,NONE, ,,2002-11-12,"A.  ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.  B.  CPVC MATERIAL BECOMES BRITTLE AT TEMPERATURES BELOW 40F. ELECTRIC TRACING SHOULD BE CONSIDERED WHEN TEMPERATURES ARE EXPECTED BELOW 40F.  C. USE TEFLON TAPE FOR THREADED JOINTS, BUT KEEP THREADED JOINTS TO A MINIMUM.",
BA  ,BLACK WATER (CALCINER UNIT),CL 125 FF/ 150 RF,100 PSIG,100F,"0.0625""",CARBON STEEL,NONE,CAST SEMI-STEEL,316SS,NATURAL RUBBER,"A307, B MACHINE BOLT",NONE, ,,2002-10-30,,
BV  ,"WATER TREATMENT CHEMICALS (SODIUM HYPOCHLORITE, DISPERSANT, SODIUM BROMIDE)",CL 125 FF,100 PSIG,125F,NONE,PVC,SOLID PVC,SOLID PVC,PVC/  TFE,EPDM,B7 STUD,NONE, ,,2002-11-12,"A. INSTALLATION, JOINT MAKE-UP AND TESTING SHALL BE IN ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.  B. ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.  BOLT TORQUE SHALL BE IN STRICT ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.  C. THIS LINE CLASS MAY BE USED DOWNSTREAM OF PRIMARY BLOCK VALVE. USE LINE CLASS ""CY"" FOR PIPING UPSTREAM OF PRIMARY BLOCK VALVE, INCLUDING VALVE. ",
BV1 ,"BLEACH, CORROSION INHIBITOR, COOLING WATER",CL 125 FF,150 PSIG,125F,NONE,CPVC,CPVC,CPVC,CPVC/TFE,EPDM,A307 GR. B,NONE, ,,2009-2-12,"A. INSTALLATION, JOINT MAKE-UP AND TESTING SHALL BE IN ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.  B. ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.  BOLT TORQUE SHALL BE IN STRICT ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.  C.  USE CLB WITH NS F-61 REQUIREMENTS FOR REPAIRS TO POTABLE WATER LINES ORGINALLY BUILT TO BV1. ",
BV2 ,WASTE WATER,CL 125 FF,150 PSIG,125F,NONE,PVC,PVC,PVC,PVC/TEFLON,EPDM,A307 GR. B,NONE, ,,2002-11-12,"A. INSTALLATION, JOINT MAKE-UP AND TESTING SHALL BE IN ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.  B. ALL BOLTS SHALL BE INSTALLED WITH WASHERS UNDER HEAD AND NUT.  BOLT TORQUE SHALL BE IN STRICT ACCORDANCE WITH MANUFACTURER'S RECOMMENDATIONS.  ",
BW1 ,UTILITY AND POTABLE WATER (UNDERGROUND ONLY),CL 125 FF / CL 150 RF,150 PSIG,140F REFER TO SPECIAL NOTES,NONE,HDPE,HDPE,CAST IRON,12 CR/ STELL./ BRONZE,SBR,B7 STUD,NONE, ,,2009-4-27,"A.  HDPE MATERIALS SHALL BE PROVIDED WITH LONG TERM UV PROTECTION (2-3% CARBON BLACK). THIS IS INTRINSIC TO PE345464C CLASS MATERIALS.  B.  THE EFFECTS OF SURGE PRESSURE ON THE SYSTEM SHALL BE REVIEWED FOR DESIGN VELOCITIES GREATER THAN 5 FPS.  C.  LEAK TEST SYSTEM PER ASME B31.3, SECTION A345.4 - THERMOPLASTIC PIPING, AND ASTM F2164.  PNEUMATIC TESTING IS NOT ALLOWED.  ASME B16.42 FLANGE LIMITED HYDROTEST PRESSURES EXCEED HDPE PIPE PRESSURE RATING AND ARE NOT ACCEPTABLE.  PRESSURE TESTING OF HDPE PIPING SYSTEMS REQUIRES SPECIAL ATTENTION TO EXPANSION, WATER MAKE UP, AND DURATION.  SEE PLASTICS PIPE INSTITUTE (PPI) HANDBOOK OF POLYETHYLENE PIP CHAPTER 2.  D.  ALL HDPE PIPING SYSTEMS THAT HANDLE POTABLE WATER SHALL BE DISINFECTED PRIOR TO USE IN ACCORDANCE WITH AWWA C 651.  DISINFECTION SOLUTION SHALL NOT EXCEED 12% CHLORINE.  AFTER DISINFECTION, THOROUGH FLUSHING OF ALL LINES IS REQUIRED TO REMOVE ALL STRONG CONCENTRATIONS OF SANITIZING SOLUTION.  E.  HDPE MATERIALS SHALL NOT BE USED IN HYDROCARBON (2% CONCENTRATION OR GREATER) CONTAMINATED SOIL CONDITIONS.        F.  PRESSURE - TEMPERATURE RATING:  INTERPOLATE FOR INTERMEDIATE VALUES  PRESS, PSIG:      150         124     100          80  TEMP, DEG F:  32 TO 73     100     120     140 MAX   G.  ENSURE ALL CAST IRON FLANGES ARE MATED WITH FLAT FACE FLANGES, AND USING FULL FACE GASKETS.  H. A FLANGED TRANSITION SPOOL, TO CLASS CLB, SHALL BE USED BETWEEN ABOVE GROUND CLB PIPING AND UNDERGOUND BW1 PIPING.  THE TOP FLANGE PAIR (ABOVE GROUND) SHALL INCORPORATE AN ISOLATION KIT.  THE BOTTOM FLANGE PAIR (UNDER GROUND) SHALL USE STAINLESS STEEL FASTENERS (ASTM A193 GRB8M BOLTS AND A194 GR8 NUTS), AND SHALL HAVE THE DUCTILE IRON BACKUP RING WRAPPED FOR CORROSION PROTECTION.  I.  SEE DEPARTMENT OF HEALTH WATER SYSTEM DESIGN MANUAL (at ww.doh.wa.gov) FOR ADDITIONAL REQUIREMENTS SUCH AS SEPARATION AND EMBEDMENT.","1.  ONLY THE FOLLOWING MAINTENANCE ITEMS PERMITTED.    A.  INSTALLATION OF VALVES, FITTINGS, AND METERS, INCLUDING BACKFLOW PREVENTION ASSEMBLIES.      B.  REPAIR OF A SYSTEM COMPONENT OR REPLACEMENT WITH A COMPONENT OF A SIMILAR CAPACITY AND MATERIAL IN ACCORDANCE WITH THE ORIGINAL CONSTRUCTION SPECIFICATIONS OF THE APPROVED DESIGN.  FOR THE PURPOSES OF REPLACING EXISTING PIPE, SIMILAR CAPACITY INCLUDES ONE STANDARD PIPE SIZE LARGER.      C. MAINTENANCE OR PAINTING OF SURFACES NOT CONTACTING POTABLE WATER.      D.  CONTACT MAINTENANCE RELIABILITY FOR OTHER REPAIRS. "
BW2 ,Sanitary Services HDPE (Gravity or Pressurized),,,,,,,,,,,,,,2008-2-28,Add identification notes and any other coments regarding locating. Also add reference to Birch Bay Water District requirements.,
CA  ,"HYDROCARBON LIQUID & VAPOR, NITROGEN, PROCESS AIR, AMMONIA, WASTE WATER, WATER",CL 150 RF,ASME B16.5,500F,"0.0625""",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG,B7 STUD,S-01 (see comment #1),(1) USE S-10 IF SPECIFIED ON P&ID.,,2008-1-12,"A. NO COPPER OR COPPER BEARING  ALLOYS PERMITTED IN AMMONIA SERVICE.  B. FOR AMMONIA SERVICE, USE SINGLE SEATED VALVES (E.G., GLOBE, ORBIT). DO NOT USE DOUBLE SEATED VALVES (E.G. GATE, TWIN SEAL).  C. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.  D. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  E.  REFER TO INSTRUMENT PIPING SPEC COMMENT IN INDEX INFO TAB","A. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES SHOWN IN THIS LINE CLASS, EXCEPT FOR VENTS AND DRAINS WHERE GATE VALVE SHOULD BE USED. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND, THE APPLICABLE  VALVE CODE NUMBERS ARE: V01700,V03710.   B. EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01525."
CA2 ,"MINERAL OIL, NITROGEN, PURIFIED NITROGEN, T2, CATALYST",CL 150 RF,ASME B16.5,650F,"0.0625""",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG,B7 STUD,S-01, ,,2008-1-12,,
CAA ,HYDROCARBON LIQUID & VAPOR,CL 150 RF,ASME B16.5,800F,"0.0625""",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG / SPIRAL WOUND,B7 STUD,S-01,SEE NOTE 169 FOR SPIRAL WOUND GASKET USE.,,2008-1-12,"A. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.   B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CAB ,H2 OR H2HC MIXTURES (H2 PARTIAL  PRESSURE 50 PSIA OR GREATER),CL 150 RF (125-250AARH),ASME B16.5,(GOVERNED BY API 941-NELSON CURVE),"0.0625""",CARBON STEEL,CL 3000 SW,CARBON STEEL,12CR/STEL,CMG / SPIRAL WOUND,B7 STUD,S-01 (see comment #2),(1) SEE NOTE 169 FOR SPIRAL WOUND GASKET USE. (2) USE S-10 IF SPECIFIED ON P&ID.,,2009-2-10,"A. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES, WHEN IT IS MORE ECONOMICAL.  B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  C. REFER TO INSTRUMENT PIPING SPEC COMMENT IN INDEX INFO TAB","EXISTING 1 INCH AND LARGER PLUG VALVES MAY BE REPLACED WITH ORBIT VALVES, 3/4 INCH AND SMALLER PLUG VALVES REPLACE WITH GATE VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND, THE APPLICABLE VALVE CODE NUMBERS ARE: V01707, V03711."
CAB2,H2 OR H2HC MIXTURES (H2 PARTIAL PRESSURE 50 PSIA OR GREATER),CL 150 RF (125-250AARH),ASME B16.5,750F (GOVERNED BY API 941-NELSON CURVE),"0.125""",CARBON STEEL,CL 3000/6000 SW,CARBON STEEL,12CR/STEL,CMG,B7 STUD,S-01 (see comment #1),(1) USE S-10 IF SPECIFIED ON P&ID.,,2008-1-12,"A. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES, WHEN IT IS MORE ECONOMICAL.  B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CAC ,"HYDROCARBON LIQUID & VAPOR, DRY SOUR GAS, BRINE",CL 150 RF,ASME B16.5,500F,"0.125""",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12CR/ STEL,CMG,B7 STUD,S-01 (see comment #2),(1) REFER TO CACN & CAC3.  (2) USE S-10 IF SPECIFIED ON P&ID.,,2009-2-11,"A. REFER TO CLASSES CACN, CAC2, AND CAC3 FOR OTHER SERVICES WHICH WERE ORIGINALLY PART OF THIS PIPE CLASS.  DURING ORIGINAL REFINERY DESIGN AND CONSTRUCTION, PIPE CLASS CAC WAS USED FOR SEVERAL ADDITIONAL SERVICES, WHICH HAVE SUBSEQUENTLY BEEN SPLIT-OFF TO OTHER PIPE CLASSES AS LISTED ABOVE.  THESE NEW PIPE CLASSES WERE ADDED FOR THE PURPOSE OF ADDING SPECIAL REQUIREMENTS FOR THOSE SERVICES, SUCH AS NACE VALVES AND PWHT.  CARE NEEDS TO BE TAKEN WHEN MODIFYING OR ADDING TO EXISTING CAC LINES TO MAKE SURE THAT THE CURRENT PIPE CLASS FOR THAT SERVICE IS USED.  B. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.   C. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  D.  REFER TO INSTRUMENT PIPING SPEC COMMENT IN INDEX INFO TAB.","A.  WELD REPAIRS TO EXISTING LINES ORIGINALLY BUILT TO THIS LINE CLASS CONTAINING AMINE OR CAUSTIC SHALL BE STRESS RELIEVED, EXCEPT SOCKETWELDS ON LINES OPERATING AT 120F OR LESS, REGARDLESS OF STEAM-OUT CONDITIONS. CAUSTIC IS DEFINED AS 5 WT % OR GREATER.  B. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES 	SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND, THE APPLICABLE VALVE CODE NUMBERS ARE: V01700, V03710.  C. EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01525."
CAC2,"RICH AMINE (MDEA, DEA, MEA)",CL 150 RF,ASME B16.5,500F,"0.125""",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STEL,CMG,B7 STUD,S-01,(1) NACE REQUIRED. (2) PWHT FOR SERVICE.,,2009-2-11,"A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.  B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH 2H NUTS.  C. ALL CARBON STEEL WELDS SHALL BE STRESS RELIEVED.  D. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.  E. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.   F.  METAL THAT HAS BEEN EXPOSED TO CAUSTIC OR AMINE SERVICE MUST BE NEUTRALIZED PRIOR TO WELDING.  THE METAL SHALL BE THOROUGHLY RINSED WITH WATER AND THEN NEUTRALIZED WITH AMPLE AMOUNTS OF UNDILUTED VINEGAR.  ALLOW FOR THE SOLUTION TO REACT FOR APPROXIMATELY 5 MINUTES AND THEN RINSE AGAIN WITH WATER.  VERIFY NEUTRALIZATION USING LITMUS PAPER AND REPEAT IF NECESSARY.  ONCE NEUTRALIZED, DRY THE AREA AND PROCEED WITH WELDING.  G.  THESE SERVICES WERE PREVIOUSLY IN LINE CLASS CAC.",
CAC3,"LEAN AMINES  (DEA, MEA, MDEA), CAUSTIC (FRESH or SOUR)",CL 150 RF,ASME B16.5,500F,"0.125""",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/ STELL.,CMG,B7 STUD,S-01,(1) PWHT FOR SERVICE. (2) PREVIOUSLY CAC AND CAW.,,2008-1-12,"A. ALL CARBON STEEL WELDS SHALL BE STRESS RELIEVED.  B. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN AMINE SERVICE.  C. THESE SERVICES WERE PREVIOUSLY IN LINES CLASSES CAC AND CAW.   D. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.   E. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  F.  METAL THAT HAS BEEN EXPOSED TO CAUSTIC OR AMINE SERVICE MUST BE NEUTRALIZED PRIOR TO WELDING.  THE METAL SHALL BE THOROUGHLY RINSED WITH WATER AND THEN NEUTRALIZED WITH AMPLE AMOUNTS OF UNDILUTED VINEGAR.  ALLOW FOR THE SOLUTION TO REACT FOR APPROXIMATELY 5 MINUTES AND THEN RINSE AGAIN WITH WATER.  VERIFY NEUTRALIZATION USING LITMUS PAPER AND REPEAT IF NECESSARY.  ONCE NEUTRALIZED, DRY THE AREA AND PROCEED WITH WELDING.","A. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE  REPLACED IN KIND, THE APPLICABLE VALVE CODE NUMBERS ARE: V01700, V3710."
CACN,"SOUR WATER, WET SOUR GAS,  ACID GAS",CL 150 RF,ASME B16.5,500F,"0.125""",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/  STELL.,CMG,B7 STUD,S-01,(1) NACE REQUIRED. (2) PREVIOUSLY CAC.,,2008-1-12,"A. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.  B. VALVES TO HAVE NACE TRIM. BONNET BOLTS MAY BE ASTM A193 GRADE B7 WITH 2H NUTS.  C. THESE SERVICES WERE PREVIOUSLY IN LINE CLASS CAC.  D. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.   E. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  ","A. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES  SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE  REPLACED IN KIND, THE APPLICABLE VALVE  CODE NUMBERS ARE: V01701, V03702."
CAD ,"HYDROCARBON LIQUID & VAPOR, PROCESS GAS (SULFUR PLANT)",CL 150 RF,ASME B16.5,750F,"0.125""",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,12 CR/ STELL.,CMG / SPIRAL WOUND,B7 STUD,S-01,SEE NOTE 169 FOR SPIRAL WOUND GASKET USE.,,2008-1-12,"A. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF ORBIT VALVES FOR VENTS AN DRAINS, WHEN IT IS MORE ECONOMICAL.                                                                                                                                   B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CAE ,SULFURIC ACID (90% THRU 98%),CLASS 150 RF,ASME B16.5,110F,"0.125""",CARBON STEEL,BW,ALLOY 20,ALLOY 20,KLINGER-TOP CHEM 2000,B7 STUD,S-03, ,,2008-1-12,"A. USE GTAW PROCESS FOR WELDING ROOT PASS ON ALL BUTTWELDS.   B. LIMIT LINE VELOCITY TO 3.0 FPS.  USE LINE CLASS CX FOR VELOCITIES OVER 3.0 FPS AND UP TO 10.0 FPS.  C. USE ALLOY 20 BUTTWELD FITTINGS TO AVOID EXCESSIVE CORROSION DUE TO TURBULENCE.  D. IN SOME APPLICATIONS, CARBON STEEL FITTINGS MAY BE ACCEPTABLE AS APPROVED BY ARCO IN ACCORDANCE WITH ENGINEERING STANDARD P-1 AND NOTED IN THE P&IDS AS REQUIRED BY PSM (PROCESS SAFETY MANAGEMENT.   E.  FIELD VERIFY EXISTING FLANGES FOR FACING.  ORGINAL PIPE SPEC SPECIFIED FLAT FACE FLANGES.   ",
CAH ,"STEAM, COND., BFW, BLOWDOWN 150 PSIG AND LOWER",CL 150 RF,ASME B16.5,500F,"0.0625""",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG,B7 STUD,S-01, ,,2008-8-11,"A. ALL CARBON STEEL PIPE WELDING IN BOILER CIRCULATING SYSTEMS THAT SEE CAUSTIC SERVICE SHALL BE STRESS RELIEVED.  B. FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.  C. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  D.  ALTERNATIVELY TLV 3/4"" P46SRN C/W BO2 INTEGRAL BLOWDOWN VALVE CAN BE SUBSTITUTED IF DICTATED BY SPACE CONSTRAINTS (SW CONNECTIONS).","EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01525."
CAHS,STEAM TRACING,NONE,SEE LINE CLASS, ,NONE,(TUBING),NONE,NONE,NONE,NONE, ,S-07, ,,2008-11-6,"A.  USE CAHS FOR REPAIRS ONLY, UNLESS DIRECTED BY BP ENGINEER.  B. USE STAINLESS STEEL TUBING MATERIAL WHERE EXTERNAL VAPORS ARE CORROSIVE TO COPPER.  C. COPPER TUBING SHALL NOT BE USED FOR TRACING ALUMINUM LINES.  D. COPPER TUBING SHALL NOT BE USED IN SULFUR PLANT.  E.  CARBON STEEL TUBING SHALL BE REPAIRED WITH SS TUBING  F.  FOR STEAM TRACING >30#, USE CAH FOR STEAM TRAP SELECTION.",
CAI ,OXYGEN,CL 150 RF,230 PSIG,500F,"0.0625""",CARBON STEEL/ MONEL,CL 3000 SW,MONEL,MONEL,KLINGER-TOP CHEM 2000,B7 STUD,S-01, ,,2008-4-22,"A.  ALL VALVES, GASKETS, AND OTHER NON-WELDED COMPONENTS SHALL BE ORDERED AS ""PREPARED FOR OXYGEN SERVICE"".  THIS NORMALLY INCLUDES CHEMICAL CLEANING AND SPECIAL PACKAGING.  VALVE PACKING SHALL BE TEFLON.  B.  FLUID VELOCITY SHALL BE LIMITED TO 200 FEET PER SECOND. HIGHER VELOCITIES REQUIRE MONEL PIPING.  C. THE INSTALLED PIPING SYSTEM SHALL BE MECHANICALLY AND CHEMICALLY CLEANED TO REMOVE CONTAMINANTS SUCH AS OIL, GREASE, LUBRICANTS, PAINTS, ETC. AND PARTICULATES SUCH AS WELD SLAG AND METAL CHIPS FROM MACHINING AND CUTTING OPERATIONS. REFER TO SOA-2100-04 FOR SYSTEM CLEANING PROCEDURE. REFER TO ""MAINT. NOTE"" SECTION  FOR FIELD CLEANING PROCEDURE FOR USE ONLY ON INDIVIDUAL ITEMS IN ABNORMAL SITUATIONS WHEN COMMERCIALLY CLEANED ITEMS ARE NOT AVAILABLE.  D.  FILTERS MADE OF MONEL SHALL BE INSTALLED UPSTREAM OF PRESSURE REDUCING REGULATORS AND CONTROL VALVES TO CATCH PARTICULATES.  E.  USE TEFLON TAPE FOR THREADED JOINTS.  DO NOT USE THREAD COMPOUND.  F.  FOR TEMPERATURES BELOW -20F, USE MONEL PIPING. BOLTING SHALL BE 304SS STUD BOLTS, ASTM A320 GRADE 8 WITH ASTM 194 GRADE 8 NUTS.   ","CHEMICAL CLEANING PROCEDURE FOR CARBON STEEL AND LOW ALLOY VALVES TO 9CR  1. DISASSEMBLE AND INSPECT THE VALVE INITIALLY SO THAT IT CAN BE DIPPED AND ALL OF THE CLEANING SOLUTIONS REMOVED ENTIRELY, ALSO ANY VISIBLE DIRT/ GREASE SHOULD BE SWABBED OUT WITH A CLEANING RAG AT THIS TIME.  2. PLACE THE VALVE PIECES IN THE CLEANING CABINET IN THE MACHINE SHOP FOR DEGREASING ITEMS. THEY SHOULD BE CYCLED THROUGH THE CLEANING MACHINE WITH A SOAP OR DETERGENT ADDED. AT THE END OF THE CYCLE, THE VALVE SHOULD BE CLEAN SO THAT THERE IS NO RESIDUE OF ANY OIL WHEN USING WHITE LIGHT ILLUMINATION AND WITHOUT MAGNIFICATION WITH 20/20 VISION. IF THE VALVE IS NOT SUFFICIENTLY CLEAN, REPEAT THE CYCLE. AFTER THE SOAP CYCLE, RINSE ALL PARTS WITH CLEAN HOT WATER OR AS HOT CONDENSATE AND THEN QUICKLY DRY WITH AIR THAT HAS NO OIL ADDITION SUCH AS BREATHING AIR OR NITROGEN. ANY TRACES OF OIL RESIDUE THAT ARE NOT REMOVABLE THIS WAY NEED TO BE REMOVED WITH A PRODUCT SUCH AS CRC ELECTRAKLEEN. MAKE CERTAIN THE ARTICLE IS DRY AND IT SHOULD BE READY TO INSTALL. IF THERE IS RUST PROCEED TO STEP 3.  3. A SOLUTION OF EITHER 10 VOL % HYDROCHLORIC ACID OR 10 WT% CITRIC ACID SHALL BE MADE UP (1 GALLON ACID TO 9 GALLONS OF WATER FOR THE HCL OR 10 POUNDS OF CITRIC ACID TO 90 POUNDS OF WATER). ALSO, PREPARE INHIBITOR SOLUTION CONSISTING OF 1/2 PINT OF RODINE 95 TO THE APPROX 10 GALLONS OF SOLUTION. THE SOLUTION NEEDS TO BE MADE UP WITH 140F WATER IF HCL IS USED OR 170F WATER IF CITRIC ACID IS USED. USE A PLASTIC CONTAINER THAT IS SUFFICIENTLY STRONG AND ABLE TO MIX AND HANDLE THESE SOLUTIONS, SUCH AS A PLASTIC BARREL OF HIGH DENSITY POLYETHYLENE.  4. SOAK THE VALVE IN THE SOLUTION FOR 2-3 HOURS, REMOVE AND RINSE OFF TO CHECK FOR CLEAN. IF IT IS NOT CLEAN, MAKE NEW SOLUTION AND RESOAK. WHEN FINALLY CLEAN, PROCEED TO NEUTRALIZATION STEP 5.  5. USE ANOTHER CONTAINER TO PUT IN 100 POUNDS OR 10 GALLONS OF 160F WATER AND ADD 1-1.5 POUNDS OF SODA ASH, MIX THIS SOLUTION AND THEN SOAK THE VALVE IN THIS FOR ABOUT A HALF HOUR. REMOVE AND RINSE WITH CONDENSATE OR HOT WATER, THEN DRY WITH CLEAN BREATHING AIR AND PLACE THE VALVE IN A BAG WITH DESSICANT OR DRY PLACE SO NO FLASH RUST OCCURS UNTIL USE.  "
CAJ ,COOLING WATER (ABOVEGROUND),CL 150 RF,150 PSIG,150F,"0.0625""",CARBON STEEL,CL 2000 SCREWED,CARBON STEEL/ BRONZE,12 CR/ STELL./ BRONZE,CMG,B7 STUD,S-01, ,,2008-1-12,"A. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.","EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01527."
CAK ,COOLING WATER (UNDERGROUND),CL 125 FF/ CL 150 FF,150 PSIG,150F,"0.0625""",CARBON STEEL,NONE,CAST IRON,BRONZE,CMG,B7 STUD,S-01, ,,2009-2-17,A.  ALL LINES ROUTED ARE RECOMMENDED TO BE LOCATED 10 FEET OR MORE FROM POTABLE WATER LINES. DEPT. OF HEALTH REQUIREMENTS MUST BE FOLLOWED IF SPACING IS LESS THAN 5 FEET.  ,"EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01526."
CAL ,"PLANT AIR, SERVICE OR UTILITY WATER (ABOVE OR BELOW GROUND)",CL 150 RF,200 PSIG,150F,"0.0625""",GALV. CARBON STEEL & CARBON STEEL,CL 300 M.I. SCREWED,CARBON STEEL/ BRONZE,12 CR/ STELL./ BRONZE,CMG,B7 STUD,S-01, ,,2009-2-17,A.  ALL LINES ROUTED ARE RECOMMENDED TO BE LOCATED 10 FEET OR MORE FROM POTABLE WATER LINES. DEPT. OF HEALTH REQUIREMENTS MUST BE FOLLOWED IF SPACING IS LESS THAN 5 FEET. ,"EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01527 FOR CLASS 150 AND V01526 FOR CLASS 125."
CALC,POTABLE WATER (ABOVE AND BELOW GROUND),CL 150 RF/ CL125 FF,150 PSIG,150F,NONE,GALV. CEMENT LINED CARBON STEEL,CL 300 M.I. SCREWED,CARBON STEEL/ BRONZE/ CAST IRON,12 CR/ STELL./ BRONZE,RED RUBBER,B7 STUD,S-01, ,,2009-2-10,"A. THIS SPEC HAS BEEN REPLACED BY CLASS CLB FOR ABOVE GROUND, AND CLASS BW1 FOR BELOW GROUND. CLASS CALC IS TO BE USED FOR LOCAL REPAIRS ONLY, WHERE REPAIRS USING CLASS CLB ARE NOT PRACTICAL. ALL NEW SECTIONS OF REPAIRED PIPE TO BE NSF-61 CERTIFIED (EXCLUDING FITTINGS, VALVES, AND GASKETS).   B. PVC PIPE IN LINE CLASS BV MAY BE USED IN LIEU OF CEMENT LINED PIPE IN SIZES 4"" TO 6"", IF APPROVED BY REFINERY ENGINEERING, IN CONSIDERATION OF:  1) MECHANICAL DAMAGE 2) ABILITY TO BE ISOLATED 3) BURIAL DEPTH 4) U-V RAYS PROTECTION  C. POTABLE WATER PIPING SHALL BE SANITIZED BEFORE PLACING IT IN SERVICE.  ","1.  ONLY THE FOLLOWING MAINTENANCE ITEMS PERMITTED.    A.  INSTALLATION OF VALVES, FITTINGS, AND METERS, INCLUDING BACKFLOW PREVENTION ASSEMBLIES.      B.  REPAIR OF A SYSTEM COMPONENT OR REPLACEMENT WITH A COMPONENT OF A SIMILAR CAPACITY AND MATERIAL IN ACCORDANCE WITH THE ORIGINAL CONSTRUCTION SPECIFICATIONS OF THE APPROVED DESIGN.  FOR THE PURPOSES OF REPLACING EXISTING PIPE, SIMILAR CAPACITY INCLUDES ONE STANDARD PIPE SIZE LARGER.      C. MAINTENANCE OR PAINTING OF SURFACES NOT CONTACTING POTABLE WATER.      D.  CONTACT MAINTENANCE RELIABILITY FOR OTHER REPAIRS.   2.  EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01526 FOR UNDERGROUND AND V01527 FOR ABOVEGROUND INSTALLATION."
CALW,DOCK  OFFSITE:  PLANT AIR,CL 150 RF,150 PSIG,100F,NONE,GALVANIZED CARBON STEEL,CL 300 M.I. SCREWED,CAST IRON/ BRONZE,MFGR. STD.,CMG,B7 STUD,S-01, ,,2009-2-12,A.  USE CLB OR CALC WITH NS F-61 REQUIREMENTS FOR REPAIRS TO POTABLE WATER LINES ORGINALLY BUILT TO CALW.,
CAM ,"FIRE WATER (UNDERGROUND & ABOVEGROUND), OFFSITE EFFLUENT WATER (UNDERGROUND)",CL 125 FF/ CL 150 RF,150 PSIG,150F,"NONE(UG), 0.0625""(AG)",CEMENT LINED GALV. CS & CARBON STEEL,CL 2000 SCREWED,CAST IRON/ CARBON STEEL,MFGR. STD/ 12 CR/ STELL.,CMG,B7 STUD,S-01, ,,2009-2-17,"A. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  B.  ALL LINES ROUTED ARE RECOMMENDED TO BE LOCATED 10 FEET OR MORE FROM POTABLE WATER LINES. DEPT. OF HEALTH REQUIREMENTS MUST BE FOLLOWED IF SPACING IS LESS THAN 5 FEET. ",
CAN ,INSTRUMENT AIR,CL 150 RF,ASME B16.5,100F,"0.0625""",GALV.  CS & CARBON STEEL,CL 300 M.I. SCREWED,CARBON STEEL/ BRONZE,12 CR/ STELL./ BRONZE,CMG,B7 STUD,S-08, ,,2008-1-12,,"EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01527."
CAO ,"OFFSITE & DOCK OFFSITE: HYDROCARBON LIQUID & VAPOR, CRUDE, JET FUEL, BALLAST WATER, BUNKER FUEL OIL, EFFLUENT WATER (ABOVEGROUND)",CL 150 RF,200 PSIG,400F,"0.125""",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG,B7 STUD,S-01, ,,2008-1-12,"A. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE IN LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.   B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.","A. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG HAVE VALVES HAVE TO BE  REPLACED IN KIND, THE APPLICABLE VALVE CODE NUMBERS ARE: V01700,  V03710.  B. EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01525.  C. EXISTING CAO LINES MAY HAVE PIPE WALL THICKNESS LESS THAN STANDARD WEIGHT AND DESIGNED FOR 150 PSIG. TO INCREASE PRESSURE TO 200 PSIG, PERFORM A PIPE WALL THICKNESS CALCULATION FOR THE HIGHER PRESSURE."
CAP ,"BOILER EXTERNAL PIPING (ASME B31.1): STEAM, CONDENSATE, BOILER FEEDWATER, BLOWDOWN",CL 150 RF,ASME B16.5,500F,"0.0625""",CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,CMG,B7 STUD,S-01, ,,2008-1-12,"A. FLANGED VALVES ARE PREFERRED OVER WELD-END VALVES WHEN USED AT ROTATING MACHINERY FOR ALIGNMENT PURPOSES.  B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CAQ ,HYDROCARBONS (LOW TEMP.),CL 150 RF,ASME B16.5,-21F TO -50F,"0.0625""",LOW TEMP. CARBON STEEL,CL 3000 SW,LOW TEMP. CARB. STEEL/316SS/316LSS,316 SS,CMG,L7 STUD,S-04,See Archived Line Class for special note,,2008-1-12,1. CAQ IN CAUSTIC & ACID UNIT IS A DUPLICATE & UNIQUE ARCHIVED LINE CLASS THAT USED TEFLON-LINE PIPING COMPONENTS. SEE ARCHIVED LINE CLASS.,
CAW3,LEAN & SEMI-LEAN CATACARB,CL 150 RF,ASME B16.5,500F,"0.125""",CARBON STEEL,CL 3000/ 6000 SW,CARBON STEEL,316SS/ STELL.,CMG,B7 STUD,S-01,PWHT FOR SERVICE,,2008-1-12,"A. ALL CARBON STEEL PIPE WELDING SHALL BE STRESS RELIEVED.  B. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE.  C. GATE VALVES IN SIZES 2"" AND SMALLER ARE CONSIDERED TIGHT SHUT OFF IN ACCORDANCE WITH API 598 (ZERO LEAK DURING SEAT TEST). USE GATE VALVES IN THIS SIZE RANGE LIEU OF BALL AND ORBIT VALVES FOR VENTS AND DRAINS, WHEN IT IS MORE ECONOMICAL.  D. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  E.  METAL THAT HAS BEEN EXPOSED TO CAUSTIC, CATACARB, OR AMINE SERVICE MUST BE NEUTRALIZED PRIOR TO WELDING.  THE METAL SHALL BE THOROUGHLY RINSED WITH WATER AND THEN NEUTRALIZED WITH AMPLE AMOUNTS OF UNDILUTED VINEGAR.  ALLOW FOR THE SOLUTION TO REACT FOR APPROXIMATELY 5 MINUTES AND THEN RINSE AGAIN WITH WATER.  VERIFY NEUTRALIZATION USING LITMUS PAPER AND REPEAT IF NECESSARY.  ONCE NEUTRALIZED, DRY THE AREA AND PROCEED WITH WELDING.","A. EXISTING PLUG VALVES SHOULD BE REPLACED WITH BALL OR ORBIT VALVES SHOWN IN THIS LINE CLASS. IF FLANGED PLUG VALVES HAVE TO BE REPLACED IN KIND, THE APPLICABLE VALVE CODE NUMBERS ARE: V01704, V03706."
CAX ,HYDROCARBON LIQUID & VAPOR (HYDROCARBON RELIEF - COKER UNIT),CL 150 RF,ASME B16.5,850F (SEE SPECIAL NOTE),"0.125""",CARBON STEEL,SCH 80,CARBON STEEL,12 CR/ STELL.,CMG,B7 STUD,S-01,SERVICE TEMPERATURE ABOVE 750F LIMITED TO INFREQUENT OCCURANCES AND SHORT DURATION.,,2008-1-22,"A.  ALTHOUGH THE MAXIMUM TEMPERATURE IS SHOWN AS 850F, SERVICE TEMPERATURE ABOVE 750F IS LIMITED TO INFREQUENT OCCURANCES AND SHORT DURATION.                                                                                                                                                                                                                                                                                                                                                               B.  GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT.  IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CAY ,LIQUID SULFUR,CL 150 RF,ASME B16.5 (Core pipe internal only),400F,"0.125""",CARBON STEEL/ JACKETED,CL 3000/ SCREWED,CARBON STEEL JACKETED,C.S.,CMG,B7 STUD,NONE,FLEX HOSE,,2008-11-6,"A. THE ASME B16.5 MAXIMUM PRESSURE RATING ONLY APPLIES TO THE INTERNAL PRESSURE OF THE CORE PIPE.  IN THE CORRODED CONDITION, THE CORE PIPE EXTERNAL PRESSURE AND JACKET PIPE INTERNAL PRESSURE IS LIMITED BELOW B16.5 RATINGS IN VARYING AMOUNTS DEPENDING ON THE PIPE SIZES.  A 450 PSIG HYDROTEST OF THE JACKET, WHICH ALSO APPLIES EXTERNAL PRESSURE ON THE CORE PIPE, IS ONLY ACCEPTABLE IN THE NEW AND UNCORRODED CONDITION.  FOR CORRODED CONDITIONS SEE RELIABILITY ENGINEERING FOR REDUCED CALCULATED TEST PRESSURES.                                                                                                 B. ALL JACKETED PIPING SHALL HAVE APPROVED FABRICATION DRAWINGS.  FOR EXISTING DETAILS, SEE DRAWINGS LD-28-1710-02, LD-28-1700-611, & LD-28-1700-612.  STEAM SUPPLY IS 50# OR 70# STEAM.  SEE P&ID FOR VERIFICATION.  C. ALL TURNS SHALL BE MADE WITH FITTINGS WITH FLANGED CLEANOUTS. PIPE BENDS FOR EXPANSION SHALL HAVE FLANGED ENDS FOR BREAKOUT.  D. ALL RUNS OF PIPE SHALL CONTAIN SUFFICIENT NUMBERS OF BREAKOUT FLANGES.  MAXIMUM LENGTH OF PIPE WITHOUT BREAKOUT FLANGES IS 40' 0"".   E. STEAM JACKETS SHALL HAVE CONNECTIONS FOR JUMPOVERS AT ALL FLANGES.  F. SUFFICIENT CONNECTIONS FOR STEAMING, BLOWING, AND DRAINING SHALL BE PROVIDED ON ALL SULFUR LINES.  G. STRESS ANALYSIS REQUIRED FOR ALL JACKETED PIPING SYSTEMS.  H. NO COPPER OR COPPER BEARING ALLOYS PERMITTED IN THIS SERVICE. ","A.  PRIOR TO 2008, 2""x3"" JACKETED PIPE WAS SPECIFIED WITH SCH 40 INNER PIPE.  2"" INNER PIPE WAS REVISED TO SCH 80 TO COMPLY WITH MINIMUM THICKNESS REQUIREMENTS OF ENGR. STD. 200, DETERMINED BY ADDING CORROSION ALLOWANCE PLUS MINIMUM MECHANICAL THICKNESS OF 0.05"".                                                                                                                                                                                                                                                                                                                                                      B.  FOR HYDROTESTING OF JACKETED PIPE WHICH HAS BEEN IN SERVICE, SEE RELIABILITY ENGINEER FOR REDUCED CALCULATED JACKET TEST PRESSURE.  SEE SPECIAL NOTES FOR MORE INFORMATION."
CE  ,CORROSIVE HYDROCARBON LIQUID & VAPOR,CL 150 RF,ASME B16.5,850F,"0.125""",5CR-1/2 MO,CL 3000/ 6000 SW,5CR-1/2MO,12 CR/ STELL.,CMG / SPIRAL WOUND,B7 STUD,S-04,(1) PWHT FOR SERVICE. (2) SEE NOTE 169 FOR SPIRAL WOUND GASKET USE.,,2008-1-12,"A. ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE  STRESS RELIEVED REGARDLESS  OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.  B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CFA ,CORROSIVE HYDROCARBON  LIQUID & VAPOR,CL 150 RF,ASME B16.5,850F,"0.125""",9CR-1MO,CL 3000/ 6000 SW,9CR-1MO,12 CR/ STELL.,CMG / SPIRAL WOUND,B7 STUD,S-04,(1) PWHT FOR SERVICE. (2) SEE NOTE 169 FOR SPIRAL WOUND GASKET USE.,,2008-1-12,"A. ALL PRESSURE CONTAINING WELDS (SOCKETWELD OR BUTTWELD) SHALL BE STRESS RELIEVED REGARDLESS OF WALL THICKNESS. THREADED AND SEAL WELDED JOINTS ARE EXCLUDED.   B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CH  ,"LUBE  OIL, SEAL OIL",CL 150 RF,ASME B16.5,500F,NONE,304SS & GALV. CARBON STEEL,CL 3000 SW,CARBON STEEL,12 CR/ STELL.,SPIRAL WOUND,B7 STUD,S-04,FLEX HOSE.,,2009-3-5,"A. WELDED JOINTS DOWNSTREAM OF OIL FILTERS SHALL BE BUTTWELD RATHER  THEN SOCKETWELD, EXCEPT VALVES. THE ROOT PASS SHALL BE MADE WITH THE GAS TUNGSTEN ARC WELDING PROCESS.  B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.","EXISTING WAFER STYLE CHECK VALVES SHOULD BE REPLACED WITH SWING CHECK VALVES. IF EXISTING WAFER STYLE (DOUBLE PLATE) CHECK VALVES HAVE TO BE REPLACED IN KIND, USE VALVE CODE NUMBER V01525."
CJ  ,"WET CO2, RICH CO2 CONDENSATE, RICH CATACARB SOLUTION",CL 150 RF,ASME B16.5,500F,"0.0625""",304LSS,CL 3000 SW,316SS,316SS/ STELL.,CMG,B7 STUD,S-04, ,,2008-1-12,"A. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.  B.  METAL THAT HAS BEEN EXPOSED TO CAUSTIC, CATACARB, OR AMINE SERVICE MUST BE NEUTRALIZED PRIOR TO WELDING.  THE METAL SHALL BE THOROUGHLY RINSED WITH WATER AND THEN NEUTRALIZED WITH AMPLE AMOUNTS OF UNDILUTED VINEGAR.  ALLOW FOR THE SOLUTION TO REACT FOR APPROXIMATELY 5 MINUTES AND THEN RINSE AGAIN WITH WATER.  VERIFY NEUTRALIZATION USING LITMUS PAPER AND REPEAT IF NECESSARY.  ONCE NEUTRALIZED, DRY THE AREA AND PROCEED WITH WELDING.",
CJA ,HYDROCARBONS (LOW TEMP.: -150F TO -51F),CL 150 RF,ASME B16.5,-150F TO 300F,NONE,304LSS,CL 3000 SW,316SS/316LSS,316SS/ STELL.,SPIRAL WOUND,B8 STUD,S-04, ,,2008-9-19,"A. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.   B. WELD METAL DEPOSITS SHALL BE CHARPY IMPACT TESTED IN ACCORDANCE WITH ASME B31.3.",
CJB2,LIGHT HYDROCARBONS,CL 150 RF,ASME B16.5,-130F TO 650F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STELL.,SPIRAL WOUND,L7 STUD,S-04, ,,2008-1-12,"A. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CJC ,Aqueous Ammonia (10-30%),CL150 RF,ASME B16.5,500F,"0.0625""",304L SS,"CL 3,000 SW",316SS,316SS/ STELL.,CMG,B7,S-4, ,,2008-4-29,"A.  NO COPPER OR COPPER BEARING ALLOYS PERMITTED.  B.  GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT.  IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CJL ,"DEMIN. H2O, DISPERSANT, BFW CHEM., DEMINERALIZER, REGEN. SOLUTIONS, ADDITIVES, FILTERED N2, PELLET H2O, FLARE/VENTS, LOW PRESS. AIR",CL 150 RF,ASME B16.5,200F,NONE,304LSS,CL 3000 SW,316SS,316SS/ STELL.,CMG,B7 STUD,S-04, ,,2008-1-12,"A. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CK  ,"ATMOSPHERIC CRUDE, RESID",CL 150 RF,ASME B16.5,850F MAX.,"0.0313""",317L SS,CL 3000 SW,317SS,317SS/ STELL.,SPIRAL WOUND,B7 STUD, , ,,2009-1-27,"1.  PIPING INSTALLED FROM 1999 TO 2008 MAY HAVE BEEN DESIGNATED CLASS CW.  2.  GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",
CKA ,CRUDE-NAPHTHENIC ACID CORROSION MITIGATION, , , , , , , , , , , ,PLACE HOLDER,,2009-2-12,PLACE HOLDER NOTE TO ADVISE USERS IN GENERAL,
CL  ,FLUE GAS DESULFURIZATION STREAMS (FGDS),CL 150 RF,ASME B16.5,200F,"0.0313""",316L SS,CL 3000 SW,316SS,316SS/ STELL.,CMG,B7 STUD,S-04, ,,2008-1-12,"A. EXISTING INSTALLATION MAY HAVE BEEN MADE WITH PIPING THINNER THAN SCH 40S. FIELD VERIFY PIPE THICKNESS PRIOR TO HOT TAPPING OR TYING INTO THOSE EXISTING LINES.  B. GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.",MINIMUM PIPE WALL THICKNESS SPECIFIED IN THIS LINE CLASS IS SCHEDULE 40S. EXISTING INSTALLATION MAY HAVE BEEN MADE WITH PIPING THINNER THAN SCHEDULE 40S. FIELD VERIFY THICKNESS PRIOR TO HOT TAPPING OR TYING INTO THOSE EXISTING PIPING SYSTEM.
CLA ,"HGO (HEAVY GAS OIL), ATMOSPHERIC CRUDE, RESID, TAIL GAS STREAMS",CL 150 RF,ASME B16.5,750F MAX.,"0.0313""",316L SS,CL 3000 SW,316SS,316SS/ STELL.,CMG / SPIRAL WOUND,B7 STUD,S-04,(1) ORIGINAL CONSTRUCTION WAS WITH SPIRAL WOUND GASKETS. (2) SEE NOTE 169 FOR SPIRAL WOUND GASKET USE.,,2008-1-12,"A.  GATE VALVES IN SIZES 1-1/2"" AND SMALLER ARE SPECIFIED AS REDUCED PORT. IF FULL PORT VALVES ARE REQUIRED FOR PROCESS REASONS OR FOR PSV BLOCK VALVES, SPECIFY FULL PORT.                                                                                                                                                                                                                                                                                                              B.  GASKETS FOR THIS PIPE CLASS WERE ORIGINALLY SPECIFIED AS SPIRAL WOUND TYPE ONLY.  EXISTING SPIRAL WOUND GASKETS MAY BE REPLACED IN LIKE KIND IF NECESSARY FOR FLANGE FIT UP OR TO MAINTAIN MACHINERY ALIGNMENT.",
CLB ,ABOVE GROUND POTABLE WATER,CL 150 RF,ASME B16.5,200F,"0.03""",316L SS,CL 3000 SCREWED,316SS,316SS,CMG,B7 STUD,S-04, ,,2009-2-10,"A. A FLANGED TRANSITION SPOOL, TO CLASS CLB, SHALL BE USED BETWEEN ABOVE GROUND CLB PIPING AND UNDERGOUND BW1 PIPING.  THE TOP FLANGE PAIR (ABOVE GROUND) SHALL INCORPORATE AN ISOLATION KIT.  THE BOTTOM FLANGE PAIR (UNDER GROUND) SHALL USE STAINLESS STEEL FASTENERS (ASTM A193 GRB8M BOLTS AND A194 GR8 NUTS), AND SHALL HAVE THE DUCTILE IRON BACKUP RING WRAPPED FOR CORROSION PROTECTION.    B. CLB IS ALSO APPROVED FOR UNDER GROUND USE IN SIZES 3/4"" AND 1"" DIAMETER.  FOR UNDER GROUND SERVICE, SOCKET WELD FITTINGS ARE PREFERRED OVER SCREWED FITTINGS. ALL SCREWED FITTINGS ARE TO BE SEAL WELDED PER DRAWING P_19 FROM SPEC 202, AND ARE ONLY ALLOWED FOR CONNECTION TO SCREWED EQUIPMENT.   C.  SEE DEPARTMENT OF HEALTH WATER SYSTEM DESIGN MANUAL (AT www.doh.wa.gov) FOR ADDITIONAL REQUIREMENTS SUCH AS SEPARATION AND EMBEDMENT.","1.  ONLY THE FOLLOWING MAINTENANCE ITEMS PERMITTED.    A.  INSTALLATION OF VALVES, FITTINGS, AND METERS, INCLUDING BACKFLOW PREVENTION ASSEMBLIES.      B.  REPAIR OF A SYSTEM COMPONENT OR REPLACEMENT WITH A COMPONENT OF A SIMILAR CAPACITY AND MATERIAL IN ACCORDANCE WITH THE ORIGINAL CONSTRUCTION SPECIFICATIONS OF THE APPROVED DESIGN.  FOR THE PURPOSES OF REPLACING EXISTING PIPE, SIMILAR CAPACITY INCLUDES ONE STANDARD PIPE SIZE LARGER.      C. MAINTENANCE OR PAINTING OF SURFACES NOT CONTACTING POTABLE WATER.      D.  CONTACT MAINTENANCE RELIABILITY FOR OTHER REPAIRS. "
CNA ,"FLUID SERVICE CONTAINING 5% CAUSTIC, SODIUM-SULFITE/BISULFITE W/PH RANGE OF 4 TO 8, WITH UP TO 5% SOLIDS, GROUND WATER REMEDIATION (UNDERGROUND AND ABOVEGROUND)",CL 150 FF,100 PSI MAX.,200F MAX.,NONE,FRP,NONE,DUCTILE IRON/CARBON STEEL/FRP,POLYMERS,RUBBER,A307/B,NONE,"FOR CPVC MATERIALS, USE CLASS AV",,2002-11-12,"A. DUE TO THE FLEXIBILITY OF FRP PIPE, SPECIAL ATTENTION IS TO BE GIVEN TO PIPE ANCHORS, RESTRAINTS, GUIDES, AND ABOVE GRADE  SUPPORT SPACING.  B. THIS LINE CLASS IS TO BE USED WITH DESIGN INTENT FOR ""SHOP FABRICATED"" SYSTEM LIMITING FIELD JOINTS TO A MINIMUM.  C. FIELD JOINTS: 2"" THRU 12"" PIPE, USE FIBERCAST SOCKET CPLG WITH WELDFAST CL200 ; 14"" THRU 24"", USE FIBERCAST BUTT & WRAP FIELD KIT.   D. DESIGN PACKAGE INFORMATION WILL INCLUDE OPERATING DATA TO ALLOW SUPPLIER TO PERFORM A FLUID TRANSIENT ANALYSIS TO ANALYZE FOR DYNAMIC CONSIDERATIONS AND ADD ADDITIONAL REINFORCEMENT WHERE REQUIRED.",ORIGINAL CNA CLASS INCLUDED CPVC MATERIALS. USE CLASS AV FOR THIS MATERIAL FOR GRAVITY DRAINS AND CLASS CX FOR PRESSURIZED APPLICATIONS.
CSK ,CORROSIVE WATER,CL 150 RF,150 PSIG,275F,"LINED:NONE; UNLINED: 0.125""",CARBON STEEL LINED,CL 6000 SCREWED,CARBON STEEL,12 CR/ STELL.,BUNA-N RUBBER,B7 STUD,S-04, ,,2008-1-12,"A. ALL LINED PIPE AND LINED FITTINGS SHALL BE IDENTIFIED BY THE MANUFACTURER WITH A PERMANENTLY AFFIXED ""BLACK"" NYLON BAND.  B. GASKETS ARE REQUIRED ONLY WHEN MATING PIPE OR FITTINGS AGAINST UNLINED FLANGE FACINGS.  C. USE SPACERS FOR MAKE-UP CONNECTION BETWEEN LINED PIPE AND ALL OTHER TYPES OF FLANGED PIPING AND EQUIPMENT.",
CSP ,CORROSIVE WATER,CL 150 RF,150 PSIG,225F,"LINED: NONE; UNLINED: 0.125""",CARBON STEEL LINED,CL 6000 SCREWED,CARBON STEEL,12 CR/ STELL.,BUNA-N RUBBER,B7 STUD,S-04, ,,2008-1-12,"A. ALL LINED PIPE AND LINED FITTINGS SHALL BE IDENTIFIED BY THE MANUFACTURER WITH PERMANENTLY AFFIXED ""BLACK"" NYLON BAND.  B. GASKETS ARE REQUIRED ONLY WHEN MATING PIPE OR FITTINGS AGAINST UNLINED FLANGE FACINGS.  C. USE SPACERS FOR MAKE-UP CONNECTION BETWEEN LINED PIPE AND ALL OTHER TYPES OF FLANGED PIPING AND EQUIPMENT.",
