Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V00010,BODY                                              ,CAST IRON; ASTM A126 CLASS B,,
V00010,BONNET                                            ,"BOLTED, OUTSIDE SCREW & YOKE, RISING STEM",,
V00010,DISC                                              ,SOLID,,
V00010,ENDS                                              ,FLAT FACE FLANGED,,
V00010,OPERATOR                                          ,"2"" - 10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V00010,PACKING                                           ,NON-ASBESTOS BRAIDED FIBERS,,
V00010,PORT                                              ,N/A,,
V00010,RATING                                            ,ANSI CLASS 125,,
V00010,STANDARD                                          ,---,,
V00010,STEM                                              ,MANGANESE BRONZE/BRASS/SILICON BRONZE,,
V00010,TRIM                                              ,"DISC: BRONZE, SEAT: BRONZE",,
V00010,TYPE                                              ,GATE,,
V00020,BODY                                              ,CAST IRON; ASTM A126 CLASS B,,
V00020,BONNET                                            ,"BOLTED, INSIDE SCREW, NON-RISING STEM",,
V00020,DISC                                              ,DOUBLE W/CAM TYPE MECHANISM,,
V00020,ENDS                                              ,FLAT FACE FLANGED,,
V00020,OPERATOR                                          ,"ADJUSTABLE INDICATOR POST (FM OR UL APPROVED PATTERN), FIGURE NO. 641",,
V00020,PACKING                                           ,"""O"" RINGS, RUBBER (BUNA-N)",,
V00020,PORT                                              ,N/A,,
V00020,RATING                                            ,ANSI CLASS 125,,
V00020,STANDARD                                          ,---,,
V00020,STEM                                              ,MANGANESE BRONZE,,
V00020,TRIM                                              ,"DISC: BRONZE, SEAT: BRONZE",,
V00020,TYPE                                              ,GATE (FM OR UL APPROVED),,
V00030,BODY                                              ,CAST SEMI-STEEL,,
V00030,BONNET                                            ,"BONNETLESS, OS&Y",,
V00030,DISC                                              ,KNIFE,,
V00030,ENDS                                              ,RAISED FACE FLANGED,,
V00030,OPERATOR                                          ,HANDWHEEL,,
V00030,PACKING                                           ,"HIGH TEMPERATURE FLAX, NON-ASBESTOS",,
V00030,PORT                                              ,REDUCED,,
V00030,RATING                                            ,ANSI CLASS 125,,
V00030,STANDARD                                          ,---,,
V00030,STEM                                              ,316 STAINLESS STEEL,,
V00030,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: EPDM IN 316SS OR 17-4PH SEAT RING",,
V00030,TYPE                                              ,GATE VALVE - KNIFE,,
V00040,BODY                                              ,CAST IRON; ASTM A126 CLASS B,,
V00040,BONNET                                            ,"BOLTED, OS&Y, RISING STEM",,
V00040,DISC                                              ,SOLID,,
V00040,ENDS                                              ,SCREWED,,
V00040,OPERATOR                                          ,HANDWHEEL,,
V00040,PACKING                                           ,NON-ASBESTOS BRAIDED FIBERS,,
V00040,PORT                                              ,FULL,,
V00040,RATING                                            ,ANSI CLASS 125,,
V00040,STANDARD                                          ,MSS-SP-70,,
V00040,STEM                                              ,BRONZE OR BRASS,,
V00040,TRIM                                              ,"DISC: BRONZE, SEAT: BRONZE",,
V00040,TYPE                                              ,GATE,,
V00500,BODY                                              ,CAST IRON; ASTM A126 CLASS B,,
V00500,BONNET                                            ,BOLTED CAP,,
V00500,DISC                                              ,SOLID CLOSER,,
V00500,ENDS                                              ,FLAT FACE FLANGED,,
V00500,OPERATOR                                          ,N/A,,
V00500,PACKING                                           ,N/A,,
V00500,PORT                                              ,N/A,,
V00500,RATING                                            ,ANSI CLASS 125,,
V00500,STANDARD                                          ,ANSI,,
V00500,STEM                                              ,N/A,,
V00500,TRIM                                              ,"DISC: BRONZE, SEAT: BRONZE",,
V00500,TYPE                                              ,CHECK VALVE (FM OR UL APPROVED) - SWING TYPE,,
V00501,BODY                                              ,CAST IRON; ASTM A126 CLASS B,,
V00501,BONNET                                            ,BOLTED CAP,,
V00501,DISC                                              ,SOLID CLOSER,,
V00501,ENDS                                              ,FLAT FACE FLANGED,,
V00501,OPERATOR                                          ,N/A,,
V00501,PACKING                                           ,N/A,,
V00501,PORT                                              ,N/A,,
V00501,RATING                                            ,ANSI CLASS 125,,
V00501,STANDARD                                          ,"MSS SP-71, ANSI B16.1",,
V00501,STEM                                              ,N/A,,
V00501,TRIM                                              ,"DISC: BRONZE, SEAT: BRONZE",,
V00501,TYPE                                              ,CHECK VALVE - SWING,,
V00520,BODY                                              ,CAST IRON; ASTM A126 CLASS B,,
V00520,BONNET                                            ,BOLTED CAP,,
V00520,DISC                                              ,SOLID CLOSER,,
V00520,ENDS                                              ,SCREWED,,
V00520,OPERATOR                                          ,N/A,,
V00520,PACKING                                           ,N/A,,
V00520,PORT                                              ,N/A,,
V00520,RATING                                            ,ANSI CLASS 125,,
V00520,STANDARD                                          ,MSS-SP-71,,
V00520,STEM                                              ,N/A,,
V00520,TRIM                                              ,"DISC: BRONZE, SEAT: BRONZE",,
V00520,TYPE                                              ,CHECK - SWING TYPE,,
V00530,BALL                                              ,SOLID PVC,,
V00530,BODY                                              ,"SOLID PVC; ASTM D1784, CLASS 13447-B",PCSSME  ,1999-7-20
V00530,ENDS                                              ,SOCKETWELD,,
V00530,OPERATOR                                          ,N/A,,
V00530,PACKING                                           ,"VITON ""O"" RING SEALS",,
V00530,PORT                                              ,N/A,,
V00530,RATING                                            ,150 PSI @ 73F,,
V00530,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-7
V00530,TRIM                                              ,"BALL: SOLID PVC, SEAT: VITON",PCS41CR ,1997-7-30
V00530,TYPE                                              ,CHECK VALVE - BALL (DOUBLE ENTRY),,
V00531,BALL                                              ,SOLID CPVC,PCSSME  ,1999-7-7
V00531,BODY                                              ,"CPVC, ASTM D-1784, CLASS 23447-B",PCSSME  ,1999-7-7
V00531,BONNET                                            ,"THREADED, END ENTRY",PCSSME  ,1999-7-7
V00531,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-7
V00531,PATTERN                                           ,REGULAR OR VENTURI,PCSSME  ,1999-7-7
V00531,RATING                                            ,150 PSI @ 73F,PCSSME  ,1999-7-7
V00531,SEATS                                             ,TEFLON,PCSSME  ,1999-7-7
V00531,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-7
V00531,STEM SEAL                                         ,VITON O-RING,PCSSME  ,1999-7-7
V00531,TYPE                                              ,CHECK VALVE-BALL (DOUBLE ENTRY),PCSSME  ,1999-7-7
V00535,BALL                                              ,SOLID CPVC,PCS41CR ,1997-8-5
V00535,BODY                                              ,"CPVC,  ASTM F-439",PCS41CR ,1997-8-6
V00535,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-5
V00535,OPERATOR                                          ,N/A,PCS41CR ,1997-8-5
V00535,PORT                                              ,N/A,PCS41CR ,1997-8-5
V00535,RATING                                            ,150 PSI @ 120F,PCS41CR ,1997-8-7
V00535,STANDARD                                          ,---,PCS41CR ,1997-8-5
V00535,TRIM                                              ,"BALL: SOLID CPVC, SEAT: VITON O-RING, SEALS: VITON",PCS41CR ,1997-8-7
V00535,TYPE                                              ,CHECK VALVE - BALL (DOUBLE ENTRY),PCS41CR ,1997-8-5
V00540,BALL                                              ,SOLID PTFE,PCS41CR ,1997-8-20
V00540,BODY                                              ,"DUCTILE IRON, ASTM A395, FULLY LINED WITH FEP",PCS41CR ,1997-8-20
V00540,ENDS                                              ,"FLANGED, RAISED FACE (LINER)",PCS41CR ,1997-8-20
V00540,PORT                                              ,FULL,PCS41CR ,1997-8-20
V00540,RATING                                            ,150 PSIG AT 100 DEGREES F.,PCS41CR ,1997-8-20
V00540,SERVICE                                           ,ABRASIVE FLUIDS CONTAINING SODA ASH AND CARBON SOLIDS.,PCS41CR ,1997-8-20
V00540,STANDARD                                          ,-,PCS41CR ,1997-8-20
V00540,TYPE                                              ,BALL CHECK,PCS41CR ,1997-8-20
V00541,BODY                                              ,"DUCTILE IRON, ASTM A395 OR A536, FULLY LINED WITH HYPALON",PCS41CR ,1997-8-20
V00541,BONNET GASKET                                     ,NONE,PCS41CR ,1997-8-22
V00541,DISC                                              ,VITON INTERNALLY REINFORCED WITH STEEL,PCS41CR ,1997-8-20
V00541,ENDS                                              ,"FLANGED, RAISED FACE",PCS41CR ,1997-8-22
V00541,OTHER                                             ,COVER: DUCTILE IRON FULLY LINED WITH HYPALON,PCS41CR ,1997-8-20
V00541,PORT                                              ,N/A,PCS41CR ,1997-8-20
V00541,RATING                                            ,175 PSIG AT 100F.,PCS41CR ,1997-8-22
V00541,SERVICE                                           ,ABRASIVE FLUIDS CONTAINING SODA ASH AND CARBON SOLIDS.,PCS41CR ,1997-8-20
V00541,TYPE                                              ,FLAPPER CHECK,PCS41CR ,1997-8-20
V00700,BODY                                              ,"DUCTILE IRON, ASTM A395, FULLY LINED WITH FEP",PCS41CR ,1997-8-12
V00700,BONNET                                            ,"BOLTED, DUCTILE IRON",PCS41CR ,1997-8-12
V00700,BONNET GASKET                                     ,TEFLON,PCS41CR ,1997-8-12
V00700,ENDS                                              ,RAISED FACE FLANGED,PCS41CR ,1997-8-12
V00700,PLUG                                              ,DUCTILE IRON ENCAPSULATED IN FEP,PCS41CR ,1997-8-12
V00700,PORT                                              ,N/A,PCS41CR ,1997-8-12
V00700,RATING                                            ,ASME/ANSI B16.42 CLASS 150,PCS41CR ,1997-8-12
V00700,SERVICE                                           ,ABRASIVE FLUIDS CONTAINING SODA ASH AND CARBON SOLIDS AND 2% TO 10% SULFURIC ACID DRAINS.,PCS41CR ,1997-8-20
V00700,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-12
V00700,STEM                                              ,DUCTILE IRON,PCS41CR ,1997-8-12
V00700,TYPE                                              ,PLUG,PCS41CR ,1997-8-12
V00800,BODY                                              ,"CAST DUCTILE IRON, ASTM A395, RUBBER LINED",,
V00800,BONNET                                            ,N/A,,
V00800,DISC                                              ,SOLID,,
V00800,ENDS                                              ,RAISED FACE W/UNTHREADED LUGS,,
V00800,OPERATOR                                          ,"STD. LOCK HANDLE (2"" - 4""), ENCLOSED WORM GEAR (6"" & LARGER)",,
V00800,PACKING                                           ,"BUNA-N ""O"" RING",,
V00800,PORT                                              ,N/A,,
V00800,RATING                                            ,ANSI CLASS 125/150,,
V00800,STANDARD                                          ,"API 609, CATEGORY A",,
V00800,STEM                                              ,316 STAINLESS STEEL,,
V00800,TRIM                                              ,"DISC: ALUMINUM BRONZE, SEAT: BUNA-N",,
V00800,TYPE                                              ,BUTTERFLY,,
V00810,BODY                                              ,"CAST DUCTILE IRON, ASTM A395, RUBBER LINED",,
V00810,BONNET                                            ,N/A,,
V00810,DISC                                              ,SOLID,,
V00810,ENDS                                              ,RAISED FACE W/UNTHREADED LUGS,,
V00810,OPERATOR                                          ,"ENCLOSED WORM GEAR WITH FLAG INDICATOR, LOCKING DEVICE AND STEM EXTENSION",,
V00810,PACKING                                           ,"BUNA-N ""O"" RING",,
V00810,PORT                                              ,N/A,,
V00810,RATING                                            ,ANSI CLASS 125/150,,
V00810,STANDARD                                          ,"API 609, CATEGORY A",,
V00810,STEM                                              ,STAINLESS STEEL,,
V00810,TRIM                                              ,"DISC: ALUMINUM BRONZE, SEAT: EPDM OR BUNA-N",,
V00810,TYPE                                              ,BUTTERFLY,,
V00820,BODY                                              ,"CARBON STEEL, ASTM A216 GR. WCB FULLY LINED WITH CPE",PCS41CR ,1997-8-20
V00820,DISC                                              ,"CARBON STEEL, ASTM A216 GR. WCB FULLY LINED WITH CPE",PCS41CR ,1997-8-20
V00820,ENDS                                              ,CPE LINED,PCS41CR ,1997-8-20
V00820,OPERATOR                                          ,"2"" - 4"" LEVER, 6"" - 24"" GEAR",PCS41CR ,1997-8-20
V00820,RATING                                            ,150 PSIG AT 100 DEGREES F,PCS41CR ,1997-8-20
V00820,SEALS                                             ,TEFLON,PCS41CR ,1997-8-20
V00820,SERVICE                                           ,ABRASIVE FLUIDS CONTAINING SODA ASH AND  CARBON SOLIDS.,PCS41CR ,1997-8-20
V00820,STANDARD                                          ,-,PCS41CR ,1997-8-20
V00820,STEM                                              ,BARSTOCK CARBON STEEL,PCS41CR ,1997-8-20
V00820,TYPE                                              ,BUTTERFLY -  LUG TYPE,PCS41CR ,1997-8-20
V00830,BODY                                              ,"SOLID PVC; ASTM D1784, CLASS 13447-B",PCSSME  ,1999-7-20
V00830,BONNET                                            ,"SCREWED, END ENTRY",,
V00830,DISC                                              ,QUARTER-TURN BALL,,
V00830,ENDS                                              ,SOCKETWELD,,
V00830,OPERATOR                                          ,WRENCH,,
V00830,PACKING                                           ,VITON SEALS,,
V00830,PORT                                              ,N/A,,
V00830,RATING                                            ,150 PSI @ 73F,,
V00830,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-7
V00830,STEM                                              ,SOLID PVC,,
V00830,TRIM                                              ,"BALL: SOLID PVC, SEATS: TEFLON",,
V00830,TYPE                                              ,BALL (TRUE UNION),,
V00831,BALL                                              ,CPVC,PCSSME  ,1999-7-7
V00831,BODY                                              ,"CPVC, ASTM D-1784, CLASS 23447-B",PCSSME  ,1999-7-7
V00831,BONNET                                            ,"THREADED, END ENTRY",PCSSME  ,1999-7-7
V00831,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-7
V00831,OPERATOR                                          ,WRENCH,PCSSME  ,1999-7-7
V00831,RATING                                            ,150 PSI @ 73F,PCSSME  ,1999-7-20
V00831,SEATS                                             ,TEFLON,PCSSME  ,1999-7-7
V00831,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-7
V00831,STEM                                              ,CPVC,PCSSME  ,1999-7-7
V00831,STEM SEAL                                         ,VITON O-RING,PCSSME  ,1999-7-7
V00831,TYPE                                              ,BALL (TRUE UNION),PCSSME  ,1999-7-7
V00835,BODY                                              ,"SOLID CPVC,  ASTM F-439",PCS41CR ,1997-8-6
V00835,BONNET                                            ,INTEGRAL WITH BODY MOLD OR FUSED IN,PCS41CR ,1997-8-8
V00835,DISC                                              ,QUARTER-TURN BALL,PCS41CR ,1997-8-5
V00835,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-5
V00835,OPERATOR                                          ,LEVER HANDLE,PCS41CR ,1997-8-8
V00835,PACKING                                           ,VITON SEALS,PCS41CR ,1997-8-5
V00835,PORT                                              ,N/A,PCS41CR ,1997-8-5
V00835,RATING                                            ,150 PSI @ 73F,PCS41CR ,1997-8-8
V00835,STANDARD                                          ,---,PCS41CR ,1997-8-5
V00835,STEM                                              ,SOLID CPVC,PCS41CR ,1997-8-5
V00835,TRIM                                              ,"BALL: SOLID CPVC, SEATS AND SEALS: VITON OR VITON O-RINGS",PCS41CR ,1997-8-8
V00835,TYPE                                              ,BALL (TRUE UNION),PCS41CR ,1997-8-5
V00836,BODY                                              ,"SOLID CPVC,  ASTM F-439",PCS41CR ,1997-8-6
V00836,BONNET                                            ,INTEGRAL WITH BODY MOLD OR FUSED IN,PCS41CR ,1997-8-8
V00836,DISC                                              ,QUARTER-TURN BALL,PCS41CR ,1997-8-5
V00836,ENDS                                              ,FLAT FACE FLANGED,PCS41CR ,1997-8-5
V00836,OPERATOR                                          ,LEVER HANDLE,PCS41CR ,1997-8-8
V00836,PACKING                                           ,VITON SEALS,PCS41CR ,1997-8-5
V00836,PORT                                              ,N/A,PCS41CR ,1997-8-5
V00836,RATING                                            ,150 PSI @ 120F,PCS41CR ,1997-8-8
V00836,STANDARD                                          ,---,PCS41CR ,1997-8-5
V00836,STEM                                              ,SOLID CPVC,PCS41CR ,1997-8-5
V00836,TRIM                                              ,"BALL: SOLID CPVC, SEATS AND SEALS: VITON OR VITON O-RINGS",PCS41CR ,1997-8-8
V00836,TYPE                                              ,BALL (TRUE UNION),PCS41CR ,1997-8-5
V00840,BODY                                              ,PVC,PCS41CR ,1997-8-5
V00840,ENDS                                              ,FLAT FACE W/UNTHREADED LUGS,PCS41CR ,1997-8-5
V00840,RATING                                            ,(TBD),PCS41CR ,1997-8-5
V00840,STANDARD                                          ,-,PCS41CR ,1997-8-5
V00840,TYPE                                              ,BUTTERFLY,PCS41CR ,1997-8-5
V00841,BALL                                              ,GRAPHITE FIBER REINFORCED DERAKANE 470 VINYL ESTER COMPOSITE,PCS41CR ,1997-8-8
V00841,BODY                                              ,FIBERGLASS REINFORCED DERAKANE 470 VINYL ESTER RESIN,PCS41CR ,1997-8-8
V00841,BOLTING                                           ,300 SERIES SS,PCS41CR ,1997-8-8
V00841,ENDS                                              ,FLANGED RF,PCS41CR ,1997-8-8
V00841,OPERATOR                                          ,WRENCH,PCS41CR ,1997-8-8
V00841,PACKING                                           ,TFE,PCS41CR ,1997-8-8
V00841,PORT                                              ,REGULAR,PCS41CR ,1997-8-8
V00841,RATING                                            ,CLASS 150 (275PSIG AT 210F),PCS41CR ,1997-8-8
V00841,SEALS                                             ,VITON OR TFE COATED VITON,PCS41CR ,1997-8-8
V00841,SEATS                                             ,VITON OR TFE,PCS41CR ,1997-8-8
V00841,STANDARD                                          ,FACE TO FACE DIMENSIONS TO ASME B16.10,PCS41CR ,1997-8-8
V00841,STEM                                              ,HASTELLOY C OR 316SS (OR HASTELLOY C)INSERT MOLDED WITH GRAPHITE FIBER REINFORCED VINYL ESTER COMPOSITE,PCS41CR ,1997-8-8
V00841,TYPE                                              ,FLOATING BALL,PCS41CR ,1997-8-8
V00842,BALL                                              ,GRAPHITE FIBER REINFORCED POLYSOLFONE COMPOSITE,PCSSME  ,1999-5-14
V00842,BODY                                              ,FIBERGLASS REINFORCED POLYSOLFONE RESIN,PCSSME  ,1999-5-14
V00842,BOLTING                                           ,300 SERIES SS,PCSSME  ,1999-5-14
V00842,ENDS                                              ,FLANGED RF,PCSSME  ,1999-5-14
V00842,OPERATOR                                          ,WRENCH,PCSSME  ,1999-5-14
V00842,PACKING                                           ,VIRGIN TFE,PCSSME  ,1999-5-14
V00842,PORT                                              ,REGULAR,PCSSME  ,1999-5-14
V00842,RATING                                            ,CLASS 150 (275PSIG AT 210F),PCSSME  ,1999-5-14
V00842,SEALS                                             ,VITON OR TFE COATED VITON,PCSSME  ,1999-5-14
V00842,SEATS                                             ,VITON OR VIRGIN TFE,PCSSME  ,1999-5-14
V00842,STANDARD                                          ,FACE TO FACE DIMENSIONS TO ASME B16.10,PCSSME  ,1999-5-14
V00842,STEM                                              ,HASTELLOY C OR 316SS (OR HASTELLOY C)INSERT MOLDED WITH GRAPHITE FIBER REINFORCED POLYSOLFONE COMPOSITE,PCSSME  ,1999-5-14
V00842,TYPE                                              ,FLOATING BALL,PCSSME  ,1999-5-14
V00845,BODY                                              ,PVC,PCS41CR ,1997-8-6
V00845,BONNET                                            ,N/A,PCS41CR ,1997-8-6
V00845,DISC                                              ,POLYPROPYLENE,PCS41CR ,1997-8-6
V00845,ENDS                                              ,FLAT FACE W/UNTHREADED LUGS,PCS41CR ,1997-8-6
V00845,OPERATOR                                          ,"LEVER HANDLE 6"" AND SMALLER, GEAR OPERATOR 8"" AND LARGER.",PCS41CR ,1997-8-6
V00845,PACKING                                           ,VITON SEALS OR O-RINGS,PCS41CR ,1997-8-8
V00845,PORT                                              ,N/A,PCS41CR ,1997-8-6
V00845,RATING                                            ,150 PSIG AT 120F,PCS41CR ,1997-8-8
V00845,SEATS                                             ,VITON,PCS41CR ,1997-8-6
V00845,STANDARD                                          ,-,PCS41CR ,1997-8-6
V00845,STEM                                              ,316SS,PCS41CR ,1997-8-6
V00845,TYPE                                              ,BUTTERFLY,PCS41CR ,1997-8-6
V00850,BODY                                              ,BRASS; ASTM B16 ALLOY 360,,
V00850,BONNET                                            ,N/A,,
V00850,DISC                                              ,PLUG TYPE,,
V00850,ENDS                                              ,SCREWED,,
V00850,OPERATOR                                          ,LEVER HANDLE,,
V00850,PACKING                                           ,N/A,,
V00850,PORT                                              ,N/A,,
V00850,RATING                                            ,75 PSIG,,
V00850,STANDARD                                          ,---,,
V00850,STEM                                              ,N/A,,
V00850,TRIM                                              ,"PLUG: BRONZE, SEAT: BRASS",,
V00850,TYPE                                              ,GAUGE COCK,,
V00860,BALL                                              ,"DUCTILE IRON, ASTM A395 FULLY LINED WITH FEP",PCS41CR ,1997-8-22
V00860,BODY                                              ,"DUCTILE IRON, ASTM A395 FULLY LINED WITH FEP",PCS41CR ,1997-8-22
V00860,ENDS                                              ,"FLANGLED, RAISED FACE",PCS41CR ,1997-8-22
V00860,OPERATOR                                          ,LEVER,PCS41CR ,1997-8-22
V00860,PACKING                                           ,PTFE OR PTFE-GRAPHITE,PCS41CR ,1997-8-22
V00860,RATING                                            ,CLASS 150,PCS41CR ,1997-8-22
V00860,SEATS                                             ,"VIRGIN TEFLON, NO GLASS REINFORCEMENT",PCSSME  ,1999-5-6
V00860,SERVICE                                           ,ABRASIVE FLUIDS CONTAINING SODA ASH AND CARBON SOLIDS.,PCS41CR ,1997-8-20
V00860,STANDARD                                          ,"MANUFACTURER'S STANDARD, TEST TO API 598",PCSSME  ,1999-5-6
V00860,STEM                                              ,"SS, ASTM A351 GR. CD-4MCu",PCS41CR ,1997-8-22
V00860,TYPE                                              ,"BALL, SHORT PATTERN",PCSSME  ,1999-5-6
V01000,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01000,BONNET                                            ,"BOLTED, OS&Y",,
V01000,DISC                                              ,SOLID,,
V01000,ENDS                                              ,RAISED FACE FLANGED,,
V01000,OPERATOR                                          ,HANDWHEEL,,
V01000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01000,PORT                                              ,REDUCED,,
V01000,RATING                                            ,ASME CLASS 150,,
V01000,STANDARD                                          ,API 602,,
V01000,STEM                                              ,11-13% CR.,,
V01000,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01000,TYPE                                              ,GATE,,
V01001,BODY                                              ,"CAST ALLOY 20, ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744. (5)",COBBS2  ,2002-11-12
V01001,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,2002-11-12
V01001,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2002-11-12
V01001,BONNET GASKET                                     ,KLINGER-TOP CHEM 2000,FLORJR  ,2002-11-12
V01001,DISC                                              ,SPLIT WEDGE OR DOUBLE DISC,,2002-11-12
V01001,ENDS                                              ,SOCKETWELD/SCREWED,,2002-11-12
V01001,OPERATOR                                          ,HANDWHEEL,,2002-11-12
V01001,PACKING                                           ,VIRGIN TEFLON,FLORJR  ,2002-11-12
V01001,PORT                                              ,FULL OR REDUCED,PCSSME  ,2002-11-12
V01001,RATING                                            ,ASME CLASS 150,,2002-11-12
V01001,STANDARD                                          ,ASME B16.34,,2002-11-12
V01001,STEM                                              ,ALLOY 20,,2002-11-12
V01001,TRIM                                              ,ALLOY 20,,2002-11-12
V01001,TYPE                                              ,GATE,,2002-11-12
V01002,BODY                                              ,"CAST ALLOY 20, ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744. (5)",COBBS2  ,2007-6-18
V01002,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,2007-6-18
V01002,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2007-6-18
V01002,BONNET GASKET                                     ,KLINGER-TOP CHEM2000,FLORJR  ,2007-6-18
V01002,DISC                                              ,SPLIT WEDGE OR DOUBLE DISC,,2007-6-18
V01002,ENDS                                              ,RAISED FACE FLANGED,,2007-6-18
V01002,OPERATOR                                          ,HANDWHEEL,,2007-6-18
V01002,PACKING                                           ,VIRGIN TEFLON,FLORJR  ,2007-6-18
V01002,PORT                                              ,FULL OR REDUCED,PCSSME  ,2007-6-18
V01002,RATING                                            ,ASME CLASS 150,,2007-6-18
V01002,STANDARD                                          ,ASME B16.34,,2007-6-18
V01002,STEM                                              ,ALLOY 20,,2007-6-18
V01002,TRIM                                              ,ALLOY 20,,2007-6-18
V01002,TYPE                                              ,GATE,,2007-6-18
V01003,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01003,BONNET                                            ,"BOLTED, OS&Y",,
V01003,DISC                                              ,SOLID,,
V01003,ENDS                                              ,RAISED FACE FLANGED,,
V01003,OPERATOR                                          ,HANDWHEEL,,
V01003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01003,PORT                                              ,REDUCED,,
V01003,RATING                                            ,ASME CLASS 150,,
V01003,STANDARD                                          ,API 602,,
V01003,STEM                                              ,316 STAINLESS STEEL,,
V01003,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V01003,TYPE                                              ,GATE,,
V01004,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",,
V01004,BONNET                                            ,"BOLTED, OS&Y",,
V01004,DISC                                              ,SOLID OR FLEXIBLE,,
V01004,ENDS                                              ,RAISED FACE FLANGED,,
V01004,OPERATOR                                          ,"2""-10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V01004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01004,PORT                                              ,FULL,,
V01004,RATING                                            ,ASME CLASS 150,,
V01004,STANDARD                                          ,API 600,,
V01004,STEM                                              ,316 STAINLESS STEEL,,
V01004,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V01004,TYPE                                              ,GATE,,
V01005,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V01005,BONNET                                            ,"BOLTED, OS&Y",,
V01005,DISC                                              ,"SOLID, FLEXIBLE, OR DOUBLE DISC",,
V01005,ENDS                                              ,RAISED FACE FLANGED,,
V01005,OPERATOR                                          ,"1/2"" - 10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V01005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01005,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-8
V01005,RATING                                            ,ASME CLASS 150,,
V01005,STANDARD                                          ,ASME B16.34,,
V01005,STEM                                              ,316 STAINLESS STEEL,,
V01005,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V01005,TYPE                                              ,GATE,,
V01006,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V01006,BONNET                                            ,"BOLTED, OS&Y",,
V01006,DISC                                              ,SOLID OR DOUBLE DISC,,
V01006,ENDS                                              ,SOCKETWELD/SCREWED,,
V01006,OPERATOR                                          ,HANDWHEEL,,
V01006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01006,PORT                                              ,REDUCED OR FULL,,
V01006,RATING                                            ,ASME CLASS 150,,
V01006,STANDARD                                          ,ASME B16.34,,
V01006,STEM                                              ,316 STAINLESS STEEL,,
V01006,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V01006,TYPE                                              ,GATE,,
V01008,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,1997-1-30
V01008,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01008,BONNET                                            ,"WELDED, OS&Y",,
V01008,DISC                                              ,SOLID,,
V01008,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V01008,OPERATOR                                          ,HANDWHEEL,,
V01008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01008,PORT                                              ,REDUCED,,
V01008,RATING                                            ,ASME CLASS 150,,
V01008,STANDARD                                          ,API 602,,
V01008,STEM                                              ,11 - 13% CR.,,
V01008,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01008,TYPE                                              ,"GATE, BELLOWS-SEAL",,
V01009,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",,
V01009,BONNET                                            ,"BOLTED, OS&Y",,
V01009,DISC                                              ,SOLID OR FLEXIBLE,,
V01009,ENDS                                              ,"RAISED FACE FLANGED, 125-250 AARH FACING",,
V01009,OPERATOR                                          ,"2""-10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V01009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01009,PORT                                              ,FULL,,
V01009,RATING                                            ,ASME CLASS 150,,
V01009,STANDARD                                          ,API 600,,
V01009,STEM                                              ,11-13% CR.,,
V01009,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01009,TYPE                                              ,GATE,,
V01010,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",,
V01010,BONNET                                            ,"BOLTED, OS&Y",,
V01010,DISC                                              ,SOLID OR FLEXIBLE,,
V01010,ENDS                                              ,RAISED FACE FLANGED,,
V01010,OPERATOR                                          ,"2""-10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V01010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01010,PORT                                              ,FULL,,
V01010,RATING                                            ,ASME CLASS 150,,
V01010,STANDARD                                          ,API 600,,
V01010,STEM                                              ,11-13% CR.,,
V01010,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01010,TYPE                                              ,GATE,,
V01011,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01011,BONNET                                            ,"BOLTED, OS&Y",,
V01011,DISC                                              ,SOLID,,
V01011,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V01011,OPERATOR                                          ,HANDWHEEL,,
V01011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01011,PORT                                              ,REDUCED,,
V01011,RATING                                            ,ASME CLASS 150,,
V01011,STANDARD                                          ,API 602,,
V01011,STEM                                              ,11 - 13% CR.,,
V01011,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01011,TYPE                                              ,GATE,,
V01012,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V01012,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V01012,DISC                                              ,SOLID,,2007-12-3
V01012,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V01012,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V01012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V01012,PORT                                              ,REDUCED,,2007-12-3
V01012,RATING                                            ,ASME CLASS 150,,2007-12-3
V01012,STANDARD                                          ,API 602,,2007-12-3
V01012,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V01012,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V01012,TYPE                                              ,GATE,,2007-12-3
V01013,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR WCB",,2007-12-3
V01013,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V01013,DISC                                              ,SOLID OR FLEXIBLE,,2007-12-3
V01013,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V01013,OPERATOR                                          ,"2""-10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V01013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V01013,PORT                                              ,FULL,,2007-12-3
V01013,RATING                                            ,ASME CLASS 150,,2007-12-3
V01013,STANDARD                                          ,API 600,,2007-12-3
V01013,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V01013,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V01013,TYPE                                              ,GATE,,2007-12-3
V01014,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,1997-1-20
V01014,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V01014,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-20
V01014,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V01014,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-20
V01014,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V01014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V01014,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V01014,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-20
V01014,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V01014,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V01014,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01014,TYPE                                              ,"GATE, BELLOWS-SEAL",PCSSME  ,1997-1-20
V01015,BODY                                              ,"CAST CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,1997-2-21
V01015,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-21
V01015,BONNET GASKET                                     ,"FLEXIBLE GRAPHITE, 316 SS TANG METAL INSERT, UNION CARBIDE GHE",PCSSME  ,1997-2-21
V01015,DISC                                              ,SPLIT WEDGE OR DOUBLE DISC,PCSSME  ,1997-2-21
V01015,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V01015,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-21
V01015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-21
V01015,PORT                                              ,FULL,PCSSME  ,1997-2-21
V01015,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-2-21
V01015,STANDARD                                          ,API 600,PCSSME  ,1997-2-21
V01015,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V01015,TRIM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V01015,TYPE                                              ,GATE,PCSSME  ,1997-2-21
V01016,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",PCSSME  ,1997-2-21
V01016,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-21
V01016,BONNET GASKET                                     ,"FLEXIBLE GRAPHITE, 316 SS TANG METAL INSERT, UNION CARBIDE GHE",PCSSME  ,1997-2-21
V01016,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1997-2-21
V01016,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V01016,OPERATOR                                          ,"2""-10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V01016,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-21
V01016,PORT                                              ,FULL,PCSSME  ,1997-2-21
V01016,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-2-21
V01016,STANDARD                                          ,API 600,PCSSME  ,1997-2-21
V01016,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V01016,TRIM                                              ,DISC: ALLOY 20; SEAT: CARBON STEEL CO CR-A (STELLITE #6) HARDFACED,PCSSME  ,1997-2-21
V01016,TYPE                                              ,GATE,PCSSME  ,1997-2-21
V01017,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1997-6-16
V01017,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-16
V01017,DISC                                              ,"SOLID, FLEXIBLE, OR DOUBLE DISC",PCSSME  ,1997-6-16
V01017,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-16
V01017,OPERATOR                                          ,"1/2"" - 10"" HANDWHEEL, 12"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V01017,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-16
V01017,PORT                                              ,FULL,PCSSME  ,1997-6-16
V01017,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-16
V01017,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-16
V01017,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-16
V01017,TYPE                                              ,GATE,PCSSME  ,1997-6-16
V01018,BODY                                              ,"CAST 316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-19
V01018,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-19
V01018,DISC                                              ,"SOLID, FLEXIBLE, OR DOUBLE DISC",PCSSME  ,1999-7-19
V01018,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-19
V01018,OPERATOR                                          ,"1/2"" - 10"" HANDWHEEL, 12"" AND LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V01018,PACKING                                           ,PTFE,PCSSME  ,1999-7-19
V01018,PORT                                              ,CONVENTIONAL OR FULL,PCSSME  ,1999-7-19
V01018,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-19
V01018,STANDARD                                          ,ASME B16.34 (OR API 600),PCSSME  ,1999-7-19
V01018,TRIM                                              ,316 SS,PCSSME  ,1999-7-19
