Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V01442,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-21
V01442,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V01442,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V01442,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-8
V01442,TYPE                                              ,"GLOBE-BELLOWS SEAL, CRYOGENIC",PCSSME  ,1999-7-8
V01450,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V01450,BONNET                                            ,"BOLTED, OS&Y",,
V01450,DISC                                              ,PLUG TYPE,,
V01450,ENDS                                              ,"BUTT WELDING, XS BORE",,
V01450,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V01450,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01450,PORT                                              ,N/A,,
V01450,RATING                                            ,ASME CLASS 150,,
V01450,STANDARD                                          ,ASME B16.34,,
V01450,STEM                                              ,11-13% CR.,,
V01450,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01450,TYPE                                              ,GLOBE,,
V01460,BODY                                              ,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,
V01460,BONNET                                            ,"BOLTED, OS&Y",,
V01460,DISC                                              ,"PLUG TYPE, NICKEL-COPPER (MONEL)",,
V01460,ENDS                                              ,RAISED FACE FLANGED,,
V01460,OPERATOR                                          ,HANDWHEEL,,
V01460,PACKING                                           ,TEFLON,,
V01460,PORT                                              ,FULL,,
V01460,RATING                                            ,ASME CLASS 150,,
V01460,STANDARD                                          ,ASME B16.34,,
V01460,STEM                                              ,NICKEL-COPPER (MONEL),,
V01460,TRIM                                              ,"PLUG: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,
V01460,TYPE                                              ,GLOBE,,
V01470,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V01470,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01470,BONNET                                            ,"WELDED, OS&Y",,
V01470,DISC                                              ,PLUG TYPE,,
V01470,ENDS                                              ,RAISED FACE FLANGED,,
V01470,OPERATOR                                          ,HANDWHEEL,,
V01470,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01470,PORT                                              ,NA,,
V01470,RATING                                            ,ASME CLASS 150,,
V01470,STANDARD                                          ,API 602,,
V01470,STEM                                              ,11 - 13% CR,,
V01470,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01470,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V01471,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V01471,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01471,BONNET                                            ,"BOLTED, OS&Y",,
V01471,DISC                                              ,PLUG TYPE,,
V01471,ENDS                                              ,RAISED FACE FLANGED,,
V01471,OPERATOR                                          ,HANDWHEEL,,
V01471,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01471,PORT                                              ,NA,,
V01471,RATING                                            ,ASME CLASS 150,,
V01471,STANDARD                                          ,API 602,,
V01471,STEM                                              ,11 - 13% CR,,
V01471,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01471,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V01472,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V01472,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V01472,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-20
V01472,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V01472,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-20
V01472,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V01472,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V01472,PORT                                              ,NA,PCSSME  ,1997-1-20
V01472,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-20
V01472,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V01472,STEM                                              ,11 - 13% CR,PCSSME  ,1997-1-20
V01472,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01472,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-20
V01473,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V01473,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V01473,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-20
V01473,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V01473,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-20
V01473,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V01473,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V01473,PORT                                              ,NA,PCSSME  ,1997-1-20
V01473,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-20
V01473,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V01473,STEM                                              ,11 - 13% CR,PCSSME  ,1997-1-20
V01473,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01473,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-20
V01474,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCS41CR ,1997-7-16
V01474,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V01474,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-28
V01474,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V01474,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V01474,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V01474,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V01474,PORT                                              ,NA,PCSSME  ,1997-1-28
V01474,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-28
V01474,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V01474,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V01474,TRIM                                              ,"DISC: 316 STAINLESS STEEL., CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V01474,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-28
V01475,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V01475,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V01475,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,2007-12-3
V01475,DISC                                              ,PLUG TYPE,,2007-12-3
V01475,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V01475,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V01475,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V01475,PORT                                              ,NA,,2007-12-3
V01475,RATING                                            ,ASME CLASS 150,,2007-12-3
V01475,STANDARD                                          ,API 602,,2007-12-3
V01475,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V01475,TRIM                                              ,"DISC: 316 STAINLESS STEEL., CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V01475,TYPE                                              ,"GLOBE, BELLOWS SEAL",,2007-12-3
V01476,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V01476,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V01476,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V01476,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V01476,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-20
V01476,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V01476,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V01476,PORT                                              ,NA,PCSSME  ,1997-1-20
V01476,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-20
V01476,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V01476,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-20
V01476,TRIM                                              ,"DISC: 316 STAINLESS STEEL., CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V01476,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-20
V01477,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V01477,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V01477,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V01477,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V01477,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01477,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01477,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01477,PORT                                              ,NA,PCSSME  ,1997-1-22
V01477,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01477,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01477,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V01477,TRIM                                              ,"DISC: 316 STAINLESS STEEL., CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-9-10
V01477,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-22
V01480,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V01480,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 F5,,
V01480,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V01480,DISC                                              ,PLUG TYPE,,
V01480,ENDS                                              ,RAISED FACE FLANGED,,
V01480,OPERATOR                                          ,HANDWHEEL,,
V01480,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01480,PORT                                              ,NA,,
V01480,RATING                                            ,ASME CLASS 150,,
V01480,STANDARD                                          ,API 602,,
V01480,STEM                                              ,11 - 13% CR.,,
V01480,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01480,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V01481,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V01481,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 F5,PCSSME  ,1997-1-22
V01481,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V01481,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V01481,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01481,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01481,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01481,PORT                                              ,NA,PCSSME  ,1997-1-22
V01481,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01481,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01481,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V01481,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V01481,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-22
V01482,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1999-7-7
V01482,BODY                                              ,"FORGED LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V01482,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-7
V01482,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-7
V01482,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-7
V01482,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V01482,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V01482,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-7
V01482,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V01482,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V01482,TRIM                                              ,"DISC: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-7
V01482,TYPE                                              ,GLOBE-BELLOWS SEAL,PCSSME  ,1999-7-7
V01483,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR LCC",PCSSME  ,1999-7-12
V01483,BONNET                                            ,BOLTED OS & Y,PCSSME  ,1999-7-7
V01483,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-7
V01483,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-7
V01483,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-7
V01483,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V01483,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01483,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-7
V01483,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V01483,TRIM                                              ,"DISC: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-7
V01483,TYPE                                              ,GLOBE,PCSSME  ,1999-7-7
V01484,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01485,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01486,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01487,BODY                                              ,"CAST ALLOY C, ASTM A494 Gr CW12MW",NEUHKM  ,2007-6-18
V01487,BONNET                                            ,"BOLTED, OS&Y, METAL OR GRAPHITE GASKET TO API 602/API 600",NEUHKM  ,2007-6-18
V01487,DISC                                              ,PLUG TYPE,THOM1J  ,2007-6-18
V01487,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2007-6-18
V01487,OPERATOR                                          ,"1/2""-6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",NEUHKM  ,2007-6-18
V01487,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2007-6-18
V01487,PORT                                              ,N/A,THOM1J  ,2007-6-18
V01487,RATING                                            ,ASME CLASS 150,THOM1J  ,2007-6-18
V01487,STANDARD                                          ,ASME B16.34,THOM1J  ,2007-6-18
V01487,STEM                                              ,ALLOY C,THOM1J  ,2007-6-18
V01487,TRIM                                              ,ALLOY C,THOM1J  ,2007-6-18
V01487,TYPE                                              ,GLOBE,THOM1J  ,2007-6-18
V01488,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01489,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS",THOM1J  ,2005-1-24
V01489,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351 GR CF8M,THOM1J  ,2005-1-24
V01489,BONNET                                            ,"WELDED, OS&Y",THOM1J  ,2005-1-24
V01489,DISC                                              ,PLUG TYPE,THOM1J  ,2005-1-24
V01489,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-1-24
V01489,OPERATOR                                          ,"2""-6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-1-24
V01489,OTHER                                             ,ZERO FUGITIVE EMISSIONS,THOM1J  ,2005-1-24
V01489,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-1-24
V01489,PORT                                              ,N/A,THOM1J  ,2005-1-24
V01489,RATING                                            ,ASME CLASS 150,THOM1J  ,2005-1-24
V01489,STANDARD                                          ,"ASME B16.34, API 600",THOM1J  ,2005-1-24
V01489,STEM                                              ,316 STAINLESS STEEL,THOM1J  ,2005-1-24
V01489,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-24
V01489,TYPE                                              ,"GLOBE, BELLOWS SEAL",THOM1J  ,2005-1-24
V01490,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01491,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01492,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01493,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01494,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01495,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01496,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01501,BODY                                              ,"CAST ALLOY 20, ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744. (5)",COBBS2  ,2002-11-12
V01501,BONNET                                            ,BOLTED CAP,,2002-11-12
V01501,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2002-11-12
V01501,BONNET GASKET                                     ,KLINGER-TOP CHEM 2000,FLORJR  ,2002-11-12
V01501,DISC                                              ,SOLID CLOSER,,2002-11-12
V01501,ENDS                                              ,RAISED FACE FLANGED,,2002-11-12
V01501,OPERATOR                                          ,N/A,,2002-11-12
V01501,PACKING                                           ,N/A,,2002-11-12
V01501,PORT                                              ,N/A,,2002-11-12
V01501,RATING                                            ,ASME CLASS 150,,2002-11-12
V01501,STANDARD                                          ,ASME B16.34,,2002-11-12
V01501,STEM                                              ,N/A,,2002-11-12
V01501,TRIM                                              ,ALLOY 20,,2002-11-12
V01501,TYPE                                              ,CHECK - SWING TYPE,,2002-11-12
V01502,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V01502,BONNET                                            ,BOLTED CAP,,
V01502,DISC                                              ,SOLID CLOSER,,
V01502,ENDS                                              ,RAISED FACE FLANGED,,
V01502,OPERATOR                                          ,N/A,,
V01502,PACKING                                           ,N/A,,
V01502,PORT                                              ,N/A,,
V01502,RATING                                            ,ASME CLASS 150,,
V01502,STANDARD                                          ,ASME B16.34,,
V01502,STEM                                              ,N/A,,
V01502,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
V01502,TYPE                                              ,CHECK VALVE - SWING,,
V01503,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V01503,BONNET                                            ,BOLTED CAP,,
V01503,DISC                                              ,SOLID CLOSER,,
V01503,ENDS                                              ,RAISED FACE FLANGED,,
V01503,OPERATOR                                          ,N/A,,
V01503,PACKING                                           ,N/A,,
V01503,PORT                                              ,N/A,,
V01503,RATING                                            ,ASME CLASS 150,,
V01503,STANDARD                                          ,ASME B16.34,,
V01503,STEM                                              ,N/A,,
V01503,TRIM                                              ,316 STAINLESS STEEL,,
V01503,TYPE                                              ,CHECK - SWING TYPE,,
V01504,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-3
V01504,BONNET                                            ,BOLTED CAP,,2007-12-3
V01504,DISC                                              ,SOLID CLOSER,,2007-12-3
V01504,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V01504,OPERATOR                                          ,N/A,,2007-12-3
V01504,PACKING                                           ,N/A,,2007-12-3
V01504,PORT                                              ,N/A,,2007-12-3
V01504,RATING                                            ,ASME CLASS 150,,2007-12-3
V01504,STANDARD                                          ,ASME B16.34,,2007-12-3
V01504,STEM                                              ,N/A,,2007-12-3
V01504,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL OR CARBON STEEL WITH CO CR-A HARDFACING",PCSSME  ,2007-12-3
V01504,TYPE                                              ,CHECK VALVE - SWING,,2007-12-3
V01505,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1999-7-19
V01505,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-19
V01505,BONNET GASKET                                     ,PTFE,PCSSME  ,1999-7-19
V01505,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-19
V01505,ENDS                                              ,SCREWED,PCSSME  ,1999-7-19
V01505,RATING                                            ,ASME CLASS 150/200,PCSSME  ,1999-7-19
V01505,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-19
V01505,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V01505,TYPE                                              ,CHECK - SWING TYPE,PCSSME  ,1999-7-19
V01506,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V01506,BONNET                                            ,BOLTED CAP,,
V01506,DISC                                              ,SOLID CLOSER,,
V01506,ENDS                                              ,RAISED FACE FLANGED,,
V01506,RATING                                            ,ASME CLASS 150,,
V01506,STANDARD                                          ,ASME B16.34,,
V01506,TRIM                                              ,316 STAINLESS STEEL,,
V01506,TYPE                                              ,CHECK - SWING TYPE,,
V01507,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCC",PCSSME  ,1999-7-12
V01507,BOLTING                                           ,ASTM A320 GRADE L7 WITH A194 GRADE 4 NUTS,PCSSME  ,1999-7-12
V01507,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-12
V01507,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-12
V01507,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V01507,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01507,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-12
V01507,TRIM                                              ,316 SS,PCSSME  ,1999-7-12
V01507,TYPE                                              ,CHECK-SWING,PCSSME  ,1999-7-12
V01510,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V01510,BONNET                                            ,BOLTED CAP,,
V01510,DISC                                              ,SOLID CLOSER,,
V01510,ENDS                                              ,"BUTT WELDING, STD. WT. BORE",,
V01510,OPERATOR                                          ,N/A,,
V01510,PACKING                                           ,N/A,,
V01510,PORT                                              ,N/A,,
V01510,RATING                                            ,ASME CLASS 150,,
V01510,STANDARD                                          ,ASME B16.34,,
V01510,STEM                                              ,N/A,,
V01510,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01510,TYPE                                              ,CHECK VALVE - SWING,,
V01512,BODY                                              ,"CAST 316LSS, ASTM A351, GR. CF3M",,
V01512,BONNET                                            ,BOLTED CAP,,
V01512,ENDS                                              ,SOCKETWELD,,
V01512,OPERATOR                                          ,N/A,,
V01512,PACKING                                           ,N/A,,
V01512,PISTON                                            ,SOLID,,
V01512,PORT                                              ,N/A,,
V01512,RATING                                            ,ASME CLASS 150,,
V01512,STANDARD                                          ,ASME B16.34,,
V01512,STEM                                              ,N/A,,
V01512,TRIM                                              ,316 STAINLESS STEEL,,
V01512,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V01513,BODY                                              ,"316LSS, ASTM A351, GR. CF3M OR ASTM A182 GRADE F316L",PCSSME  ,1999-7-8
V01513,BONNET                                            ,BOLTED CAP,PCSSME  ,1997-6-19
V01513,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V01513,PISTON                                            ,SOLID,PCSSME  ,1997-6-19
V01513,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-19
V01513,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-21
V01513,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V01513,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-19
V01513,TYPE                                              ,"CHECK VALVE - HORIZONTAL LIFT, CRYOGENIC",PCSSME  ,1997-6-19
V01514,BODY                                              ,"317LSS, ASTM A351, GR. CG3M OR ASTM A182 GRADE F317L",PCSSME  ,1999-7-19
V01514,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-13
V01514,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-13
V01514,PISTON                                            ,SOLID,PCSSME  ,1999-7-13
V01514,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01514,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V01514,TRIM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-19
V01514,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,PCSSME  ,1999-7-19
V01515,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1999-7-19
V01515,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-19
V01515,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-19
V01515,ENDS                                              ,SCREWED,PCSSME  ,1999-7-19
V01515,RATING                                            ,ASME CLASS 150/200,PCSSME  ,1999-7-19
V01515,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-19
V01515,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V01515,TYPE                                              ,CHECK - SWING TYPE,PCSSME  ,1999-7-19
V01516,BODY                                              ,"CAST 316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-8
V01516,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-8
V01516,DISC                                              ,SOLID,PCSSME  ,1999-7-8
V01516,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-8
V01516,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-8
V01516,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-21
V01516,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-8
V01516,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V01516,TYPE                                              ,"CHECK-SWING TYPE, CRYOGENIC",PCSSME  ,1999-7-21
V01519,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V01519,BONNET                                            ,BOLTED CAP,,
V01519,DISC                                              ,SOLID CLOSER,,
V01519,ENDS                                              ,"RAISED FACE FLANGED, 125-250 AARH FACING",,
V01519,OPERATOR                                          ,N/A,,
V01519,PACKING                                           ,N/A,,
V01519,PORT                                              ,N/A,,
V01519,RATING                                            ,ASME CLASS 150,,
V01519,STANDARD                                          ,ASME B16.34,,
V01519,STEM                                              ,N/A,,
V01519,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01519,TYPE                                              ,CHECK VALVE - SWING,,
V01520,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V01520,BONNET                                            ,BOLTED CAP,,
V01520,DISC                                              ,SOLID CLOSER,,
V01520,ENDS                                              ,RAISED FACE FLANGED,,
V01520,OPERATOR                                          ,N/A,,
V01520,PACKING                                           ,N/A,,
V01520,PORT                                              ,N/A,,
V01520,RATING                                            ,ASME CLASS 150,,
V01520,STANDARD                                          ,ASME B16.34,,
V01520,STEM                                              ,N/A,,
V01520,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01520,TYPE                                              ,CHECK VALVE - SWING,,
V01521,BODY                                              ,"317 SS, ASTM A744, GR. CG8M OR ASTM A182 GR. F317",PCSSME  ,1999-7-21
V01521,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-13
V01521,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-13
V01521,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V01521,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01521,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V01521,TRIM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-19
V01521,TYPE                                              ,CHECK - SWING TYPE,PCSSME  ,1999-7-13
V01525,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCSSME  ,1997-7-15
V01525,DISC                                              ,"DOUBLE PLATES, CARBON STEEL, SPRING-LOADED",PCSSME  ,1997-7-15
V01525,ENDS                                              ,RAISED FACE (WAFER W/O LUGS),PCSSME  ,1997-7-15
V01525,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-7-15
V01525,SEATS                                             ,BODY & PLATE SEAT SURFACE: 410 SS OR 316 SS FACING ,PCSSME  ,1997-7-15
V01525,STANDARD                                          ,API 594,PCS41CR ,1997-8-26
V01525,TRIM                                              ,"HINGE PIN, STOP PIN, PIN RETAINER: 410 SS SPRING: INCONEL X",PCSSME  ,1997-7-15
V01525,TYPE                                              ,CHECK VALVE - WAFER TYPE,PCSSME  ,1997-7-15
V01526,BODY                                              ,"CAST IRON, ASTM A126 GRADE B",PCSSME  ,1997-7-15
V01526,DISC                                              ,"DOUBLE PLATES, CARBON STEEL, SPRING-LOADED",PCSSME  ,1997-7-15
V01526,ENDS                                              ,FLAT FACE (WAFER W/O LUGS),PCSSME  ,1997-7-15
V01526,RATING                                            ,ASME CLASS 125,PCSSME  ,1997-7-15
V01526,SEATS                                             ,BODY SEAT: BUNA-N DISC SEAT FACING:  410 SS OR 316 SS,PCSSME  ,1997-7-15
V01526,STANDARD                                          ,API 594,PCS41CR ,1997-8-26
V01526,TRIM                                              ,"HINGE PIN, STOP PIN, PIN RETAINER: 410 SS OR 316 SS SPRING: 316 SS ",PCSSME  ,1997-7-15
V01526,TYPE                                              ,CHECK VALVE - WAFER TYPE,PCSSME  ,1997-7-15
V01527,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCSSME  ,1997-7-15
V01527,DISC                                              ,"DOUBLE PLATES, CARBON STEEL, SPRING-LOADED",PCSSME  ,1997-7-15
V01527,ENDS                                              ,RAISED FACE (WAFER W/O LUGS),PCSSME  ,1997-7-15
V01527,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-7-15
V01527,SEATS                                             ,BODY SEAT: BUNA-N DISC SEAT : 410 SS OR 316 SS FACING,PCSSME  ,1997-7-15
V01527,STANDARD                                          ,API 594,PCS41CR ,1997-8-26
V01527,TRIM                                              ,"HINGE PIN, STOP PIN, PIN RETAINER: 410 SS OR 316 SS SPRING: 316 SS",PCSSME  ,1997-7-15
V01527,TYPE                                              ,CHECK VALVE - WAFER TYPE,PCSSME  ,1997-7-15
V01550,BODY                                              ,CAST 316LSS; ASTM A351 GR. CF3M,,
V01550,BONNET                                            ,BOLTED CAP,,
V01550,DISC                                              ,SOLID CLOSER,,
V01550,ENDS                                              ,SOCKETWELD,,
V01550,OPERATOR                                          ,N/A,,
V01550,PACKING                                           ,N/A,,
V01550,PORT                                              ,N/A,,
V01550,RATING                                            ,ASME CLASS 150,,
V01550,STANDARD                                          ,ASME B16.34,,
V01550,STEM                                              ,N/A,,
V01550,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
V01550,TYPE                                              ,CHECK VALVE - SWING,,
V01551,BODY                                              ,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,
V01551,BONNET                                            ,BOLTED CAP,,
V01551,DISC                                              ,"SOLID CLOSER, NICKEL-COPPER (MONEL)",,
V01551,ENDS                                              ,RAISED FACE FLANGED,,
V01551,OPERATOR                                          ,N/A,,
V01551,PACKING                                           ,N/A,,
V01551,PORT                                              ,N/A,,
V01551,RATING                                            ,ASME CLASS 150,,
V01551,STANDARD                                          ,ASME B16.34,,
V01551,STEM                                              ,N/A,,
V01551,TRIM                                              ,"DISC: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,
V01551,TYPE                                              ,CHECK VALVE - SWING,,
V01553,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB",PCSSME  ,1999-7-7
V01553,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-7
V01553,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-7
V01553,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-7
V01553,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-7
V01553,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-7
V01553,TRIM                                              ,"DISC: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-7
V01553,TYPE                                              ,CHECK-SWING,PCSSME  ,1999-7-7
V01554,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01555,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01556,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01557,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01558,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01559,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-7
V01559,DISC                                              ,AXIALLY OPENING,PCSSME  ,1999-7-7
V01559,ENDS                                              ,"RAISED FACE FLANGED, ASME B16.5 SERRATED FINISH",PCSSME  ,1999-7-20
V01559,OTHER                                             ,"316 SS SPRING, 1/2 PSI CRACKING PRESSURE",PCSSME  ,1999-7-7
V01559,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-7
V01559,SEATS                                             ,KALREZ,PCSSME  ,1999-7-7
V01559,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-7
V01559,TYPE                                              ,"CHECK - SPRING LOADED, FLANGE INSERT",PCSSME  ,1999-7-7
V01560,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01561,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V01561,DISC                                              ,AXIALLY OPENING DISC,PCSSME  ,1999-7-8
V01561,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-8
V01561,OTHER                                             ,"316 SS SPRING, 1/2 PSI CRACKING PRESSURE",PCSSME  ,1999-7-8
V01561,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-8
V01561,SEATS                                             ,VITON O-RING,PCSSME  ,1999-7-8
V01561,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-8
V01561,TYPE                                              ,"CHECK - SPRING LOADED, FLANGE INSERT",PCSSME  ,1999-7-8
V01562,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01563,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01564,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01565,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01566,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01567,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01570,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
V01570,BONNET                                            ,BOLTED CAP,,
V01570,DISC                                              ,SOLID CLOSER,,
V01570,ENDS                                              ,RAISED FACE FLANGED,,
V01570,OPERATOR                                          ,N/A,,
V01570,PACKING                                           ,N/A,,
V01570,PORT                                              ,N/A,,
V01570,RATING                                            ,ASME CLASS 150,,
V01570,STANDARD                                          ,ASME B16.34,,
V01570,STEM                                              ,N/A,,
V01570,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V01570,TYPE                                              ,CHECK VALVE - SWING,,
V01580,BODY                                              ,"CAST ALLOY C, ASTM A494 GR. CW12MW",NEUHKM  ,2007-6-18
V01580,BONNET                                            ,BOLTED CAP,,2007-6-18
V01580,DISC                                              ,SOLID CLOSER,,2007-6-18
V01580,ENDS                                              ,RAISED FACE FLANGED,,2007-6-18
V01580,OPERATOR                                          ,N/A,,2007-6-18
