Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V01580,PACKING                                           ,N/A,,2007-6-18
V01580,PORT                                              ,N/A,,2007-6-18
V01580,RATING                                            ,ASME CLASS 150,,2007-6-18
V01580,STANDARD                                          ,ASME B16.34,,2007-6-18
V01580,STEM                                              ,N/A,,2007-6-18
V01580,TRIM                                              ,ALLOY C,NEUHKM  ,2007-6-18
V01580,TYPE                                              ,CHECK VALVE - SWING TYPE,,2007-6-18
V01590,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V01590,BONNET                                            ,BOLTED CAP,,
V01590,DISC                                              ,SOLID CLOSER,,
V01590,ENDS                                              ,RAISED FACE FLANGED,,
V01590,OPERATOR                                          ,N/A,,
V01590,PACKING                                           ,N/A,,
V01590,PORT                                              ,N/A,,
V01590,RATING                                            ,ASME CLASS 150,,
V01590,STANDARD                                          ,ASME B16.34,,
V01590,STEM                                              ,N/A,,
V01590,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V01590,TYPE                                              ,CHECK VALVE - SWING,,
V01610,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V01610,BONNET                                            ,BOLTED CAP,,
V01610,DISC                                              ,SOLID CLOSER,,
V01610,ENDS                                              ,"BUTT WELDING, XS BORE",,
V01610,OPERATOR                                          ,N/A,,
V01610,PACKING                                           ,N/A,,
V01610,PORT                                              ,N/A,,
V01610,RATING                                            ,ASME CLASS 150,,
V01610,STANDARD                                          ,ASME B16.34,,
V01610,STEM                                              ,N/A,,
V01610,TRIM                                              ,"DISC: 11-13%, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V01610,TYPE                                              ,CHECK VALVE - SWING,,
V01700,BODY                                              ,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,
V01700,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
V01700,DISC                                              ,QUARTER-TURN PLUG,,
V01700,ENDS                                              ,RAISED FACE FLANGE,,
V01700,OPERATOR                                          ,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,
V01700,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V01700,PATTERN                                           ,"SHORT, VENTURI, OR BOTTOM ENTRY",,
V01700,PORT                                              ,N/A,,
V01700,RATING                                            ,"ASME CLASS 150, 450F MAX. TEMP.",,
V01700,STANDARD                                          ,API 599,,
V01700,STEM                                              ,11-13% CR,,
V01700,TRIM                                              ,"ASTM A216, GR. WCB, OR ASTM A105",,
V01700,TYPE                                              ,"LUBRICATED PLUG, DYNAMIC BALANCED",,
V01701,BODY                                              ,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,2007-12-3
V01701,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,2007-12-3
V01701,DISC                                              ,QUARTER-TURN PLUG,,2007-12-3
V01701,ENDS                                              ,RAISED FACE FLANGE,,2007-12-3
V01701,OPERATOR                                          ,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,2007-12-3
V01701,PACKING                                           ,"MANUFACTURER'S STANDARD",,2007-12-3
V01701,PATTERN                                           ,"SHORT, VENTURI, OR BOTTOM ENTRY",,2007-12-3
V01701,PORT                                              ,N/A,,2007-12-3
V01701,RATING                                            ,"ASME CLASS 150, 450F MAX. TEMP.",,2007-12-3
V01701,STANDARD                                          ,API 599,,2007-12-3
V01701,STEM                                              ,ALLOY STEEL,,2007-12-3
V01701,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL",,2007-12-3
V01701,TYPE                                              ,"LUBRICATED PLUG, DYNAMIC BALANCED",,2007-12-3
V01703,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2009-3-5
V01703,BONNET                                            ,"BOLTED, BOLTED GLAND",,2009-3-5
V01703,DISC                                              ,QUARTER-TURN PLUG,,2009-3-5
V01703,ENDS                                              ,RAISED FACE FLANGED,,2009-3-5
V01703,OPERATOR                                          ,"2""-3"" WRENCH, 4""-8"" ENCLOSED GEAR",,2009-3-5
V01703,PACKING                                           ,PFA,,2009-3-5
V01703,PORT                                              ,REDUCED (1 SIZE),,2009-3-5
V01703,RATING                                            ,"ASME CLASS 150, 400F MAX. TEMP.",,2009-3-5
V01703,SLEEVE                                            ,PTFE (TEFLON),,2009-3-5
V01703,STANDARD                                          ,API 599,,2009-3-5
V01703,STEM                                              ,(INTEGRAL WITH PLUG) ASTM A351/A744 GR CF8M (316SS),LOOMT0  ,2009-3-5
V01703,TYPE                                              ,STEAM JACKETED PLUG - SLEEVELINE,,2009-3-5
V01704,BODY                                              ,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,
V01704,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
V01704,DISC                                              ,QUARTER-TURN PLUG,,
V01704,ENDS                                              ,RAISED FACE FLANGE,,
V01704,OPERATOR                                          ,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,
V01704,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V01704,PATTERN                                           ,"SHORT, VENTURI, OR BOTTOM ENTRY",,
V01704,PORT                                              ,N/A,,
V01704,RATING                                            ,"ASME CLASS 150, 450F MAX. TEMP.",,
V01704,STANDARD                                          ,API 599,,
V01704,STEM                                              ,ALLOY STEEL,,
V01704,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL PLATING",PCSSME  ,1998-12-30
V01704,TYPE                                              ,LUBRICATED PLUG,,
V01707,BODY                                              ,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,
V01707,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
V01707,DISC                                              ,QUARTER-TURN PLUG,,
V01707,ENDS                                              ,"RAISED FACE FLANGE, 125-250 AARH FINISH",,
V01707,OPERATOR                                          ,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,
V01707,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V01707,PATTERN                                           ,"SHORT, VENTURI, OR BOTTOM ENTRY",,
V01707,PORT                                              ,N/A,,
V01707,RATING                                            ,"ASME CLASS 150, 450F MAX. TEMP.",,
V01707,STANDARD                                          ,API 599,,
V01707,STEM                                              ,11-13% CR,,
V01707,TRIM                                              ,"ASTM A216, GR. WCB, OR ASTM A105",,
V01707,TYPE                                              ,"LUBRICATED PLUG, DYNAMIC BALANCED",,
V01718,BODY                                              ,"CAST 316SS, ASTM A351 GR. CF8M",LOOMT0  ,2007-11-12
V01718,BONNET                                            ,"BOLTED, BOLTED GLAND",LOOMT0  ,2007-11-12
V01718,DISC                                              ,316SS QUARTER TURN PLUG,LOOMT0  ,2007-11-12
V01718,ENDS                                              ,RAISED FACE FLANGED,LOOMT0  ,2007-11-12
V01718,OPERATOR                                          ,"2"" & 3"" - WRENCH OP, 4"" TO 10"" ENCLOSED GEAR OP (CORE SIZES)",LOOMT0  ,2007-11-12
V01718,PACKING                                           ,XOMOX 475 PTFE OR EQUAL,LOOMT0  ,2007-11-12
V01718,PORT                                              ,REDUCED (1 SIZE),LOOMT0  ,2007-11-12
V01718,RATING                                            ,ASME CLASS 150,LOOMT0  ,2007-11-12
V01718,SLEEVE                                            ,XOMOX 475 PTFE OR EQUAL,LOOMT0  ,2007-11-12
V01718,STANDARD                                          ,API 599,LOOMT0  ,2007-11-12
V01718,STEM                                              ,316SS INTEGRAL WITH PLUG,LOOMT0  ,2007-11-12
V01718,TYPE                                              ,FULLY STEAM JACKETED PLUG,LOOMT0  ,2007-11-12
V01719,BODY                                              ,"CAST CARBON STEEL, ASTM A216, GRADE WCB",PCSSME  ,1997-2-21
V01719,BONNET                                            ,"BOLTED, BOLTED GLAND, CAST CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,1997-2-21
V01719,BONNET GASKET & PACKING                           ,PFA,PCSSME  ,1997-2-21
V01719,DISC                                              ,"QUARTER-TURN PLUG, ALLOY 20",PCSSME  ,1997-2-21
V01719,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V01719,OPERATOR                                          ,"1/2""-3"" WRENCH, 4""-18"" ENCLOSED GEAR",PCSSME  ,1997-2-21
V01719,PORT                                              ,N/A,PCSSME  ,1997-2-21
V01719,RATING                                            ,"ASME CLASS 150, 400F MAX. TEMP.",PCSSME  ,1997-2-21
V01719,SLEEVE                                            ,PTFE,PCSSME  ,1997-2-21
V01719,STANDARD                                          ,API 599,PCSSME  ,1997-2-21
V01719,STEM                                              ,ALLOY 20 (INTEGRAL WITH PLUG),PCSSME  ,1997-2-21
V01719,TYPE                                              ,NON-LUBRICATED PLUG - SLEEVELINE,PCSSME  ,1997-2-21
V01720,BODY                                              ,"CAST ALLOY 20, ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744. (5)",COBBS2  ,2007-7-19
V01720,BONNET                                            ,"BOLTED, BOLTED GLAND, CAST ALLOY 20, ASTM A351 OR A744, GR. CN7M",PCSSME  ,2007-7-19
V01720,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2007-7-19
V01720,BONNET GASKET                                     ,KLINGER-TOP CHEM 2000,NEUHKM  ,2007-7-19
V01720,DISC                                              ,"QUARTER-TURN PLUG, ALLOY 20",,2007-7-19
V01720,ENDS                                              ,RAISED FACE FLANGED,,2007-7-19
V01720,OPERATOR                                          ,"1/2""-3"" WRENCH, 4""-18"" ENCLOSED GEAR",,2007-7-19
V01720,PACKING                                           ,KLINGER-TOP CHEM 2000,NEUHKM  ,2007-7-19
V01720,PORT                                              ,N/A,,2007-7-19
V01720,RATING                                            ,"ASME CLASS 150, 400F MAX. TEMP.",,2007-7-19
V01720,SLEEVE                                            ,VIRGIN TEFLON,FLORJR  ,2007-7-19
V01720,STANDARD                                          ,API 599,,2007-7-19
V01720,STEM                                              ,ALLOY 20 (INTEGRAL WITH PLUG),,2007-7-19
V01720,TYPE                                              ,NON-LUBRICATED PLUG - SLEEVELINE,,2007-7-19
V01780,BODY                                              ,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105, FURNISHED WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING BODY CONNECTIONS.",,
V01780,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V01780,ENDS                                              ,RAISED FACE FLANGED,,
V01780,GASKETS                                           ,VITON O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V01780,OPERATOR                                          ,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (SPECIFY ELECTRICAL AREA CLASSIFICATION AND REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
V01780,PACKING                                           ,VITON O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,,
V01780,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V01780,RATING                                            ,ASME CLASS 150 (350F MAX.TEMP.),,
V01780,SEALS                                             ,"VITON GF (NOT TO BE USED IN MTBE, CAUSTIC, AND AMINES SERVICES), FIRESAFE TO API-607",,
V01780,STANDARD                                          ,TESTED TO API 6D,,
V01780,STEM                                              ,"INTEGRAL WITH PLUG, ELECTROLESS NICKEL PLATED.",,
V01780,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V01781,BODY                                              ,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105, FURNISHED WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING BODY CONNECTIONS.",,
V01781,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V01781,ENDS                                              ,RAISED FACE FLANGED,,
V01781,GASKETS                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V01781,OPERATOR                                          ,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (SPECIFY ELECTRICAL AREA CLASSIFICATION AND REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
V01781,PACKING                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN .,,
V01781,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V01781,RATING                                            ,ASME CLASS 150 (180F MAX.TEMP.),,
V01781,SEALS                                             ,"GVM, FIRESAFE TO API-607",,
V01781,STANDARD                                          ,TESTED TO API 6D,,
V01781,STEM                                              ,INTEGRAL WITH PLUG ELECTROLESS NICKEL PLATED.,,
V01781,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V01800,BALL                                              ,316 SS,PCSSME  ,2007-12-7
V01800,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M OR A182 GRADE F316",PCSSME  ,2007-12-7
V01800,BONNET                                            ,N/A,HEDSTX  ,2007-12-7
V01800,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-7
V01800,OPERATOR                                          ,"1/2"" TO 2"" (OVAL HANDLE), 3"" TO 4"" (WRENCH), 6"" TO 8"" (GEAR)",PCSSME  ,2007-12-7
V01800,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2007-12-7
V01800,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V01800,RATING                                            ,ASME CLASS 150,PCSSME  ,2007-12-7
V01800,SEATS                                             ,"REINFORCED TFE (-50 TO 400F MAX) OR FILLED FLUOROCARBON POLYMER (-60F TO 500F MAX), SELF RELIEVING, FIRESAFE PER API 607 LATEST EDITION",MARTD6  ,2007-12-7
V01800,STANDARD                                          ,ASME B16.34,HEDSTX  ,2007-12-7
V01800,STEM                                              ,316 SS,PCSSME  ,2007-12-7
V01800,STEM SEAL                                         ,TEFLON WITH SECONDARY GRAPHITE PACKING FOR FIRESAFE,PCSSME  ,2007-12-7
V01800,TYPE                                              ,BALL VALVE - FLOATING BALL,PCSSME  ,2007-12-7
V01804,BALL                                              ,"FLOATING, ALLOY C",NEUHKM  ,2007-12-7
V01804,BODY                                              ,"CAST ALLOY C, ASTM A494, GR. CW12MW",NEUHKM  ,2007-12-7
V01804,END CAPS                                          ,SAME AS BODY,NEUHKM  ,2007-12-7
V01804,ENDS                                              ,SOCKETWELD X THREADED,,2007-12-7
V01804,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2007-12-7
V01804,PORT                                              ,REGULAR,,2007-12-7
V01804,RATING                                            ,1000 PSIG AT 100F,NEUHKM  ,2007-12-7
V01804,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V01804,STANDARD                                          ,ASME B16.34,,2007-12-7
V01804,STEM                                              ,ALLOY C,NEUHKM  ,2007-12-7
V01804,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2007-12-7
V01804,TYPE                                              ,"BALL, 3-PIECE BODY",NEUHKM  ,2007-12-7
V01805,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-7
V01805,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V01805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V01805,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V01805,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V01805,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-7
V01805,PORT                                              ,REDUCED OR FULL,,2007-12-7
V01805,RATING                                            ,ASME CLASS 150,,2007-12-7
V01805,SEAT INSERT                                       ,316SS TUBE (800F MAX. TEMP.),,2007-12-7
V01805,SEAT RING                                         ,410 STAINLESS STEEL,,2007-12-7
V01805,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V01805,STEM                                              ,"8620 ALLOY STEEL, WITH DRY LUBRICANT OVERLAY",,2007-12-7
V01805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,2007-12-7
V01805,TYPE                                              ,ORBIT,,2007-12-7
V01806,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-7
V01806,BONNET                                            ,"MANUFACTURER'S STANDARD",,2007-12-7
V01806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V01806,ENDS                                              ,"RAISED FACE FLANGED, 125-250 AARH FACING",,2007-12-7
V01806,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V01806,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,2007-12-7
V01806,PORT                                              ,REDUCED,,2007-12-7
V01806,RATING                                            ,ASME CLASS 150,,2007-12-7
V01806,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-7
V01806,SEAT RING                                         ,410 STAINLESS STEEL,,2007-12-7
V01806,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V01806,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,2007-12-7
V01806,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,2007-12-7
V01806,TYPE                                              ,ORBIT,,2007-12-7
V01807,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V01807,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V01807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V01807,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V01807,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V01807,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,2007-12-7
V01807,PORT                                              ,REDUCED,,2007-12-7
V01807,RATING                                            ,ASME CLASS 150,,2007-12-7
V01807,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-7
V01807,SEAT RING                                         ,410 STAINLESS STEEL,,2007-12-7
V01807,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V01807,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,2007-12-7
V01807,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,2007-12-7
V01807,TYPE                                              ,ORBIT,,2007-12-7
V01808,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V01808,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V01808,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V01808,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V01808,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V01808,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2007-12-7
V01808,PORT                                              ,REDUCED,,2007-12-7
V01808,RATING                                            ,ASME CLASS 150,,2007-12-7
V01808,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-7
V01808,SEAT RING                                         ,"17-4 PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",MARTD6  ,2007-12-7
V01808,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V01808,STEM                                              ,K-MONEL,,2007-12-7
V01808,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C-276 OVERLAY FACING,,2007-12-7
V01808,TYPE                                              ,ORBIT,,2007-12-7
V01809,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V01809,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V01809,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V01809,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V01809,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V01809,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,2007-12-7
V01809,PORT                                              ,REDUCED,,2007-12-7
V01809,RATING                                            ,ASME CLASS 150,,2007-12-7
V01809,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-7
V01809,SEAT RING                                         ,"17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",,2007-12-7
V01809,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V01809,STEM                                              ,K-MONEL,,2007-12-7
V01809,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C-276 OVERLAY FACING,,2007-12-7
V01809,TYPE                                              ,ORBIT,,2007-12-7
V01810,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2008-1-9
V01810,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2008-1-9
V01810,BONNET                                            ,N/A,NEUHKM  ,2008-1-9
V01810,ENDS                                              ,RAISED FACE FLANGED,,2008-1-9
V01810,OPERATOR                                          ,"OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3""-4""), GEAR OPERATED (6""-8"")",NEUHKM  ,2008-1-9
V01810,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2008-1-9
V01810,PORT                                              ,REDUCED,,2008-1-9
V01810,RATING                                            ,ASME CLASS 150,,2008-1-9
V01810,SEATS                                             ,"REINFORCED TFE (400 F MAX) OR FILLED FLOUROCARBON POLYMER (500 F MAX), SELF RELIEVING, FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2008-1-9
V01810,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V01810,STEM                                              ,316 STAINLESS STEEL,,2008-1-9
V01810,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,2008-1-9
V01810,TYPE                                              ,BALL,,2008-1-9
V01811,BALL                                              ,"ALLOY 20, FLOATING",PCSSME  ,2007-12-7
V01811,BODY                                              ,"CAST ALLOY 20, ASTM A351, GR. CN7M",PCSSME  ,2007-12-7
V01811,BONNET                                            ,"CAST ALLOY 20, ASTM A351 GR. CN7M",PCSSME  ,2007-12-7
V01811,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2007-12-7
V01811,OPERATOR                                          ,"ROUND OR OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3""-4""), GEAR OPERATED (6""-8"")",PCS41CR ,2007-12-7
V01811,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V01811,RATING                                            ,ASME CLASS 150,PCSSME  ,2007-12-7
V01811,SEATS                                             ,"FILLED TFE, SELF RELIEVING, 400F MAX. TEMP., FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2007-12-7
V01811,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-7
V01811,STEM                                              ,ALLOY 20,PCSSME  ,2007-12-7
V01811,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",PCSSME  ,2007-12-7
V01811,TYPE                                              ,BALL,PCSSME  ,2007-12-7
V01813,BALL                                              ,ALLOY C,NEUHKM  ,2007-6-18
V01813,BODY                                              ,"CAST ALLOY C, ASTM A494 GR CW12MW",NEUHKM  ,2007-6-18
V01813,BONNET                                            ,N/A,,2007-6-18
V01813,ENDS                                              ,RAISED FACE FLANGED,,2007-6-18
V01813,OPERATOR                                          ,"OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3"" - 4"")",NEUHKM  ,2007-6-18
V01813,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,NEUHKM  ,2007-6-18
V01813,PORT                                              ,REDUCED,NEUHKM  ,2007-6-18
V01813,RATING                                            ,ASME CLASS 150,,2007-6-18
V01813,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API-607 LATEST EDITION",NEUHKM  ,2007-6-18
V01813,STANDARD                                          ,ASME B16.34,,2007-6-18
V01813,STEM                                              ,ALLOY C,NEUHKM  ,2007-6-18
V01813,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2007-6-18
V01813,TYPE                                              ,BALL,,2007-6-18
V01814,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2007-12-7
V01814,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-7
V01814,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V01814,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V01814,OPERATOR                                          ,"OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3""-4""), GEAR OPERATED (6""-8"")",NEUHKM  ,2007-12-7
V01814,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2007-12-7
V01814,PORT                                              ,REDUCED,,2007-12-7
V01814,RATING                                            ,ASME CLASS 150,,2007-12-7
V01814,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2007-12-7
V01814,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V01814,STEM                                              ,316 STAINLESS STEEL,,2007-12-7
V01814,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,2007-12-7
V01814,TYPE                                              ,BALL,,2007-12-7
V01815,BALL                                              ,"316 SS, FLOATING BALL, 5/32"" RELIEF HOLE ON HIGH PRESSURE SIDE",PCSSME  ,2007-12-7
V01815,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316",PCSSME  ,2007-12-7
V01815,BONNET                                            ,"EXTENDED, 316 SS, ASTM A351 GRADE CF8M OR A182 GRADE F316",PCSSME  ,2007-12-7
V01815,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2007-12-7
V01815,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,2007-12-7
V01815,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V01815,RATING                                            ,ASME CLASS 150,PCSSME  ,2007-12-7
V01815,SEATS                                             ,"POLYFILL, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V01815,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,2007-12-7
V01815,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-7
V01815,STEM                                              ,"17-4PH, 33 ROCKWELL C MAX. HARDNESS",PCSSME  ,2007-12-7
V01815,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,2007-12-7
V01815,TYPE                                              ,"BALL, CRYOGENIC",PCSSME  ,2007-12-7
V01816,BODY                                              ,LOW TEMP. CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,2007-12-7
V01816,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",PCSSME  ,2007-12-7
V01816,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,2007-12-7
V01816,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2007-12-7
V01816,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",PCSSME  ,2007-12-7
V01816,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,2007-12-7
V01816,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V01816,RATING                                            ,ASME CLASS 150,PCSSME  ,2007-12-7
V01816,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),PCSSME  ,2007-12-7
V01816,SEAT RING                                         ,410 STAINLESS STEEL,PCSSME  ,2007-12-7
V01816,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,2007-12-7
V01816,TRIM                                              ,T8 FOR -50F TO 500F SERVICE,PCSSME  ,2007-12-7
V01816,TYPE                                              ,ORBIT,PCSSME  ,2007-12-7
V01821,BALL                                              ,"316 STAINLESS STEEL, FLOATING",PCSSME  ,2007-12-7
V01821,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB",PCSSME  ,2007-12-7
V01821,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V01821,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2007-12-7
V01821,OPERATOR                                          ,"OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3"" - 4""), GEAR (6"")",NEUHKM  ,2007-12-7
V01821,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,NEUHKM  ,2007-12-7
V01821,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V01821,RATING                                            ,ASME CLASS 150,PCSSME  ,2007-12-7
V01821,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION.",MARTD6  ,2007-12-7
V01821,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V01821,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-7
V01821,STEM SEAL                                         ,"TEFLON WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",PCSSME  ,2007-12-7
V01821,TYPE                                              ,BALL VALVE,PCSSME  ,2007-12-7
V01822,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01823,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01824,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01825,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01826,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01827,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01828,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01829,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01830,BODY                                              ,"316 STAINLESS STEEL, ASTM A351 GR CF8M OR ASTM A182 GR F316",THOM1J  ,2005-1-24
V01830,BONNET                                            ,"316 STAINLESS STEEL, ASTM A351 GR CF8M OR ASTM A182 GR F316 (WHERE APPLICABLE)",THOM1J  ,2005-1-24
V01830,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-1-24
V01830,OPERATOR                                          ,"1/2""-2"" HANDWHEEL, 3""-4"" WRENCH, 6"" & LARGER GEAR WITH 80 lbf MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-1-24
V01830,OTHER                                             ,"FIRESAFE TESTED TO API 607 LATEST EDITION, ZERO FUGITIVE EMISSIONS.",THOM1J  ,2005-1-24
V01830,PACKING                                           ,TWO SETS OF LIVE LOADED FLEXIBLE GRAPHITE PACKING SEPARATED BY LANTERN RING WITH BLEED PORT IN PACKING CHAMBER.,THOM1J  ,2005-1-24
V01830,PORT                                              ,REDUCED,THOM1J  ,2005-1-24
V01830,RATING                                            ,ASME CLASS 150,THOM1J  ,2005-1-24
V01830,SEATS                                             ,"MODIFIED RTFE, SELF RELIEVING, 400F MAX. TEMP.",THOM1J  ,2005-1-24
V01830,STANDARD                                          ,ASME B16.34 (BODY ONLY),THOM1J  ,2005-1-24
V01830,TRIM                                              ,BALL & STEM 316 STAINLESS STEEL,THOM1J  ,2005-1-24
V01830,TYPE                                              ,BALL,THOM1J  ,2005-1-24
V01831,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01832,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01833,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01834,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01835,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01836,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01837,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01838,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01839,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01840,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01850,BODY                                              ,"CAST 316LSS, ASTM A351 GR. CF3M",,
V01850,BONNET                                            ,"BOLTED, CAST DUCTILE IRON",,
V01850,DISC                                              ,N/A,,
V01850,ENDS                                              ,SOCKETWELD,,
V01850,OPERATOR                                          ,"HANDWHEEL, INDICATING",,
V01850,PACKING                                           ,N/A,,
V01850,PORT                                              ,WEIR TYPE,,
V01850,RATING                                            ,ASME CLASS 150,,
V01850,STANDARD                                          ,---,,
V01850,STEM                                              ,CARBON STEEL,,
V01850,TRIM                                              ,DIAPHRAGM: TFE W/BACKING CUSHION,,
V01850,TYPE                                              ,DIAPHRAGM,,
V01862,BEARING                                           ,316 STAINLESS STEEL IMPREGNATED W/GRAPHITE,,
V01862,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB, LUG-TYPE",,
V01862,BONNET                                            ,N/A,,
V01862,DISC                                              ,SOLID 316SS,,
V01862,ENDS                                              ,"RAISED FACE, LUG-TYPE W/UNTHREADED LUGS",,
V01862,OPERATOR                                          ,"LOCK HANDLE 2"" - 4"", GEAR 6"" - 24""",,
V01862,PACKING                                           ,TEFLON,,
V01862,PORT                                              ,N/A,,
V01862,RATING                                            ,ASME CLASS 150; 150F MAX. TEMP.,,
V01862,STANDARD                                          ,"API 609, CATEGORY B",,
V01862,STEM                                              ,17-4 PH STAINLESS STEEL,,
V01862,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: RTFE W/BUNA-N BACKUP RING (IF APPLICABLE)",,
V01862,TYPE                                              ,"BUTTERFLY, HIGH PERFORMANCE",,
V01863,BODY                                              ,LOW TEMP.  CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,1999-7-12
V01863,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V01863,OPERATOR                                          ,GEAR,PCSSME  ,1999-7-13
V01863,OTHER                                             ,FACE TO FACE DIM.: PER ASME B16.10 FOR GATE VALVE,PCSSME  ,1999-7-12
V01863,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V01863,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01863,SEALS                                             ,316 SS/TFE LAMINATE,PCSSME  ,1999-7-12
V01863,SEATS                                             ,316 SS WELD OVERLAY,PCSSME  ,1999-7-12
V01863,STANDARD                                          ,"ASME B16.34, API 609",PCSSME  ,1999-7-12
V01863,TYPE                                              ,"BUTTERFLY, DOUBLE FLANGED",PCSSME  ,1999-7-12
V01864,BEARING                                           ,316 STAINLESS STEEL IMPREGNATED W/GRAPHITE,,
V01864,BODY                                              ,"CAST 316 SS, ASTM A351, GR. CF8M",,
V01864,BONNET                                            ,N/A,,
V01864,DISC                                              ,SOLID 316SS,,
V01864,ENDS                                              ,"RAISED FACE, LUG-TYPE W/UNTHREADED LUGS",,
V01864,OPERATOR                                          ,"LOCK HANDLE 2"" - 4"", GEAR 6"" - 24""",,
V01864,PACKING                                           ,TEFLON,,
V01864,PORT                                              ,N/A,,
V01864,RATING                                            ,ASME CLASS 150; 200F MAX. TEMP.,,
V01864,STANDARD                                          ,"API 609, CATEGORY B",,
V01864,STEM                                              ,17-4 PH STAINLESS STEEL,,
V01864,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: RTFE W/BUNA-N BACKUP RING (IF APPLICABLE)",,
V01864,TYPE                                              ,"BUTTERFLY, HIGH PERFORMANCE",,
V01865,BODY                                              ,"CAST IRON, ASTM A126, CLASS B, TEFLON OR EPDM LINED",PCSSME  ,1999-7-7
V01865,DISC                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-7
V01865,ENDS                                              ,FLAT FACE FLANGED,PCSSME  ,1999-7-7
V01865,OPERATOR                                          ,"HANDWHEEL (2"" - 4""), WORM GEAR (6"" & LARGER, W/FLAG INDICATOR, LOCKING DEVICE & STEM EXTENSION)",PCSSME  ,1999-7-7
V01865,RATING                                            ,ASME CLASS125/150,PCSSME  ,1999-7-7
V01865,SEATS                                             ,TEFLON OR EPDM,PCSSME  ,1999-7-7
V01865,STEM                                              ,316 SS OR 17-4PH,PCSSME  ,1999-7-7
V01865,STEM SEAL                                         ,"BUNA ""N"" O-RING",PCSSME  ,1999-7-7
V01865,TYPE                                              ,BUTTERFLY,PCSSME  ,1999-7-7
V01866,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01867,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01868,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01869,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01870,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01871,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01872,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01873,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01874,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01875,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB OR WCC",PCSSME  ,1999-5-11
V01875,BODY SEAT                                         ,"304, 316, OR 17-4PH STAINLESS STEEL",PCSSME  ,1999-5-11
V01875,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,1999-5-11
V01875,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-11
V01875,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-11
V01875,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-11
V01875,STEM                                              ,"STAINLESS STEEL, 17-4 PH OR 13 CR., ANTI-BLOWOUT DESIGN",PCSSME  ,1999-5-11
V01875,TRIM                                              ,"DISC SEAL: SERIES OF 13 CR. OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD.",PCSSME  ,1999-5-11
V01875,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,1999-5-11
V01876,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB OR WCC",PCSSME  ,2007-12-3
V01876,BODY SEAT                                         ,"316, OR 17-4PH STAINLESS STEEL",PCSSME  ,2007-12-3
V01876,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,2007-12-3
V01876,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,2007-12-3
V01876,RATING                                            ,ASME CLASS 150,PCSSME  ,2007-12-3
V01876,STANDARD                                          ,ASME B16.34,PCSSME  ,2007-12-3
V01876,STEM                                              ,"316 STAINLESS STEEL OR 17-4 PH, ANTI-BLOWOUT DESIGN",PCSSME  ,2007-12-3
V01876,TRIM                                              ,"DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD. FOR NACE VALVES",PCSSME  ,2007-12-3
V01876,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,2007-12-3
