Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V01877,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB OR WCC",PCSSME  ,1999-5-12
V01877,BODY SEAT                                         ,316 OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-12
V01877,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,1999-5-12
V01877,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V01877,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-12
V01877,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V01877,STEM                                              ,"316 STAINLESS STEEL OR 17-4 PH, ANTI-BLOWOUT DESIGN",PCSSME  ,1999-5-12
V01877,TRIM                                              ,DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS OR 17-4PH,PCSSME  ,1999-5-12
V01877,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,1999-5-12
V01878,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1999-5-12
V01878,BODY SEAT                                         ,316 STAINLESS STEEL,PCSSME  ,1999-5-12
V01878,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,1999-5-12
V01878,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V01878,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-12
V01878,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V01878,STEM                                              ,"316 SS OR ASTM A479 TYPE MX19, ANTI-BLOWOUT DESIGN",PCSSME  ,1999-5-12
V01878,TRIM                                              ,DISC SEAL: SERIES OF 316SS SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS,PCSSME  ,1999-5-12
V01878,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,1999-5-12
V01890,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,PCSSME  ,1997-11-13
V01890,BOLTING                                           ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H,PCSSME  ,1997-11-13
V01890,BONNET                                            ,BOLTED CAP,PCSSME  ,1997-11-13
V01890,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCSSME  ,1997-11-13
V01890,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-11-13
V01890,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCSSME  ,1997-11-13
V01890,OTHER                                             ,FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET. FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN RING,PCSSME  ,1997-11-13
V01890,PACKING                                           ,RM GRAPHASEAL WITH END RINGS OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION,PCSSME  ,1997-11-13
V01890,PORT                                              ,N/A,PCSSME  ,1997-11-13
V01890,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-11-13
V01890,STANDARD                                          ,ASME B16.5,PCSSME  ,1997-11-13
V01890,STEM                                              ,"17-4PH, COND 1150",PCSSME  ,1997-12-3
V01890,TRIM                                              ,316SS,PCSSME  ,1997-12-3
V01890,TYPE                                              ,DISASTER CHECK VALVE,PCSSME  ,1997-11-13
V01891,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCS41CR ,1997-8-27
V01891,BOLTING                                           ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H,PCS41CR ,1997-8-27
V01891,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-27
V01891,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCS41CR ,1997-8-27
V01891,ENDS                                              ,RAISED FACE FLANGED,PCS41CR ,1997-8-27
V01891,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCS41CR ,1997-8-27
V01891,OTHER                                             ,FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET. FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN ASSEMBLY.,PCSSME  ,1997-9-8
V01891,PACKING                                           ,"RM ""GRAPHASEAL"" WITH END RING OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION",PCSSME  ,1997-9-8
V01891,PORT                                              ,N/A,PCS41CR ,1997-8-27
V01891,RATING                                            ,ASME CLASS 150,PCS41CR ,1997-8-27
V01891,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-27
V01891,STEM                                              ,N/A,PCS41CR ,1997-8-27
V01891,TRIM                                              ,ALLOY 20,PCS41CR ,1997-8-27
V01891,TYPE                                              ,DISASTER CHECK VALVE,PCS41CR ,1997-8-27
V01900,BODY                                              ,"CAST CARBON STEEL, ASTM A216 GR. WCB",PCSSME  ,1997-7-21
V01900,BONNET                                            ,"BOLTED CAP, ASTM A516 GR. 70",PCSSME  ,1997-7-21
V01900,BONNET GASKET                                     ,"FLEXIBLE GRAPHITE SHEET WITH 316 SS TANG CORE, 1/16"" THICK, UNION CARBIDE GHE OR POLYCARBON CALGRAPH BTCSS",PCSSME  ,1997-7-21
V01900,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCSSME  ,1997-7-21
V01900,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-7-21
V01900,OPERATOR                                          ,"ENCLOSED SPRING UNIT ASSEMBLY WITH HANDLE, CHAIN, AND 165F FUSIBLE LINK",PCSSME  ,1997-7-21
V01900,PACKING                                           ,"TWO RINGS OF RM GRAPHASEAL AT THE BOTTOM, FOLLOWED BY A LANTERN RING, THREE RINGS OF RM GRAPHASEAL, TOP RING OF GARLOC 1303FEP. PROVIDED WITH GREASE INJECTION FITTING WITH DOUBLE BALL CHECK.",PCSSME  ,1997-7-21
V01900,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-7-21
V01900,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-21
V01900,STEM                                              ,"17-4PH STAINLESS STEEL, DOUBLE HEAT TREATED, 33 Rc MAX.",PCSSME  ,1997-7-21
V01900,TRIM                                              ,"DISK, SEAT, RELIEF VALVE, OTHER TRIM PARTS: 304 OR 316 STAINLESS STEEL ",PCSSME  ,1997-7-21
V01900,TYPE                                              ,"DISASTER VALVE, QUICK CLOSING, SWING CHECK TYPE",PCSSME  ,1997-7-21
V01910,BODY                                              ,"CAST 316 STAINLESS STEEL, ASTM A351 GR CF8M",THOM1J  ,2005-1-25
V01910,DISC                                              ,"316 STAINLESS STEEL, ASTM GR CF8M",THOM1J  ,2005-1-25
V01910,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-1-25
V01910,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,THOM1J  ,2005-1-25
V01910,OTHER                                             ,"FIRESAFE TESTED TO API 607 LATEST EDITION, ZERO FUGITIVE EMISSIONS, ZERO LEAKAGE VALVE.",THOM1J  ,2005-1-25
V01910,PACKING                                           ,TWO SETS OF LIVE LOADED FLEXIBLE GRAPHITE PACKING SEPARATED BY LANTERN RING WITH BLEED PORT IN PACKING CHAMBER.,THOM1J  ,2005-1-25
V01910,RATING                                            ,ASME CLASS 150,THOM1J  ,2005-1-25
V01910,STANDARD                                          ,API 609,THOM1J  ,2005-1-25
V01910,STEM                                              ,"ASTM A564 TYPE 630 STAINLESS STEEL, ANTI-BLOWOUT DESIGN",THOM1J  ,2005-1-25
V01910,TRIM                                              ,"DISC SEAL RING: LAMINATED DUPLEX SS WITH FLEXIBLE GRAPHITE FILLER, BODY SEAT: Co-Cr-A HARDFACING",THOM1J  ,2005-1-25
V01910,TYPE                                              ,"BUTTERFLY - METAL SEATED TRIPLE OFFSET, DOUBLE FLANGED, API 609 CATEGORY B LONG PATTERN",THOM1J  ,2005-1-25
V02000,BODY                                              ,BRONZE,,
V02000,BONNET                                            ,"UNION, INSIDE SCREW, RISING STEM",,
V02000,DISC                                              ,SOLID,,
V02000,ENDS                                              ,SCREWED,,
V02000,OPERATOR                                          ,HANDWHEEL,,
V02000,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V02000,PORT                                              ,FULL,,
V02000,RATING                                            ,MSS CLASS 200,,
V02000,STANDARD                                          ,MSS SP-80,,
V02000,STEM                                              ,BRONZE ALLOY,,
V02000,TRIM                                              ,"DISC: BRONZE, SEAT: 410 STAINLESS STEEL OR BRONZE",,
V02000,TYPE                                              ,GATE,,
V02400,BODY                                              ,BRONZE,,2005-2-1
V02400,BONNET                                            ,"UNION, INSIDE SCREW, RISING STEM",,2005-2-1
V02400,DISC                                              ,PLUG TYPE,,2005-2-1
V02400,ENDS                                              ,SCREWED,,2005-2-1
V02400,OPERATOR                                          ,HANDWHEEL,,2005-2-1
V02400,PACKING                                           ,"MANUFACTURER'S STANDARD",,2005-2-1
V02400,PORT                                              ,N/A,,2005-2-1
V02400,RATING                                            ,MSS CLASS 200,,2005-2-1
V02400,STANDARD                                          ,MSS SP-80,,2005-2-1
V02400,STEM                                              ,BRONZE ALLOY,,2005-2-1
V02400,TRIM                                              ,"DISC: AISI 420 STAINLESS STEEL, SEAT: AISI 420 STAINLESS STEEL",,2005-2-1
V02400,TYPE                                              ,GLOBE,,2005-2-1
V02500,BODY                                              ,BRONZE,,
V02500,BONNET                                            ,SCREWED CAP,,
V02500,DISC                                              ,SOLID,,
V02500,ENDS                                              ,SCREWED,,
V02500,OPERATOR                                          ,N/A,,
V02500,PACKING                                           ,N/A,,
V02500,PORT                                              ,N/A,,
V02500,RATING                                            ,MSS CLASS 200,,
V02500,STANDARD                                          ,MSS SP-80,,
V02500,STEM                                              ,N/A,,
V02500,TRIM                                              ,"DISC: BRONZE OR BRASS ALLOY, SEAT: BRONZE",,
V02500,TYPE                                              ,CHECK VALVE - SWING TYPE,,
V02800,BODY                                              ,BRONZE,,
V02800,BONNET                                            ,SCREWED,,
V02800,DISC                                              ,RENEWABLE COMPOSITION,,
V02800,ENDS                                              ,"INLET: 2-1/2"" FNPT; OUTLET: 2-1/2"" MNST, WITH CAP AND CHAIN, CAST FINISH, FIGURE 194",,
V02800,OPERATOR                                          ,HANDWHEEL,,
V02800,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V02800,PORT                                              ,N/A,,
V02800,RATING                                            ,CLASS 250 (300 PSIG CWP),,
V02800,STANDARD                                          ,---,,
V02800,STEM                                              ,"MANUFACTURER'S STANDARD",,
V02800,TRIM                                              ,"MANUFACTURER'S STANDARD",,
V02800,TYPE                                              ,HOSE VALVE - ANGLE,,
V02810,BODY                                              ,BRONZE; ASTM B62,,
V02810,BONNET                                            ,SCREWED,,
V02810,DISC                                              ,SOLID,,
V02810,ENDS                                              ,"INLET: 2-1/2"" FNPT; OUTLET: 2-1/2"" MNST WITH CAP AND CHAIN",,
V02810,OPERATOR                                          ,HANDWHEEL,,
V02810,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V02810,PORT                                              ,FULL,,
V02810,RATING                                            ,CLASS 175 (175 PSIG CWP),,
V02810,STANDARD                                          ,---,,
V02810,STEM                                              ,BRONZE ALLOY,,
V02810,TRIM                                              ,"DISC: BRONZE, SEAT: BRONZE",,
V02810,TYPE                                              ,"HOSE GATE VALVE-STRAIGHT PATTERN (UL LISTED, FM APPROVED)",,
V02850,BODY                                              ,"BRONZE, ASTM B62",,
V02850,BONNET                                            ,"MANUFACTURER'S STANDARD",,
V02850,DISC                                              ,"QUARTER-TURN BALL, 316SS",,
V02850,ENDS                                              ,SCREWED,,
V02850,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCS41CR ,1997-8-28
V02850,PACKING                                           ,GRAPHITE FILLED TEFLON,,
V02850,PORT                                              ,N/A,,
V02850,RATING                                            ,CLASS 400,,
V02850,STANDARD                                          ,---,,
V02850,STEM                                              ,316SS,,
V02850,TRIM                                              ,"SEALS: TEFLON, SEATS: TEFLON",,
V02850,TYPE                                              ,BALL,,
V03000,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V03000,BONNET                                            ,"BOLTED, OS&Y",,
V03000,DISC                                              ,SOLID,,
V03000,ENDS                                              ,RAISED FACE FLANGED,,
V03000,OPERATOR                                          ,HANDWHEEL,,
V03000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03000,PORT                                              ,REDUCED,,
V03000,RATING                                            ,ASME CLASS 300,,
V03000,STANDARD                                          ,API 602,,
V03000,STEM                                              ,11-13% CR.,,
V03000,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03000,TYPE                                              ,GATE,,
V03001,BODY                                              ,"CAST ALLOY 20, ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S2 OF ASTM A744. (5)",COBBS2  ,2002-11-12
V03001,BONNET                                            ,"BOLTED, OS&Y",,2002-11-12
V03001,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2002-11-12
V03001,BONNET GASKET                                     ,KLINGER-TOP CHEM2000,FLORJR  ,2002-11-12
V03001,DISC                                              ,SPLIT WEDGE,,2002-11-12
V03001,ENDS                                              ,RAISED FACE FLANGED,,2002-11-12
V03001,OPERATOR                                          ,HANDWHEEL,,2002-11-12
V03001,PACKING                                           ,VIRGIN TEFLON,FLORJR  ,2002-11-12
V03001,PORT                                              ,FULL,,2002-11-12
V03001,RATING                                            ,ASME CLASS 300,,2002-11-12
V03001,STANDARD                                          ,ASME B16.34,,2002-11-12
V03001,STEM                                              ,ALLOY 20,,2002-11-12
V03001,TRIM                                              ,ALLOY 20,,2002-11-12
V03001,TYPE                                              ,GATE,,2002-11-12
V03002,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V03002,BONNET                                            ,"BOLTED, OS&Y",,
V03002,DISC                                              ,SOLID,,
V03002,ENDS                                              ,RAISED FACE FLANGED,,
V03002,OPERATOR                                          ,HANDWHEEL,,
V03002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03002,PORT                                              ,REDUCED,,
V03002,RATING                                            ,ASME CLASS 300,,
V03002,STANDARD                                          ,API 602,,
V03002,STEM                                              ,316 STAINLESS STEEL,,
V03002,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03002,TYPE                                              ,GATE,,
V03003,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03003,BONNET                                            ,"BOLTED, OS&Y",,
V03003,DISC                                              ,SOLID OR FLEXIBLE,,
V03003,ENDS                                              ,RAISED FACE FLANGED,,
V03003,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03003,PORT                                              ,FULL,,
V03003,RATING                                            ,ASME CLASS 300,,
V03003,STANDARD                                          ,API 600,,
V03003,STEM                                              ,316 STAINLESS STEEL,,
V03003,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03003,TYPE                                              ,GATE,,
V03004,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V03004,BONNET                                            ,"BOLTED, OS&Y",,
V03004,DISC                                              ,SOLID,,
V03004,ENDS                                              ,RAISED FACE FLANGED,,
V03004,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03004,PORT                                              ,"FULL, 1/2"" TO 2"" SIZES MAY BE REDUCED PORT",PCSSME  ,1998-10-22
V03004,RATING                                            ,ASME CLASS 300,,
V03004,STANDARD                                          ,ASME B16.34,,
V03004,STEM                                              ,316 STAINLESS STEEL,,
V03004,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03004,TYPE                                              ,GATE,,
V03005,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V03005,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V03005,DISC                                              ,SOLID,,2007-12-3
V03005,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V03005,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V03005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V03005,PORT                                              ,REDUCED,,2007-12-3
V03005,RATING                                            ,ASME CLASS 300,,2007-12-3
V03005,STANDARD                                          ,API 602,,2007-12-3
V03005,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V03005,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V03005,TYPE                                              ,GATE,,2007-12-3
V03006,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,2007-12-3
V03006,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V03006,DISC                                              ,SOLID OR FLEXIBLE,,2007-12-3
V03006,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V03006,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V03006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V03006,PORT                                              ,FULL,,2007-12-3
V03006,RATING                                            ,ASME CLASS 300,,2007-12-3
V03006,STANDARD                                          ,API 600,,2007-12-3
V03006,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V03006,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V03006,TYPE                                              ,GATE,,2007-12-3
V03008,BODY                                              ,"CAST NICKEL COPPER (MONEL), ASTM A744 GRADE M-35-1",,2002-11-13
V03008,BONNET                                            ,"BOLTED, OS&Y",COBBS2  ,2002-11-13
V03008,BONNET GASKET                                     ,KLINGER TOP CHEM 2000,COBBS2  ,2002-11-13
V03008,DISC                                              ,"SPLIT WEDGE, NICKEL COPPER (MONEL)",,2002-11-13
V03008,ENDS                                              ,RAISED FACE FLANGED,,2002-11-13
V03008,OPERATOR                                          ,HANDWHEEL,,2002-11-13
V03008,PACKING                                           ,VIRGIN TEFLON,COBBS2  ,2002-11-13
V03008,PORT                                              ,FULL,,2002-11-13
V03008,RATING                                            ,ASME CLASS 300,,2002-11-13
V03008,STANDARD                                          ,ASME B16.34,,2002-11-13
V03008,STEM                                              ,NICKEL COPPER (MONEL),,2002-11-13
V03008,TRIM                                              ,"DISC: NICKEL COPPER (MONEL), SEAT: NICKEL COPPER (MONEL)",,2002-11-13
V03008,TYPE                                              ,GATE,,2002-11-13
V03009,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",,
V03009,BONNET                                            ,"BOLTED, OS&Y",,
V03009,DISC                                              ,FLEXIBLE,,
V03009,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03009,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03009,PORT                                              ,FULL,,
V03009,RATING                                            ,ASME CLASS 300,,
V03009,STANDARD                                          ,API 600,,
V03009,STEM                                              ,11-13% CR.,,
V03009,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03009,TYPE                                              ,GATE,,
V03010,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",,
V03010,BONNET                                            ,"BOLTED, OS&Y",,
V03010,DISC                                              ,FLEXIBLE,,
V03010,ENDS                                              ,RAISED FACE FLANGED,,
V03010,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03010,PORT                                              ,FULL,,
V03010,RATING                                            ,ASME CLASS 300,,
V03010,STANDARD                                          ,API 600,,
V03010,STEM                                              ,11-13% CR.,,
V03010,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03010,TYPE                                              ,GATE,,
V03011,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V03011,BONNET                                            ,"BOLTED, OS&Y",,
V03011,DISC                                              ,SOLID,,
V03011,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03011,OPERATOR                                          ,HANDWHEEL,,
V03011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03011,PORT                                              ,REDUCED,,
V03011,RATING                                            ,ASME CLASS 300,,
V03011,STANDARD                                          ,API 602,,
V03011,STEM                                              ,11-13% CR.,,
V03011,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03011,TYPE                                              ,GATE,,
V03012,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V03012,BONNET                                            ,"BOLTED, OS&Y",,
V03012,DISC                                              ,SOLID,,
V03012,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03012,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03012,PORT                                              ,FULL,,
V03012,RATING                                            ,ASME CLASS 300,,
V03012,STANDARD                                          ,ASME B16.34,,
V03012,STEM                                              ,316 STAINLESS STEEL,,
V03012,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS, CO CR-A HARDFACED",,
V03012,TYPE                                              ,GATE,,
V03013,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
V03013,BONNET                                            ,"BOLTED, OS&Y",,
V03013,DISC                                              ,FLEXIBLE,,
V03013,ENDS                                              ,RING JOINT FLANGED,,
V03013,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03013,PORT                                              ,FULL,,
V03013,RATING                                            ,ASME CLASS 300,,
V03013,STANDARD                                          ,API 600,,
V03013,STEM                                              ,11-13% CR.,,
V03013,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V03013,TYPE                                              ,GATE,,
V03014,BODY                                              ,"CAST ALLOY 20, ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744.",PCSSME  ,1999-2-8
V03014,BONNET                                            ,"BOLTED, OS&Y, TONGUE & GROOVE",,
V03014,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,1999-2-8
V03014,BONNET GASKET                                     ,"PTFE, GARLOCK ""GYLON"" 3500 (FAWN)",PCS41CR ,1997-7-21
V03014,DISC                                              ,SPLIT WEDGE OR DOUBLE DISC,,
V03014,ENDS                                              ,SOCKETWELD/SCREWED,,
V03014,OPERATOR                                          ,HANDWHEEL,,
V03014,PACKING                                           ,PTFE,,
V03014,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-26
V03014,RATING                                            ,ASME CLASS 300,,
V03014,STANDARD                                          ,ASME 16.34,,
V03014,STEM                                              ,ALLOY 20,,
V03014,TRIM                                              ,ALLOY 20,,
V03014,TYPE                                              ,GATE,,
V03015,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V03015,BONNET                                            ,"BOLTED, OS&Y",,
V03015,DISC                                              ,SOLID,,
V03015,ENDS                                              ,SOCKETWELD,,
V03015,OPERATOR                                          ,HANDWHEEL,,
V03015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03015,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-26
V03015,RATING                                            ,ASME CLASS 300,,
V03015,STANDARD                                          ,ASME B16.34,,
V03015,STEM                                              ,316 STAINLESS STEEL,,
V03015,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03015,TYPE                                              ,GATE,,
V03016,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V03016,BONNET                                            ,"BOLTED, OS&Y",,
V03016,DISC                                              ,SOLID,,
V03016,ENDS                                              ,SOCKETWELD/SCREWED,,
V03016,OPERATOR                                          ,HANDWHEEL,,
V03016,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03016,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-26
V03016,RATING                                            ,ASME CLASS 300,,
V03016,STANDARD                                          ,ASME B16.34,,
V03016,STEM                                              ,316 STAINLESS STEEL,,
V03016,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03016,TYPE                                              ,GATE,,
V03017,BODY                                              ,"CAST 316SS; ASTM A351, GR. CF8M",,
V03017,BONNET                                            ,"BOLTED, OS&Y",,
V03017,DISC                                              ,SOLID,,
V03017,ENDS                                              ,SCREWED,,
V03017,OPERATOR                                          ,HANDWHEEL,,
V03017,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03017,PORT                                              ,REDUCED OR FULL,PCSSME  ,1998-9-9
V03017,RATING                                            ,ASME CLASS 300,,
V03017,STANDARD                                          ,ASME B16.34,,
V03017,STEM                                              ,316 STAINLESS STEEL,,
V03017,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03017,TYPE                                              ,GATE,,
V03018,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCSSME  ,1997-4-18
V03018,BONNET                                            ,"FORGED 321H SS, ASTM A182 GR. F321H, WELDED, OS&Y",PCSSME  ,1997-4-18
V03018,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-18
V03018,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1997-4-18
V03018,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-4-18
V03018,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-18
V03018,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCSSME  ,1997-4-18
V03018,PORT                                              ,REDUCED OR FULL,PCSSME  ,1998-9-9
V03018,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-18
V03018,SERVICE                                           ,HOT GASES  AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03018,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03018,STEM                                              ,321H STAINLESS STEEL,PCSSME  ,1997-4-18
V03018,TRIM                                              ,"DISC: 321H STAINLESS STEEL, SEAT: 321H STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-4-18
V03018,TYPE                                              ,GATE,PCSSME  ,1997-4-18
V03019,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",PCSSME  ,1997-4-18
V03019,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-4-18
V03019,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-18
V03019,DISC                                              ,FLEXIBLE,PCSSME  ,1997-4-18
V03019,ENDS                                              ,"RAISED FACE FLANGED, SMOOTH FINISH (125 - 250 AARH)",PCSSME  ,1997-4-18
V03019,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03019,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCSSME  ,1997-4-18
V03019,PORT                                              ,FULL,PCSSME  ,1997-4-18
V03019,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-18
V03019,SERVICE                                           ,HOT GASES AT 1425F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-4-18
V03019,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03019,STEM                                              ,321 OR 347 STAINLESS STEEL,PCSSME  ,1997-4-18
V03019,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCSSME  ,1997-4-18
V03019,TYPE                                              ,GATE,PCSSME  ,1997-4-18
V03020,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",,
V03020,BONNET                                            ,"BOLTED, OS&Y",,
V03020,DISC                                              ,FLEXIBLE,,
V03020,ENDS                                              ,"BUTT WELDING, STD. WT. BORE",,
V03020,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03020,PORT                                              ,FULL,,
V03020,RATING                                            ,ASME CLASS 300,,
V03020,STANDARD                                          ,API 600,,
V03020,STEM                                              ,11-13% CR.,,
V03020,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03020,TYPE                                              ,GATE,,
V03021,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",PCSSME  ,1997-2-21
V03021,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-21
V03021,BONNET GASKET                                     ,"FLEXIBLE GRAPHITE, 316 SS TANG METAL INSERT, UNION CARBIDE GHE",PCSSME  ,1997-2-21
V03021,DISC                                              ,FLEXIBLE,PCSSME  ,1997-2-21
V03021,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03021,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03021,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-21
V03021,PORT                                              ,FULL,PCSSME  ,1997-2-21
V03021,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-21
V03021,STANDARD                                          ,API 600,PCSSME  ,1997-2-21
V03021,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V03021,TRIM                                              ,"DISC: ALLOY 20; SEAT: CARBON STEEL, CO CR-A (STELLITE #6) HARDFACED",PCSSME  ,1997-2-21
V03021,TYPE                                              ,GATE,PCSSME  ,1997-2-21
V03022,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1997-6-16
V03022,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-16
V03022,DISC                                              ,SOLID,PCSSME  ,1997-6-16
V03022,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-16
V03022,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-16
V03022,PORT                                              ,FULL,PCSSME  ,1997-6-16
V03022,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-16
V03022,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-16
V03022,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-16
V03022,TYPE                                              ,GATE,PCSSME  ,1997-6-16
V03023,BODY                                              ,"CAST 347H STAINLESS STEEL; ASTM A351, GR. CF8C, 0.04% MIN. CARBON CONTENT",PCSSME  ,1997-4-10
V03023,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-4-10
V03023,BONNET BOLTING                                    ,"304 STAINLESS STEEL, ASTM A193 GR B8M CLASS 1, A194 GR 8 NUTS",PCSSME  ,1997-4-10
V03023,DISC                                              ,"SOLID OR FLEXIBLE (PREFER FLEXIBLE WEDGE IN 2"" AND LARGER SIZE VALVES)",PCSSME  ,1997-4-10
V03023,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),PCSSME  ,1997-4-10
V03023,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-4-10
V03023,PORT                                              ,FULL OR REDUCED,PCSSME  ,1997-4-10
V03023,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-10
V03023,SERVICE                                           ,HOT HYDROCARBON GASES AT 55 PSIG AND 1425F,PCSSME  ,1997-4-10
V03023,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-10
V03023,STEM                                              ,321H OR 347H STAINLESS STEEL,PCSSME  ,1997-4-10
V03023,TRIM                                              ,"DISC: 321H OR 347H STAINLESS STEEL, SEAT: 347H STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-4-10
V03023,TYPE                                              ,GATE,PCSSME  ,1997-4-10
V03024,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCSSME  ,1997-4-22
V03024,BONNET                                            ,"FORGED 321H SS, ASTM A182 GR. F321H, WELDED, OS&Y",PCSSME  ,1997-4-22
V03024,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-22
V03024,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1997-4-22
V03024,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-4-22
V03024,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-22
V03024,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCSSME  ,1997-4-22
V03024,PORT                                              ,REDUCED,PCSSME  ,1997-4-22
V03024,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-22
V03024,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03024,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-22
V03024,STEM                                              ,321H STAINLESS STEEL,PCSSME  ,1997-4-22
V03024,TRIM                                              ,"DISC: 321H STAINLESS STEEL, SEAT: 321H STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-4-22
V03024,TYPE                                              ,GATE,PCSSME  ,1997-4-22
V03025,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR A182 GRADE F316L",PCSSME  ,1999-7-9
V03025,BONNET                                            ,"EXTENDED, BOLTED, OS & Y",PCSSME  ,1999-7-9
V03025,DISC                                              ,"SOLID, WITH 5/32"" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE",PCSSME  ,1999-7-9
V03025,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V03025,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03025,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03025,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03025,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03025,SERVICE                                           ,"CRYOGENIC, -150F",PCSSME  ,1999-7-14
V03025,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03025,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03025,TRIM                                              ,"DISC: 316 SS, SEAT: 316 SS CO CR-A HARDFACED",PCSSME  ,1999-7-9
V03025,TYPE                                              ,"GATE, CRYOGENIC",PCSSME  ,1997-6-19
V03026,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR A182 GRADE F316L",PCSSME  ,1999-7-9
V03026,BONNET                                            ,"EXTENDED, BOLTED, OS & Y",PCSSME  ,1999-7-9
V03026,DISC                                              ,"SOLID, WITH 5/32"" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE",PCSSME  ,1999-7-9
V03026,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-19
V03026,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03026,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03026,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03026,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03026,SERVICE                                           ,"CRYOGENIC, -150F",PCSSME  ,1999-7-14
V03026,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03026,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03026,TRIM                                              ,"DISC: 316SS, SEAT: 316 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-9
V03026,TYPE                                              ,"GATE, CRYOGENIC",PCSSME  ,1997-6-19
V03027,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",PCSSME  ,1999-5-10
V03027,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1999-5-10
V03027,DISC                                              ,SOLID,PCSSME  ,1999-5-10
V03027,ENDS                                              ,THREADED,PCSSME  ,1999-5-10
V03027,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-5-10
V03027,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-5-10
