Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03027,PORT                                              ,FULL OR REDUCED,PCSSME  ,1999-5-10
V03027,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-10
V03027,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-10
V03027,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-5-10
V03027,TYPE                                              ,GATE,PCSSME  ,1999-5-10
V03028,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,PCSSME  ,1999-6-16
V03028,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1999-6-16
V03028,DISC                                              ,SOLID,PCSSME  ,1999-6-16
V03028,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1999-6-16
V03028,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-6-16
V03028,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-6-16
V03028,PORT                                              ,REDUCED,PCSSME  ,1999-6-16
V03028,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-6-16
V03028,STANDARD                                          ,API 602,PCSSME  ,1999-6-16
V03028,STEM                                              ,11-13% CR.,PCSSME  ,1999-6-16
V03028,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1999-6-16
V03028,TYPE                                              ,GATE,PCSSME  ,1999-6-16
V03029,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCC",PCSSME  ,1999-7-12
V03029,BOLTING                                           ,"ASTM 320, GRADE L7, WITH ASTM A194, GRADE 4 NUTS",PCSSME  ,1999-7-12
V03029,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-12
V03029,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1999-7-12
V03029,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V03029,OPERATOR                                          ,"2"" - 8"" HANDWHEEL; 10"" & LARGER GEAR WITH 80# MAX. RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-12
V03029,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V03029,PORT                                              ,FULL,PCSSME  ,1999-7-12
V03029,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-12
V03029,STANDARD                                          ,API 600,PCSSME  ,1999-7-12
V03029,STEM                                              ,316 SS,PCSSME  ,1999-7-12
V03029,TRIM                                              ,"DISC: 316 SS.; SEAT: 316 SS., CO CR-A HARDFACED",PCSSME  ,1999-7-12
V03030,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V03030,BONNET                                            ,"BOLTED, OS&Y",,
V03030,DISC                                              ,SOLID,,
V03030,ENDS                                              ,RAISED FACE FLANGED,,
V03030,OPERATOR                                          ,HANDWHEEL,,
V03030,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03030,PORT                                              ,REDUCED,,
V03030,RATING                                            ,ASME CLASS 300,,
V03030,STANDARD                                          ,API 602,,
V03030,STEM                                              ,11-13% CR.,,
V03030,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03030,TYPE                                              ,GATE,,
V03031,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M OR A182 GRADE F316",PCSSME  ,1999-7-9
V03031,BONNET                                            ,"EXTENDED, BOLTED, OS & Y",PCSSME  ,1999-7-9
V03031,DISC                                              ,"SOLID, WITH 5/32"" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE",PCSSME  ,1999-7-9
V03031,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03031,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-9
V03031,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03031,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03031,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03031,SERVICE                                           ,"CRYOGENIC, -150F",PCSSME  ,1999-7-14
V03031,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03031,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03031,TRIM                                              ,"DISC: 316 SS, SEAT: 316 SS CO CR-A HARDFACED",PCSSME  ,1999-7-9
V03031,TYPE                                              ,"GATE, CRYOGENIC",PCSSME  ,1999-7-9
V03032,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03032,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03032,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03033,BODY                                              ,"317 SS, ASTM A744 GRADE CG8M OR ASTM A182 GR. F317",PCSSME  ,1999-7-21
V03033,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-14
V03033,DISC                                              ,SOLID,PCSSME  ,1999-7-14
V03033,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V03033,OPERATOR                                          ,"1/2"" TO 8"" HANDWHEEL, 10"" AND LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE",PCSSME  ,1999-7-14
V03033,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V03033,PORT                                              ,"FULL, 1/2"" TO 2"" MAY BE REDUCED PORT",PCSSME  ,1999-7-14
V03033,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03033,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03033,STEM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-14
V03033,TRIM                                              ,"DISC: 317 SS; SEATS: 317 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-14
V03033,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03034,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03034,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03034,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03035,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1997-6-19
V03035,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-19
V03035,DISC                                              ,SOLID,PCSSME  ,1997-6-19
V03035,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),PCSSME  ,1997-6-19
V03035,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03035,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-19
V03035,PORT                                              ,FULL,PCSSME  ,1997-6-19
V03035,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03035,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03035,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-19
V03035,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03036,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",PCSSME  ,1997-7-16
V03036,BONNET                                            ,"BOLTED, OS&Y, CAST 347 SS; ASTM A351, GR. CF8C",PCSSME  ,1997-7-17
V03036,BONNET BOLTING                                    ,"ASTM A193 GRADE B8, CLASS 1 AND NUTS TO ASTM A194 GR. 8",PCSSME  ,1997-7-16
V03036,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1997-7-16
V03036,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),PCSSME  ,1997-7-16
V03036,OPERATOR                                          ,"1/2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03036,PACKING                                           ,"SIX RINGS OF: MINIMUM TWO GARLOC THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX, FOLLOWED BY A RING OF GARLOCK 1303DRY, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.",PCSSME  ,1997-7-21
V03036,PORT                                              ,FULL,PCSSME  ,1997-7-16
V03036,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-16
V03036,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03036,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V03036,STEM                                              ,F347 STAINLESS STEEL,PCSSME  ,1997-7-16
V03036,TRIM                                              ,"DISC:  347 STAINLESS STEEL SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RING",PCSSME  ,1997-7-16
V03036,TYPE                                              ,GATE,PCSSME  ,1997-7-16
V03040,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
V03040,BONNET                                            ,"BOLTED, OS&Y",,
V03040,DISC                                              ,FLEXIBLE,,
V03040,ENDS                                              ,RAISED FACE FLANGED,,
V03040,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03040,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03040,PORT                                              ,FULL,,
V03040,RATING                                            ,ASME CLASS 300,,
V03040,STANDARD                                          ,API 600,,
V03040,STEM                                              ,11-13% CR.,,
V03040,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V03040,TYPE                                              ,GATE,,
V03041,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",PCSSME  ,1997-6-19
V03041,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-19
V03041,DISC                                              ,SOLID,PCSSME  ,1997-6-19
V03041,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V03041,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-19
V03041,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-19
V03041,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-9-9
V03041,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03041,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03041,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-19
V03041,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03042,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",PCSSME  ,1997-6-19
V03042,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-19
V03042,DISC                                              ,SOLID,PCSSME  ,1997-6-19
V03042,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-19
V03042,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-19
V03042,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-19
V03042,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-9-9
V03042,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03042,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03042,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-19
V03042,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03045,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03045,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
V03045,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03045,DISC                                              ,SOLID,,
V03045,ENDS                                              ,RAISED FACE FLANGED,,
V03045,OPERATOR                                          ,HANDWHEEL,,
V03045,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03045,PORT                                              ,REDUCED,,
V03045,RATING                                            ,ASME CLASS 300,,
V03045,STANDARD                                          ,API 602,,
V03045,STEM                                              ,11-13% CR.,,
V03045,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03045,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03046,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03046,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",PCSSME  ,1997-1-30
V03046,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03046,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V03046,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-30
V03046,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03046,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03046,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V03046,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03046,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03046,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-30
V03046,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03046,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-30
V03050,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
V03050,BONNET                                            ,"BOLTED, OS&Y",,
V03050,DISC                                              ,SOLID,,
V03050,ENDS                                              ,RAISED FACE FLANGED,,
V03050,OPERATOR                                          ,HANDWHEEL,,
V03050,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03050,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V03050,RATING                                            ,ASME CLASS 300,,
V03050,STANDARD                                          ,API 602,,
V03050,STEM                                              ,11-13% CR.,,
V03050,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03050,TYPE                                              ,GATE,,
V03060,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V03060,BONNET                                            ,"BOLTED, OS&Y",,
V03060,DISC                                              ,FLEXIBLE,,
V03060,ENDS                                              ,RAISED FACE FLANGED,,
V03060,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03060,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03060,PORT                                              ,FULL,,
V03060,RATING                                            ,ASME CLASS 300,,
V03060,STANDARD                                          ,API 600,,
V03060,STEM                                              ,11-13% CR.,,
V03060,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V03060,TYPE                                              ,GATE,,
V03071,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
V03071,BONNET                                            ,"BOLTED, OS&Y",,
V03071,DISC                                              ,SOLID,,
V03071,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03071,OPERATOR                                          ,HANDWHEEL,,
V03071,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03071,PORT                                              ,REDUCED,,
V03071,RATING                                            ,ASME CLASS 300,,
V03071,STANDARD                                          ,API 602,,
V03071,STEM                                              ,11-13% CR.,,
V03071,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03071,TYPE                                              ,GATE,,
V03081,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V03081,BONNET                                            ,"BOLTED, OS&Y",,
V03081,DISC                                              ,FLEXIBLE,,
V03081,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03081,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03081,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03081,PORT                                              ,FULL,,
V03081,RATING                                            ,ASME CLASS 300,,
V03081,STANDARD                                          ,API 600,,
V03081,STEM                                              ,11-13% CR.,,
V03081,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V03081,TYPE                                              ,GATE,,
V03085,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03085,BODY                                              ,CARBON STEEL; ASTM A105,,
V03085,BONNET                                            ,"WELDED, OS&Y",,
V03085,DISC                                              ,SOLID,,
V03085,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03085,OPERATOR                                          ,HANDWHEEL,,
V03085,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03085,PORT                                              ,REDUCED,,
V03085,RATING                                            ,ASME CLASS 300,,
V03085,STANDARD                                          ,API 602,,
V03085,STEM                                              ,11-13% CR.,,
V03085,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03085,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03086,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03086,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V03086,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V03086,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V03086,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-22
V03086,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V03086,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V03086,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V03086,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-22
V03086,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V03086,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-22
V03086,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03086,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V03090,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V03090,BONNET                                            ,"BOLTED, OS&Y",,
V03090,BONNET BOLTING                                    ,ASTM A193 GR B16 AND NUTS TO ASTM A194 GR 2H.,,
V03090,DISC                                              ,SOLID,,
V03090,ENDS                                              ,RING JOINT FLANGED,,
V03090,OPERATOR                                          ,HANDWHEEL,,
V03090,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03090,PORT                                              ,REDUCED,,
V03090,RATING                                            ,ASME CLASS 300,,
V03090,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03090,STANDARD                                          ,API 602,,
V03090,STEM                                              ,11-13% CR.,,
V03090,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V03090,TYPE                                              ,GATE,,
V03100,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V03100,BONNET                                            ,"BOLTED, OS&Y",,
V03100,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03100,DISC                                              ,FLEXIBLE,,
V03100,ENDS                                              ,RING JOINT FLANGED,,
V03100,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03100,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03100,PORT                                              ,FULL,,
V03100,RATING                                            ,ASME CLASS 300,,
V03100,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03100,STANDARD                                          ,API 600,,
V03100,STEM                                              ,11-13% CR.,,
V03100,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V03100,TYPE                                              ,GATE,,
V03150,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V03150,BODY                                              ,CARBON STEEL; ASTM A105,,
V03150,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-28
V03150,DISC                                              ,SOLID,,
V03150,ENDS                                              ,RAISED FACE FLANGED,,
V03150,OPERATOR                                          ,HANDWHEEL,,
V03150,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03150,PORT                                              ,REDUCED,,
V03150,RATING                                            ,ASME CLASS 300,,
V03150,STANDARD                                          ,API 602,,
V03150,STEM                                              ,11-13% CR.,,
V03150,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03150,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03151,BELLOWS                                           ,"321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-22
V03151,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V03151,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V03151,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V03151,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V03151,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V03151,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V03151,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V03151,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-22
V03151,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V03151,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-22
V03151,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03151,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V03152,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03152,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03152,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-28
V03152,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03152,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03152,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03152,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03152,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03152,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03152,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03152,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-28
V03152,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03152,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03153,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03153,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03153,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-28
V03153,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03153,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03153,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03153,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03153,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03153,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03153,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03153,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-28
V03153,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03153,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03154,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-28
V03154,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03154,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-28
V03154,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03154,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03154,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03154,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03154,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03154,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03154,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03154,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03154,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03154,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03155,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V03155,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V03155,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,2007-12-3
V03155,DISC                                              ,SOLID,,2007-12-3
V03155,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V03155,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V03155,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V03155,PORT                                              ,REDUCED,,2007-12-3
V03155,RATING                                            ,ASME CLASS 300,,2007-12-3
V03155,STANDARD                                          ,API 602,,2007-12-3
V03155,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V03155,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V03155,TYPE                                              ,"GATE, BELLOWS SEAL",,2007-12-3
V03156,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-28
V03156,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-23
V03156,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-28
V03156,DISC                                              ,SOLID,PCSSME  ,1997-1-23
V03156,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-23
V03156,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-23
V03156,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-23
V03156,PORT                                              ,REDUCED,PCSSME  ,1997-1-23
V03156,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-23
V03156,STANDARD                                          ,API 602,PCSSME  ,1997-1-23
V03156,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-23
V03156,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V03156,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-23
V03157,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03157,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03157,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-28
V03157,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03157,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03157,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03157,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03157,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03157,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03157,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03157,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03157,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V03157,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03158,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-28
V03158,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03158,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-28
V03158,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03158,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03158,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03158,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03158,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03158,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03158,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03158,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03158,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V03158,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03201,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GR. LCC OR A350 GR. LF2",PCSSME  ,1999-7-9
V03201,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-9
V03201,DISC                                              ,SOLID,PCSSME  ,1999-7-9
V03201,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03201,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03201,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03201,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03201,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-9
V03201,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V03201,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03201,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03201,TYPE                                              ,GATE,PCSSME  ,1999-7-9
V03202,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,1999-7-9
V03202,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-9
V03202,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-9
V03202,DISC                                              ,SOLID,PCSSME  ,1999-7-9
V03202,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03202,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03202,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03202,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03202,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03202,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V03202,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03202,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03202,TYPE                                              ,GATE - BELLOWS SEAL,PCSSME  ,1999-7-9
V03203,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB",PCSSME  ,1999-7-9
V03203,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-9
V03203,DISC                                              ,FLEXIBLE,PCSSME  ,1999-7-9
V03203,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03203,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-9
V03203,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03203,PORT                                              ,FULL,PCSSME  ,1999-7-9
V03203,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03203,STANDARD                                          ,API 600,PCSSME  ,1999-7-9
V03203,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03203,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03203,TYPE                                              ,GATE,PCSSME  ,1999-7-9
V03204,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03205,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03206,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03207,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03208,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03209,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03210,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03300,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-6
V03300,BODY                                              ,"FORGED 9CR - 1 MO; ASTM A182, GR. F9",,
V03300,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-6
V03300,DISC                                              ,SOLID,,
V03300,ENDS                                              ,RAISED FACE FLANGED,,
V03300,OPERATOR                                          ,HANDWHEEL,,
V03300,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03300,PORT                                              ,REDUCED,,
V03300,RATING                                            ,ASME CLASS 300,,
V03300,STANDARD                                          ,API 602,,
V03300,STEM                                              ,11-13% CR.,,
V03300,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03300,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03301,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03301,BODY                                              ,"FORGED 1 1/4CR - 1/2 MO; ASTM A182, GR. F11",,
V03301,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V03301,DISC                                              ,SOLID,,
V03301,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03301,OPERATOR                                          ,HANDWHEEL,,
V03301,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03301,PORT                                              ,REDUCED,,
V03301,RATING                                            ,ASME CLASS 300,,
V03301,STANDARD                                          ,API 602,,
V03301,STEM                                              ,11-13% CR.,,
V03301,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03301,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03302,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-6
V03302,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
V03302,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-6
V03302,DISC                                              ,SOLID,,
V03302,ENDS                                              ,RING JOINT FLANGED,,
V03302,OPERATOR                                          ,HANDWHEEL,,
V03302,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03302,PORT                                              ,REDUCED,,
V03302,RATING                                            ,ASME CLASS 300,,
V03302,STANDARD                                          ,API 602,,
V03302,STEM                                              ,11-13% CR.,,
V03302,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03302,TYPE                                              ,"GATE, BELLOWS SEAL",,
