Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03303,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-6
V03303,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",PCSSME  ,1997-2-6
V03303,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-6
V03303,DISC                                              ,SOLID,PCSSME  ,1997-2-6
V03303,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-6
V03303,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-6
V03303,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-6
V03303,PORT                                              ,REDUCED,PCSSME  ,1997-2-6
V03303,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-6
V03303,STANDARD                                          ,API 602,PCSSME  ,1997-2-6
V03303,STEM                                              ,11-13% CR.,PCSSME  ,1997-2-6
V03303,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03303,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-6
V03304,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03304,BODY                                              ,CARBON STEEL; ASTM A105,,
V03304,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V03304,DISC                                              ,SOLID,,
V03304,ENDS                                              ,RAISED FACE FLANGED,,
V03304,OPERATOR                                          ,HANDWHEEL,,
V03304,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03304,PORT                                              ,REDUCED,,
V03304,RATING                                            ,ASME CLASS 300,,
V03304,STANDARD                                          ,API 602,,
V03304,STEM                                              ,316 STAINLESS STEEL,,
V03304,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03304,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03305,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03305,BODY                                              ,"FORGED 1 1/4CR - 1/2 MO; ASTM A182, GR. F11",,
V03305,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03305,DISC                                              ,SOLID,,
V03305,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-1-30
V03305,OPERATOR                                          ,HANDWHEEL,,
V03305,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03305,PORT                                              ,REDUCED,,
V03305,RATING                                            ,ASME CLASS 300,,
V03305,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03305,STANDARD                                          ,API 602,,
V03305,STEM                                              ,11-13% CR.,,
V03305,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03305,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03306,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03306,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-29
V03306,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V03306,DISC                                              ,SOLID,PCSSME  ,1997-1-29
V03306,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-29
V03306,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-29
V03306,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-29
V03306,PORT                                              ,REDUCED,PCSSME  ,1997-1-29
V03306,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-29
V03306,STANDARD                                          ,API 602,PCSSME  ,1997-1-29
V03306,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-29
V03306,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03306,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-29
V03307,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03307,BODY                                              ,"FORGED 1 1/4CR - 1/2 MO; ASTM A182, GR. F11",PCSSME  ,1997-1-30
V03307,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03307,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V03307,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-30
V03307,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03307,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03307,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V03307,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03307,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03307,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-30
V03307,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03307,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-30
V03308,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03308,BODY                                              ,"FORGED 1 1/4CR - 1/2 MO; ASTM A182, GR. F11",PCSSME  ,1997-1-30
V03308,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03308,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V03308,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-1-30
V03308,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03308,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03308,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V03308,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03308,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-30
V03308,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03308,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-30
V03308,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03308,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-30
V03309,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-11
V03309,BODY                                              ,"FORGED 9CR - 1 MO; ASTM A182, GR. F9",PCSSME  ,1997-2-11
V03309,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-11
V03309,DISC                                              ,SOLID,PCSSME  ,1997-2-11
V03309,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-11
V03309,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-11
V03309,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-11
V03309,PORT                                              ,REDUCED,PCSSME  ,1997-2-11
V03309,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-11
V03309,STANDARD                                          ,API 602,PCSSME  ,1997-2-11
V03309,STEM                                              ,11-13% CR.,PCSSME  ,1997-2-11
V03309,TRIM                                              ,"DISC AND SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03309,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-11
V03310,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,1999-7-14
V03310,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M OR A182 GRADE F316",PCSSME  ,1999-7-14
V03310,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-14
V03310,DISC                                              ,"SOLID WITH 5/32"" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE",PCSSME  ,1999-7-14
V03310,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V03310,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V03310,PORT                                              ,REDUCED,PCSSME  ,1999-7-14
V03310,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-14
V03310,SERVICE                                           ,"CRYOGENIC, -150F",PCSSME  ,1999-7-14
V03310,STANDARD                                          ,API 602,PCSSME  ,1999-7-14
V03310,STEM                                              ,316 SS,PCSSME  ,1999-7-14
V03310,TRIM                                              ,DISC: 316SS; SEATS: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-14
V03310,TYPE                                              ,GATE-BELLOWS SEAL,PCSSME  ,1999-7-14
V03350,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V03350,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
V03350,BONNET                                            ,"WELDED, OS&Y",,
V03350,DISC                                              ,SOLID,,
V03350,ENDS                                              ,SOCKETWELD,,
V03350,OPERATOR                                          ,HANDWHEEL,,
V03350,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03350,PORT                                              ,REDUCED,,
V03350,RATING                                            ,ASME CLASS 300,,
V03350,STANDARD                                          ,API 602,,
V03350,STEM                                              ,316 STAINLESS STEEL,,
V03350,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V03350,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03351,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V03351,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
V03351,BONNET                                            ,"WELDED, OS&Y",,
V03351,DISC                                              ,SOLID,,
V03351,ENDS                                              ,SOCKETWELD/SCREWED,,
V03351,OPERATOR                                          ,HANDWHEEL,,
V03351,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03351,PORT                                              ,REDUCED,,
V03351,RATING                                            ,ASME CLASS 300,,
V03351,STANDARD                                          ,API 602,,
V03351,STEM                                              ,316 STAINLESS STEEL,,
V03351,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V03351,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03352,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03352,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
V03352,BONNET                                            ,"WELDED, OS&Y",,
V03352,DISC                                              ,SOLID,,
V03352,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03352,OPERATOR                                          ,HANDWHEEL,,
V03352,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03352,PORT                                              ,REDUCED,,
V03352,RATING                                            ,ASME CLASS 300,,
V03352,STANDARD                                          ,API 602,,
V03352,STEM                                              ,316 STAINLESS STEEL,,
V03352,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03352,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03353,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03353,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
V03353,BONNET                                            ,"WELDED, OS&Y",,
V03353,DISC                                              ,SOLID,,
V03353,ENDS                                              ,RAISED FACE FLANGED,,
V03353,OPERATOR                                          ,HANDWHEEL,,
V03353,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03353,PORT                                              ,REDUCED,,
V03353,RATING                                            ,ASME CLASS 300,,
V03353,STANDARD                                          ,API 602,,
V03353,STEM                                              ,316 STAINLESS STEEL,,
V03353,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03353,TYPE                                              ,"GATE, BELLOWS SEAL",,
V03354,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03354,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",PCSSME  ,1997-2-12
V03354,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V03354,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V03354,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V03354,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03354,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03354,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V03354,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03354,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03354,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03354,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03354,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V03355,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03355,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",PCSSME  ,1997-2-12
V03355,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V03355,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V03355,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-12
V03355,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03355,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03355,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V03355,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03355,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03355,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03355,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03355,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V03360,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCS41CR ,1997-8-6
V03360,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",PCS41CR ,1997-8-6
V03360,BONNET                                            ,"WELDED, OS&Y",PCS41CR ,1997-8-6
V03360,DISC                                              ,SOLID,PCS41CR ,1997-8-6
V03360,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCS41CR ,1997-8-6
V03360,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-6
V03360,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-6
V03360,PORT                                              ,REDUCED,PCS41CR ,1997-8-6
V03360,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-6
V03360,SERVICE                                           ,HOT GAS AT 55 PSIG AND 1425 DEGREES F,PCS41CR ,1997-8-7
V03360,STANDARD                                          ,API 602,PCS41CR ,1997-8-6
V03360,STEM                                              ,347 STAINLESS STEEL,PCS41CR ,1997-8-6
V03360,TRIM                                              ,"DISC AND SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V03360,TYPE                                              ,"GATE, BELLOWS SEAL",PCS41CR ,1997-8-6
V03365,BODY                                              ,FORGED CARBON STEEL; ASME SA105,THOM1J  ,2005-1-26
V03365,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-1-26
V03365,DISC                                              ,SOLID,THOM1J  ,2005-1-26
V03365,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-1-26
V03365,OPERATOR                                          ,HANDWHEEL,THOM1J  ,2005-1-26
V03365,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-1-26
V03365,PORT                                              ,REDUCED,THOM1J  ,2005-1-26
V03365,RATING                                            ,ASME CLASS 300,THOM1J  ,2005-1-26
V03365,STANDARD                                          ,API 602,THOM1J  ,2005-1-26
V03365,STEM                                              ,11-13% Cr,THOM1J  ,2005-1-26
V03365,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-26
V03365,TYPE                                              ,GATE,THOM1J  ,2005-1-26
V03366,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-1-26
V03366,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-1-26
V03366,DISC                                              ,FLEXIBLE,THOM1J  ,2005-1-26
V03366,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-1-26
V03366,OPERATOR                                          ,"2""-8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BSAED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-1-26
V03366,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOME RING OF BRAIDED CARBON YARN,THOM1J  ,2005-1-26
V03366,PORT                                              ,FULL,THOM1J  ,2005-1-26
V03366,RATING                                            ,ASME CLASS 300,THOM1J  ,2005-1-26
V03366,STANDARD                                          ,API 600,THOM1J  ,2005-1-26
V03366,STEM                                              ,11-13% Cr,THOM1J  ,2005-1-26
V03366,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-26
V03366,TYPE                                              ,GATE,THOM1J  ,2005-1-26
V03367,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-1-26
V03367,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-1-26
V03367,DISC                                              ,FLEXIBLE,THOM1J  ,2005-1-26
V03367,ENDS                                              ,"BUTT WELDING, BORE TO MATCH PIPE",THOM1J  ,2005-1-26
V03367,OPERATOR                                          ,"2""-8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-1-26
V03367,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-1-26
V03367,PORT                                              ,FULL,THOM1J  ,2005-1-26
V03367,RATING                                            ,ASME CLASS 300,THOM1J  ,2005-1-26
V03367,STANDARD                                          ,API 600,THOM1J  ,2005-1-26
V03367,STEM                                              ,11-13% Cr,THOM1J  ,2005-1-26
V03367,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-26
V03367,TYPE                                              ,GATE,THOM1J  ,2005-1-26
V03400,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03400,BONNET                                            ,"BOLTED, OS&Y",,
V03400,DISC                                              ,PLUG TYPE,,
V03400,ENDS                                              ,"BUTT WELDING, STD. WT. BORE",,
V03400,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03400,PORT                                              ,N/A,,
V03400,RATING                                            ,ASME CLASS 300,,
V03400,STANDARD                                          ,ASME B16.34,,
V03400,STEM                                              ,11-13% CR.,,
V03400,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03400,TYPE                                              ,GLOBE,,
V03402,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-3
V03402,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V03402,DISC                                              ,PLUG TYPE,,2007-12-3
V03402,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V03402,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V03402,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V03402,PORT                                              ,N/A,,2007-12-3
V03402,RATING                                            ,ASME CLASS 300,,2007-12-3
V03402,STANDARD                                          ,ASME B16.34,,2007-12-3
V03402,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V03402,TRIM                                              ,"PLUG: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V03402,TYPE                                              ,GLOBE,,2007-12-3
V03403,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03403,BONNET                                            ,"BOLTED, OS&Y",,
V03403,DISC                                              ,PLUG TYPE,,
V03403,ENDS                                              ,RAISED FACE FLANGED,,
V03403,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03403,PORT                                              ,N/A,,
V03403,RATING                                            ,ASME CLASS 300,,
V03403,STANDARD                                          ,ASME B16.34,,
V03403,STEM                                              ,316 STAINLESS STEEL,,
V03403,TRIM                                              ,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03403,TYPE                                              ,GLOBE,,
V03404,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03404,BODY                                              ,CARBON STEEL; ASTM A105,,
V03404,BONNET                                            ,"WELDED, OS&Y",,
V03404,DISC                                              ,PLUG TYPE,,
V03404,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03404,OPERATOR                                          ,HANDWHEEL,,
V03404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03404,PORT                                              ,NA,,
V03404,RATING                                            ,ASME CLASS 300,,
V03404,STANDARD                                          ,API 602,,
V03404,STEM                                              ,11 - 13 % CR.,,
V03404,TRIM                                              ,"DISC AND SEAT: 11 - 13 % CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03404,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03405,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03405,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V03405,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V03405,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V03405,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-22
V03405,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V03405,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V03405,PORT                                              ,NA,PCSSME  ,1997-1-22
V03405,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-22
V03405,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V03405,STEM                                              ,11 - 13 % CR.,PCSSME  ,1997-1-22
V03405,TRIM                                              ,"DISC AND SEAT: 11 - 13 % CR., CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03405,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-22
V03406,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V03406,BONNET                                            ,"BOLTED, OS&Y",,
V03406,DISC                                              ,PLUG TYPE,,
V03406,ENDS                                              ,RAISED FACE FLANGED,,
V03406,OPERATOR                                          ,HANDWHEEL,,
V03406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03406,PORT                                              ,N/A,,
V03406,RATING                                            ,ASME CLASS 300,,
V03406,STANDARD                                          ,ASME B16.34,,
V03406,STEM                                              ,316 STAINLESS STEEL,,
V03406,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03406,TYPE                                              ,GLOBE,,
V03408,BODY                                              ,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,2002-11-13
V03408,BONNET                                            ,"BOLTED, OS&Y",COBBS2  ,2002-11-13
V03408,BONNET GASKET                                     ,KLINGER TOP CHEM 2000,COBBS2  ,2002-11-13
V03408,DISC                                              ,"PLUG TYPE, NICKEL-COPPER (MONEL)",,2002-11-13
V03408,ENDS                                              ,RAISED FACE FLANGED,,2002-11-13
V03408,OPERATOR                                          ,HANDWHEEL,,2002-11-13
V03408,PACKING                                           ,VIRGIN TEFLON,COBBS2  ,2002-11-13
V03408,PORT                                              ,FULL,,2002-11-13
V03408,RATING                                            ,ASME CLASS 300,,2002-11-13
V03408,STANDARD                                          ,ASME B16.34,,2002-11-13
V03408,STEM                                              ,NICKEL-COPPER (MONEL),,2002-11-13
V03408,TRIM                                              ,"DISC: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,2002-11-13
V03408,TYPE                                              ,GLOBE,,2002-11-13
V03409,BODY                                              ,"CAST 316 STAINLESS STEEL, ASTM A351, GR. CF8M",,
V03409,BONNET                                            ,"BOLTED, OS&Y",,
V03409,DISC                                              ,PLUG TYPE,,
V03409,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03409,OPERATOR                                          ,HANDWHEEL,,
V03409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03409,PORT                                              ,N/A,,
V03409,RATING                                            ,ASME CLASS 300,,
V03409,STANDARD                                          ,ASME B16.34,,
V03409,STEM                                              ,316 STAINLESS STEEL,,
V03409,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03409,TYPE                                              ,GLOBE,,
V03410,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03410,BONNET                                            ,"BOLTED, OS&Y",,
V03410,DISC                                              ,PLUG TYPE,,
V03410,ENDS                                              ,RAISED FACE FLANGED,,
V03410,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03410,PORT                                              ,N/A,,
V03410,RATING                                            ,ASME CLASS 300,,
V03410,STANDARD                                          ,ASME B16.34,,
V03410,STEM                                              ,11-13% CR.,,
V03410,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03410,TYPE                                              ,GLOBE,,
V03411,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03411,BONNET                                            ,"BOLTED, OS&Y",,
V03411,DISC                                              ,PLUG TYPE,,
V03411,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03411,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03411,PORT                                              ,N/A,,
V03411,RATING                                            ,ASME CLASS 300,,
V03411,STANDARD                                          ,ASME B16.34,,
V03411,STEM                                              ,11-13% CR.,,
V03411,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03411,TYPE                                              ,GLOBE,,
V03412,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V03412,BONNET                                            ,"BOLTED, OS&Y",,
V03412,DISC                                              ,"SOLID, PLUG TYPE",,
V03412,ENDS                                              ,SOCKETWELD,,
V03412,OPERATOR                                          ,HANDWHEEL,,
V03412,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03412,PORT                                              ,N/A,,
V03412,RATING                                            ,ASME CLASS 300,,
V03412,STANDARD                                          ,ASME B16.34,,
V03412,STEM                                              ,316 STAINLESS STEEL,,
V03412,TRIM                                              ,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V03412,TYPE                                              ,GLOBE,,
V03413,BODY                                              ,"CAST ALLOY 20; ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744. (5)",COBBS2  ,2002-11-12
V03413,BONNET                                            ,"BOLTED, OS&Y",,2002-11-12
V03413,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2002-11-12
V03413,BONNET GASKET                                     ,KLINGER TOP CHEM 2000,COBBS2  ,2002-11-12
V03413,DISC                                              ,PLUG TYPE,,2002-11-12
V03413,ENDS                                              ,RAISED FACE FLANGED,,2002-11-12
V03413,OPERATOR                                          ,HANDWHEEL,,2002-11-12
V03413,PACKING                                           ,VIRGIN TEFLON,COBBS2  ,2002-11-12
V03413,PORT                                              ,N/A,,2002-11-12
V03413,RATING                                            ,ASME CLASS 300,,2002-11-12
V03413,STANDARD                                          ,ASME B16.34,,2002-11-12
V03413,STEM                                              ,ALLOY 20,,2002-11-12
V03413,TRIM                                              ,ALLOY 20,,2002-11-12
V03413,TYPE                                              ,GLOBE,,2002-11-12
V03414,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCSSME  ,1997-2-21
V03414,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-21
V03414,BONNET GASKET                                     ,"FLEXIBLE GRAPHITE, 316 SS TANG METAL INSERT, UNION CARBIDE GHE",PCSSME  ,1997-2-21
V03414,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-21
V03414,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03414,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03414,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-21
V03414,PORT                                              ,N/A,PCSSME  ,1997-2-21
V03414,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-21
V03414,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-21
V03414,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V03414,TRIM                                              ,PLUG: ALLOY 20; SEAT: CARBON STEEL CO CR-A (STELLITE) HARDFACED,PCSSME  ,1997-2-21
V03414,TYPE                                              ,GLOBE,PCSSME  ,1997-2-21
V03415,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",PCSSME  ,1997-4-18
V03415,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-4-18
V03415,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-18
V03415,DISC                                              ,PLUG TYPE,PCSSME  ,1997-4-18
V03415,ENDS                                              ,"RAISED FACE FLANGED, SMOOTH FINISH (125 - 250 AARH)",PCSSME  ,1997-4-18
V03415,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03415,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCSSME  ,1997-4-18
V03415,PORT                                              ,N/A,PCSSME  ,1997-4-18
V03415,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-18
V03415,SERVICE                                           ,HOT GASSES AT 1425F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-4-18
V03415,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03415,STEM                                              ,347 OR 321 STAINLESS STEEL,PCSSME  ,1997-4-18
V03415,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RING",PCSSME  ,1997-4-18
V03415,TYPE                                              ,GLOBE,PCSSME  ,1997-4-18
V03416,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCSSME  ,1997-4-18
V03416,BONNET                                            ,"FORGED 321H SS, ASTM A182 GR. F321H, BOLTED, OS&Y",PCSSME  ,1997-4-18
V03416,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-18
V03416,DISC                                              ,PLUG TYPE,PCSSME  ,1997-4-18
V03416,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-4-18
V03416,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-18
V03416,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY  BRAIDED CARBON YARN.,PCSSME  ,1997-4-18
V03416,PORT                                              ,N/A,PCSSME  ,1997-4-18
V03416,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-18
V03416,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND  1425 DEGREES F.,PCS41CR ,1997-8-14
V03416,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03416,STEM                                              ,321H STAINLESS STEEL,PCSSME  ,1997-4-18
V03416,TRIM                                              ,"PLUG: 321H STAINLESS STEEL, SEAT: 321H STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-4-18
V03416,TYPE                                              ,GLOBE,PCSSME  ,1997-4-18
V03417,BODY                                              ,"316L SS, ASTM A182 GRADE F316L",PCSSME  ,1999-7-14
V03417,BONNET                                            ,"EXTENDED, BOLTED, OS & Y",PCSSME  ,1999-7-14
V03417,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-14
V03417,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V03417,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-14
V03417,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V03417,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03417,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03417,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03417,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-14
V03417,TYPE                                              ,"GLOBE, CRYOGENIC",PCSSME  ,1997-6-19
V03418,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCC",PCSSME  ,1999-7-13
V03418,BOLTING                                           ,"ASTM A320, GRADE L7 WITH A194 GRADE 4 NUTS",PCSSME  ,1999-7-13
V03418,BONNET                                            ,BOLTED OS & Y,PCSSME  ,1999-7-13
V03418,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-13
V03418,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V03418,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-13
V03418,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-13
V03418,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-13
V03418,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V03418,STEM                                              ,316 SS,PCSSME  ,1999-7-13
V03418,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-13
V03418,TYPE                                              ,GLOBE,PCSSME  ,1999-7-13
V03420,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
V03420,BONNET                                            ,"BOLTED, OS&Y",,
V03420,DISC                                              ,PLUG TYPE,,
V03420,ENDS                                              ,RAISED FACE FLANGED,,
V03420,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03420,PORT                                              ,N/A,,
V03420,RATING                                            ,ASME CLASS 300,,
V03420,STANDARD                                          ,ASME B16.34,,
V03420,STEM                                              ,11-13% CR.,,
V03420,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03420,TYPE                                              ,GLOBE,,
V03421,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V03421,BONNET                                            ,"BOLTED, OS&Y",,
