Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03421,DISC                                              ,PLUG TYPE,,
V03421,ENDS                                              ,RAISED FACE FLANGED,,
V03421,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03421,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03421,PORT                                              ,N/A,,
V03421,RATING                                            ,ASME CLASS 300,,
V03421,STANDARD                                          ,ASME B16.34,,
V03421,STEM                                              ,11-13% CR.,,
V03421,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03421,TYPE                                              ,GLOBE,,
V03423,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-9
V03423,BONNET                                            ,"EXTENDED, BOLTED, OS & Y",PCSSME  ,1999-7-9
V03423,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-9
V03423,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-19
V03423,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03423,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03423,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03423,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03423,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03423,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03423,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-9
V03423,TYPE                                              ,"GLOBE, CRYOGENIC",PCSSME  ,1997-6-19
V03424,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG.1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,1999-7-9
V03424,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-9
V03424,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-9
V03424,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-9
V03424,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03424,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03424,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03424,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03424,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V03424,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03424,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03424,TYPE                                              ,GLOBE - BELLOWS SEAL,PCSSME  ,1999-7-9
V03425,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB",PCSSME  ,1999-7-9
V03425,BONNET                                            ,BOLTED OS & Y,PCSSME  ,1999-7-9
V03425,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-9
V03425,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03425,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03425,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03425,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03425,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03425,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03425,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03425,TYPE                                              ,GLOBE,PCSSME  ,1999-7-9
V03426,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03427,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03428,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03429,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03430,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03431,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V03431,BONNET                                            ,"BOLTED, OS&Y",,
V03431,DISC                                              ,PLUG TYPE,,
V03431,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03431,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03431,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03431,PORT                                              ,N/A,,
V03431,RATING                                            ,ASME CLASS 300,,
V03431,STANDARD                                          ,ASME B16.34,,
V03431,STEM                                              ,11-13% CR.,,
V03431,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03431,TYPE                                              ,GLOBE,,
V03432,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03433,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03434,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03435,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03436,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03437,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03438,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03439,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V03440,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V03440,BONNET                                            ,"BOLTED, OS&Y",,
V03440,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03440,DISC                                              ,PLUG TYPE,,
V03440,ENDS                                              ,RING JOINT FLANGED,,
V03440,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03440,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03440,PORT                                              ,N/A,,
V03440,RATING                                            ,ASME CLASS 300,,
V03440,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03440,STANDARD                                          ,ASME B16.34,,
V03440,STEM                                              ,11-13% CR.,,
V03440,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03440,TYPE                                              ,GLOBE,,
V03441,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",COBBS2  ,2002-8-1
V03441,BONNET                                            ,"BOLTED, OS&Y",,2002-8-1
V03441,DISC                                              ,PLUG TYPE,,2002-8-1
V03441,ENDS                                              ,RING JOINT FLANGED,,2002-8-1
V03441,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2002-8-1
V03441,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2002-8-1
V03441,PORT                                              ,N/A,,2002-8-1
V03441,RATING                                            ,ASME CLASS 300,,2002-8-1
V03441,STANDARD                                          ,ASME B16.34,,2002-8-1
V03441,STEM                                              ,11-13% CR.,,2002-8-1
V03441,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,2002-8-1
V03441,TYPE                                              ,GLOBE,,2002-8-1
V03445,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-11
V03445,BODY                                              ,"FORGED 9 CR - 1 MO: ASTM A182, GR F9",,
V03445,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-11
V03445,DISC                                              ,PLUG TYPE,,
V03445,ENDS                                              ,RAISED FACE FLANGED,,
V03445,OPERATOR                                          ,HANDWHEEL,,
V03445,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03445,PORT                                              ,NA,,
V03445,RATING                                            ,ASME CLASS 300,,
V03445,STANDARD                                          ,API 602,,
V03445,STEM                                              ,11 - 13% CR.,,
V03445,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03445,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03446,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03446,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO: ASTM A182, GR F11",,
V03446,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V03446,DISC                                              ,PLUG TYPE,,
V03446,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03446,OPERATOR                                          ,HANDWHEEL,,
V03446,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03446,PORT                                              ,NA,,
V03446,RATING                                            ,ASME CLASS 300,,
V03446,STANDARD                                          ,API 602,,
V03446,STEM                                              ,11 - 13% CR.,,
V03446,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03446,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03447,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03447,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO: ASTM A182, GR F11",,
V03447,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03447,DISC                                              ,PLUG TYPE,,
V03447,ENDS                                              ,RING JOINT FLANGED,,
V03447,OPERATOR                                          ,HANDWHEEL,,
V03447,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03447,PORT                                              ,NA,,
V03447,RATING                                            ,ASME CLASS 300,,
V03447,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,1996-8-27
V03447,STANDARD                                          ,API 602,,
V03447,STEM                                              ,11 - 13% CR.,,
V03447,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03447,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03448,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-6
V03448,BODY                                              ,"FORGED 5 CR - 1/2 MO: ASTM A182, GR F5",,
V03448,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-6
V03448,DISC                                              ,PLUG TYPE,,
V03448,ENDS                                              ,RAISED FACE FLANGED,,
V03448,OPERATOR                                          ,HANDWHEEL,,
V03448,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03448,PORT                                              ,NA,,
V03448,RATING                                            ,ASME CLASS 300,,
V03448,STANDARD                                          ,API 602,,
V03448,STEM                                              ,11 - 13% CR.,,
V03448,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03448,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03449,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-6
V03449,BODY                                              ,"FORGED 5 CR - 1/2 MO: ASTM A182, GR F5",,
V03449,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-6
V03449,DISC                                              ,PLUG TYPE,,
V03449,ENDS                                              ,RING JOINT FLANGED,,
V03449,OPERATOR                                          ,HANDWHEEL,,
V03449,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03449,PORT                                              ,NA,,
V03449,RATING                                            ,ASME CLASS 300,,
V03449,STANDARD                                          ,API 602,,
V03449,STEM                                              ,11 - 13% CR.,,
V03449,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03449,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03450,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V03450,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
V03450,BONNET                                            ,"WELDED, OS&Y",,
V03450,DISC                                              ,PLUG TYPE,,
V03450,ENDS                                              ,SOCKETWELD,,
V03450,OPERATOR                                          ,HANDWHEEL,,
V03450,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03450,PORT                                              ,NA,,
V03450,RATING                                            ,ASME CLASS 300,,
V03450,STANDARD                                          ,API 602,,
V03450,STEM                                              ,316 STAINLESS STEEL,,
V03450,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V03450,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03451,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03451,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316",,
V03451,BONNET                                            ,"WELDED, OS&Y",,
V03451,DISC                                              ,PLUG TYPE,,
V03451,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH),,
V03451,OPERATOR                                          ,HANDWHEEL,,
V03451,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03451,PORT                                              ,NA,,
V03451,RATING                                            ,ASME CLASS 300,,
V03451,STANDARD                                          ,API 602,,
V03451,STEM                                              ,316 STAINLESS STEEL,,
V03451,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03451,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03452,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03452,BODY                                              ,CARBON STEEL; ASTM A105,,
V03452,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V03452,DISC                                              ,PLUG TYPE,,
V03452,ENDS                                              ,RAISED FACE FLANGED,,
V03452,OPERATOR                                          ,HANDWHEEL,,
V03452,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03452,PORT                                              ,NA,,
V03452,RATING                                            ,ASME CLASS 300,,
V03452,STANDARD                                          ,API 602,,
V03452,STEM                                              ,316 STAINLESS STEEL,,
V03452,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03452,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03453,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03453,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316",,
V03453,BONNET                                            ,"WELDED, OS&Y",,
V03453,DISC                                              ,PLUG TYPE,,
V03453,ENDS                                              ,RAISED FACE FLANGED,,
V03453,OPERATOR                                          ,HANDWHEEL,,
V03453,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03453,PORT                                              ,NA,,
V03453,RATING                                            ,ASME CLASS 300,,
V03453,STANDARD                                          ,API 602,,
V03453,STEM                                              ,316 STAINLESS STEEL,,
V03453,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03453,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03454,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V03454,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-29
V03454,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V03454,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-29
V03454,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-29
V03454,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-29
V03454,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-29
V03454,PORT                                              ,NA,PCSSME  ,1997-1-29
V03454,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-29
V03454,STANDARD                                          ,API 602,PCSSME  ,1997-1-29
V03454,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-29
V03454,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03454,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-29
V03455,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03455,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO: ASTM A182, GR F11",PCSSME  ,1997-1-30
V03455,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03455,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V03455,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-30
V03455,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03455,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03455,PORT                                              ,NA,PCSSME  ,1997-1-30
V03455,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03455,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03455,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V03455,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03455,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-30
V03456,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03456,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO: ASTM A182, GR F11",PCSSME  ,1997-1-30
V03456,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V03456,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V03456,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-1-30
V03456,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03456,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03456,PORT                                              ,NA,PCSSME  ,1997-1-30
V03456,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03456,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-30
V03456,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03456,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V03456,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03456,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-30
V03457,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-6
V03457,BODY                                              ,"FORGED 5 CR - 1/2 MO: ASTM A182, GR F5",PCSSME  ,1997-1-30
V03457,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-6
V03457,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V03457,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-30
V03457,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03457,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03457,PORT                                              ,NA,PCSSME  ,1997-1-30
V03457,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03457,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03457,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V03457,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03457,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-30
V03458,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-6
V03458,BODY                                              ,"FORGED 5 CR - 1/2 MO: ASTM A182, GR F5",PCSSME  ,1997-2-6
V03458,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-6
V03458,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-6
V03458,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-6
V03458,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-6
V03458,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-6
V03458,PORT                                              ,NA,PCSSME  ,1997-2-6
V03458,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-6
V03458,STANDARD                                          ,API 602,PCSSME  ,1997-2-6
V03458,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-6
V03458,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03458,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-6
V03459,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-11
V03459,BODY                                              ,"FORGED 9 CR - 1 MO: ASTM A182, GR F9",PCSSME  ,1997-2-11
V03459,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-11
V03459,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-11
V03459,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-11
V03459,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-11
V03459,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-11
V03459,PORT                                              ,NA,PCSSME  ,1997-2-11
V03459,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-11
V03459,STANDARD                                          ,API 602,PCSSME  ,1997-2-11
V03459,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-11
V03459,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03459,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-11
V03460,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03460,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316",PCSSME  ,1997-2-12
V03460,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V03460,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V03460,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-12
V03460,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03460,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03460,PORT                                              ,NA,PCSSME  ,1997-2-12
V03460,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03460,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03460,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03460,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03460,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V03461,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03461,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316",PCSSME  ,1997-2-12
V03461,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V03461,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V03461,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V03461,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03461,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03461,PORT                                              ,NA,PCSSME  ,1997-2-12
V03461,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03461,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03461,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03461,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03461,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V03462,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V03462,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316",PCSSME  ,1997-2-12
V03462,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V03462,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V03462,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH),PCSSME  ,1997-2-12
V03462,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03462,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03462,PORT                                              ,NA,PCSSME  ,1997-2-12
V03462,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03462,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03462,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03462,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V03462,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V03463,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-9
V03463,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-9
V03463,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-9
V03463,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03463,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03463,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03463,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03463,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03463,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V03463,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03463,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-9
V03463,TYPE                                              ,GLOBE - BELLOWS SEAL,PCSSME  ,1999-7-9
V03470,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
V03470,BONNET                                            ,"BOLTED, OS&Y",,
V03470,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03470,DISC                                              ,"LOOSE, PLUG TYPE",,
V03470,ENDS                                              ,RING JOINT FLANGED,,
V03470,OPERATOR                                          ,HANDWHEEL,,
V03470,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03470,PORT                                              ,N/A,,
V03470,RATING                                            ,ASME CLASS 300,,
V03470,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03470,STANDARD                                          ,ASME B16.34,,
V03470,STEM                                              ,11-13% CR.,,
V03470,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03470,TYPE                                              ,GLOBE,,
V03472,BODY                                              ,"FORGED 321H STAINLESS STEEL; ASTM A182, GR F321H OR CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",PCS41CR ,1997-8-18
V03472,BONNET                                            ,"BOLTED, OS&Y, FORGED 321H SS; ASTM A182 GR. F321H OR CAST 347 SS; ASTM A351 GR. CF8C",PCS41CR ,1997-8-18
V03472,BONNET BOLTING                                    ,"ASTM A193 GR. B8, CLASS 1 AND NUTS TO ASTM A194 GR. 8",PCSSME  ,1997-7-16
V03472,DISC                                              ,PLUG TYPE,PCSSME  ,1997-7-16
V03472,ENDS                                              ,RAISED FACE FLANGED (125 -250 AARH FACING),PCSSME  ,1997-7-16
V03472,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V03472,PACKING                                           ,"SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX, FOLLOWED BY A RING OF GARLOCK 1303DRY, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.",PCSSME  ,1997-7-21
V03472,PORT                                              ,N/A,PCS41CR ,1997-8-7
V03472,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-16
V03472,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03472,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V03472,STEM                                              ,F347 STAINLESS STEEL,PCSSME  ,1997-7-16
V03472,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RING",PCSSME  ,1997-7-16
V03472,TYPE                                              ,GLOBE,PCSSME  ,1997-7-16
V03480,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03480,BODY                                              ,CARBON STEEL; ASTM A105,,
V03480,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-28
V03480,DISC                                              ,PLUG TYPE,,
V03480,ENDS                                              ,RAISED FACE FLANGED,,
V03480,OPERATOR                                          ,HANDWHEEL,,
V03480,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03480,PORT                                              ,NA,,
V03480,RATING                                            ,ASME CLASS 300,,
V03480,STANDARD                                          ,API 602,,
V03480,STEM                                              ,11 - 13% CR.,,
V03480,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03480,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V03481,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03481,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V03481,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V03481,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V03481,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V03481,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V03481,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V03481,PORT                                              ,NA,PCSSME  ,1997-1-22
V03481,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-22
V03481,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V03481,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V03481,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03481,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-22
V03482,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03482,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03482,BONNET                                            ,"BOLTED BONNET, OS&Y",PCSSME  ,1997-1-28
V03482,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03482,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03482,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03482,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03482,PORT                                              ,NA,PCSSME  ,1997-1-28
V03482,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03482,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03482,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-28
V03482,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03482,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03483,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03483,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03483,BONNET                                            ,"BOLTED BONNET, OS&Y",PCSSME  ,1997-1-28
V03483,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03483,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03483,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03483,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03483,PORT                                              ,NA,PCSSME  ,1997-1-28
V03483,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03483,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03483,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-28
V03483,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V03483,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03485,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V03485,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V03485,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,2007-12-3
V03485,DISC                                              ,PLUG TYPE,,2007-12-3
V03485,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V03485,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V03485,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V03485,PORT                                              ,NA,,2007-12-3
V03485,RATING                                            ,ASME CLASS 300,,2007-12-3
V03485,STANDARD                                          ,API 602,,2007-12-3
V03485,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V03485,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V03485,TYPE                                              ,"GLOBE, BELLOWS SEAL",,2007-12-3
V03486,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03486,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-23
V03486,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-23
V03486,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-23
V03486,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-23
V03486,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-23
V03486,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-23
V03486,PORT                                              ,NA,PCSSME  ,1997-1-23
V03486,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-23
V03486,STANDARD                                          ,API 602,PCSSME  ,1997-1-23
V03486,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-23
V03486,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V03486,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-23
