Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03487,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03487,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03487,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-28
V03487,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03487,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03487,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03487,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03487,PORT                                              ,NA,PCSSME  ,1997-1-28
V03487,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03487,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03487,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03487,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V03487,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03488,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V03488,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03488,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-28
V03488,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03488,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03488,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03488,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03488,PORT                                              ,NA,PCSSME  ,1997-1-28
V03488,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03488,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03488,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03488,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V03488,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-28
V03490,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-1-26
V03490,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-1-26
V03490,DISC                                              ,PLUG TYPE,THOM1J  ,2005-1-26
V03490,ENDS                                              ,"BUTT WELDING, BORE TO MATCH PIPE",THOM1J  ,2005-1-26
V03490,OPERATOR                                          ,"2""-4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-1-26
V03490,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-1-26
V03490,PORT                                              ,N/A,THOM1J  ,2005-1-26
V03490,RATING                                            ,ASME CLASS 300,THOM1J  ,2005-1-26
V03490,STANDARD                                          ,API 600,THOM1J  ,2005-1-26
V03490,STEM                                              ,11-13% Cr,THOM1J  ,2005-1-26
V03490,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-26
V03490,TYPE                                              ,GLOBE,THOM1J  ,2005-1-26
V03491,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-1-27
V03491,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-1-27
V03491,DISC                                              ,PLUG TYPE,THOM1J  ,2005-1-27
V03491,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-1-27
V03491,OPERATOR                                          ,"2""-4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-1-27
V03491,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-1-27
V03491,PORT                                              ,N/A,THOM1J  ,2005-1-27
V03491,RATING                                            ,ASME CLASS 300,THOM1J  ,2005-1-27
V03491,STANDARD                                          ,ASME B16.34,THOM1J  ,2005-1-27
V03491,STEM                                              ,11-13% Cr,THOM1J  ,2005-1-27
V03491,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-27
V03491,TYPE                                              ,GLOBE,THOM1J  ,2005-1-27
V03500,BODY                                              ,"CAST ALLOY 20; ASTM A351 OR A744, GR. CN7M, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744. (5)",COBBS2  ,2002-11-12
V03500,BONNET                                            ,BOLTED CAP,,2002-11-12
V03500,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2002-11-12
V03500,BONNET GASKET                                     ,KLINGER TOP CHEM 2000,COBBS2  ,2002-11-12
V03500,DISC                                              ,SOLID CLOSER,,2002-11-12
V03500,ENDS                                              ,RAISED FACE FLANGED,,2002-11-12
V03500,OPERATOR                                          ,N/A,,2002-11-12
V03500,PACKING                                           ,N/A,,2002-11-12
V03500,PORT                                              ,N/A,,2002-11-12
V03500,RATING                                            ,ASME CLASS 300,,2002-11-12
V03500,STANDARD                                          ,ASME B16.34,,2002-11-12
V03500,STEM                                              ,N/A,,2002-11-12
V03500,TRIM                                              ,ALLOY 20,,2002-11-12
V03500,TYPE                                              ,CHECK - SWING TYPE,,2002-11-12
V03502,BODY                                              ,"CAST CARBON STEEL, ASTM A216 GRDE WCB",PCSSME  ,1997-2-21
V03502,BONNET GASKET                                     ,"FLEXIBLE GRAPHITE, 316 SS TANG METAL INSERT, UNION CARBIDE GHE",PCSSME  ,1997-2-21
V03502,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-2-21
V03502,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03502,OPERATOR                                          ,N/A,PCSSME  ,1997-2-21
V03502,PACKING                                           ,N/A,PCSSME  ,1997-2-21
V03502,PORT                                              ,N/A,PCSSME  ,1997-2-21
V03502,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-21
V03502,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-21
V03502,STEM                                              ,N/A,PCSSME  ,1997-2-21
V03502,TRIM                                              ,"DISC: ALLOY 20; SEAT: CARBON STEEL, CO CR-A (STELLITE #6) HARDFACED; OTHER TRIM COMPONENTS: ALLOY 20",PCSSME  ,1997-2-21
V03502,TYPE                                              ,CHECK - SWING TYPE,PCSSME  ,1997-2-21
V03503,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",PCSSME  ,1997-4-18
V03503,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1997-4-18
V03503,BONNET                                            ,"BOLTED CAP, RING JOINT",PCSSME  ,1997-4-18
V03503,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-4-18
V03503,ENDS                                              ,"RAISED FACE FLANGED, SMOOTH FINISH (125 - 250 AARH)",PCSSME  ,1997-4-22
V03503,OPERATOR                                          ,N/A,PCSSME  ,1997-4-18
V03503,PACKING                                           ,N/A,PCSSME  ,1997-4-18
V03503,PORT                                              ,N/A,PCSSME  ,1997-4-18
V03503,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-22
V03503,SERVICE                                           ,HOT GASSES AT 1425F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-4-22
V03503,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03503,STEM                                              ,N/A,PCSSME  ,1997-4-18
V03503,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCSSME  ,1997-4-18
V03503,TYPE                                              ,CHECK VALVE - SWING,PCSSME  ,1997-4-18
V03504,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1997-7-15
V03504,BONNET                                            ,BOLTED CAP,PCSSME  ,1997-7-15
V03504,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-7-15
V03504,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-7-15
V03504,OPERATOR                                          ,N/A,PCSSME  ,1997-7-15
V03504,PACKING                                           ,N/A,PCSSME  ,1997-7-15
V03504,PORT                                              ,N/A,PCSSME  ,1997-7-15
V03504,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-15
V03504,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-15
V03504,STEM                                              ,N/A,PCSSME  ,1997-7-15
V03504,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-7-15
V03504,TYPE                                              ,CHECK - SWING TYPE,PCSSME  ,1997-7-15
V03506,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V03506,BONNET                                            ,BOLTED CAP,,
V03506,DISC                                              ,SOLID CLOSER,,
V03506,ENDS                                              ,RAISED FACE FLANGED,,
V03506,OPERATOR                                          ,N/A,,
V03506,PACKING                                           ,N/A,,
V03506,PORT                                              ,N/A,,
V03506,RATING                                            ,ASME CLASS 300,,
V03506,STANDARD                                          ,ASME B16.34,,
V03506,STEM                                              ,N/A,,
V03506,TRIM                                              ,316 STAINLESS STEEL,,
V03506,TYPE                                              ,CHECK - SWING TYPE,,
V03507,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V03507,BONNET                                            ,BOLTED CAP,,
V03507,DISC                                              ,SOLID CLOSER,,
V03507,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03507,OPERATOR                                          ,N/A,,
V03507,PACKING                                           ,N/A,,
V03507,PORT                                              ,N/A,,
V03507,RATING                                            ,ASME CLASS 300,,
V03507,STANDARD                                          ,ASME B16.34,,
V03507,STEM                                              ,N/A,,
V03507,TRIM                                              ,316 STAINLESS STEEL,,
V03507,TYPE                                              ,CHECK - SWING TYPE,,
V03509,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03509,BONNET                                            ,BOLTED CAP,,
V03509,DISC                                              ,SOLID CLOSER,,
V03509,ENDS                                              ,RAISED FACE FLANGED,,
V03509,OPERATOR                                          ,N/A,,
V03509,PACKING                                           ,N/A,,
V03509,PORT                                              ,N/A,,
V03509,RATING                                            ,ASME CLASS 300,,
V03509,STANDARD                                          ,ASME B16.34,,
V03509,STEM                                              ,N/A,,
V03509,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
V03509,TYPE                                              ,CHECK VALVE - SWING,,
V03510,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03510,BONNET                                            ,BOLTED CAP,,
V03510,DISC                                              ,SOLID CLOSER,,
V03510,ENDS                                              ,"BUTT WELDING, STD. WT. BORE",,
V03510,OPERATOR                                          ,N/A,,
V03510,PACKING                                           ,N/A,,
V03510,PORT                                              ,N/A,,
V03510,RATING                                            ,ASME CLASS 300,,
V03510,STANDARD                                          ,ASME B16.34,,
V03510,STEM                                              ,N/A,,
V03510,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03510,TYPE                                              ,CHECK VALVE - SWING,,
V03511,BODY                                              ,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,2002-11-13
V03511,BONNET                                            ,BOLTED CAP,COBBS2  ,2002-11-13
V03511,BONNET GASKET                                     ,KLINGER TOP CHEM 2000,COBBS2  ,2002-11-13
V03511,DISC                                              ,"SOLID CLOSER, NICKEL-COPPER (MONEL)",,2002-11-13
V03511,ENDS                                              ,RAISED FACE FLANGED,,2002-11-13
V03511,OPERATOR                                          ,N/A,,2002-11-13
V03511,PACKING                                           ,N/A,,2002-11-13
V03511,PORT                                              ,N/A,,2002-11-13
V03511,RATING                                            ,ASME CLASS 300,,2002-11-13
V03511,STANDARD                                          ,ASME B16.34,,2002-11-13
V03511,STEM                                              ,N/A,,2002-11-13
V03511,TRIM                                              ,"DISC: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,2002-11-13
V03511,TYPE                                              ,CHECK VALVE - SWING,,2002-11-13
V03512,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",COBBS2  ,2002-8-1
V03512,BONNET                                            ,"BOLTED CAP, RING JOINT",,2002-8-1
V03512,DISC                                              ,SOLID CLOSER,,2002-8-1
V03512,ENDS                                              ,RING JOINT FLANGED,,2002-8-1
V03512,OPERATOR                                          ,N/A,,2002-8-1
V03512,PACKING                                           ,N/A,,2002-8-1
V03512,PORT                                              ,N/A,,2002-8-1
V03512,RATING                                            ,ASME CLASS 300,,2002-8-1
V03512,STANDARD                                          ,ASME B16.34,,2002-8-1
V03512,STEM                                              ,N/A,,2002-8-1
V03512,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-SEAT RING",,2002-8-1
V03512,TYPE                                              ,CHECK VALVE - SWING,,2002-8-1
V03513,BODY                                              ,"FORGED 321H STAINLESS STEEL; ASTM A182, GR. F321H OR CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",PCS41CR ,1997-8-18
V03513,BOLTING                                           ,"ASTM A193 GR. B8, CLASS 1 AND NUTS TO ASTM A194 GR. 8",PCSSME  ,1997-7-17
V03513,BONNET                                            ,"BOLTED CAP, CAST 347 SS, ASTM A351 GR. CF8C",PCSSME  ,1997-7-17
V03513,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-7-17
V03513,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-7-17
V03513,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-17
V03513,SERVICE                                           ,HOT GASES AND  AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03513,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-17
V03513,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCSSME  ,1997-7-17
V03513,TYPE                                              ,CHECK VALVE - SWING,PCSSME  ,1997-7-17
V03514,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCC",PCSSME  ,1999-7-13
V03514,BOLTING                                           ,ASTM A320 GRADE L7 WITH A194 GRADE 4 NUTS,PCSSME  ,1999-7-13
V03514,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-13
V03514,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-13
V03514,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V03514,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-13
V03514,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V03514,TRIM                                              ,316 SS,PCSSME  ,1999-7-13
V03514,TYPE                                              ,CHECK-SWING,PCSSME  ,1999-7-13
V03520,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03520,BONNET                                            ,BOLTED CAP,,
V03520,DISC                                              ,SOLID CLOSER,,
V03520,ENDS                                              ,RAISED FACE FLANGED,,
V03520,OPERATOR                                          ,N/A,,
V03520,PACKING                                           ,N/A,,
V03520,PORT                                              ,N/A,,
V03520,RATING                                            ,ASME CLASS 300,,
V03520,STANDARD                                          ,ASME B16.34,,
V03520,STEM                                              ,N/A,,
V03520,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03520,TYPE                                              ,CHECK VALVE - SWING,,
V03521,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03521,BONNET                                            ,BOLTED CAP,,
V03521,DISC                                              ,SOLID CLOSER,,
V03521,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03521,OPERATOR                                          ,N/A,,
V03521,PACKING                                           ,N/A,,
V03521,PORT                                              ,N/A,,
V03521,RATING                                            ,ASME CLASS 300,,
V03521,STANDARD                                          ,ASME B16.34,,
V03521,STEM                                              ,N/A,,
V03521,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03521,TYPE                                              ,CHECK VALVE - SWING,,
V03522,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-3
V03522,BONNET                                            ,BOLTED CAP,,2007-12-3
V03522,DISC                                              ,SOLID CLOSER,,2007-12-3
V03522,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V03522,OPERATOR                                          ,N/A,,2007-12-3
V03522,PACKING                                           ,N/A,,2007-12-3
V03522,PORT                                              ,N/A,,2007-12-3
V03522,RATING                                            ,ASME CLASS 300,,2007-12-3
V03522,STANDARD                                          ,ASME B16.34,,2007-12-3
V03522,STEM                                              ,N/A,,2007-12-3
V03522,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL CO CR-A HARDFACED OR 316 STAINLESS STEEL",PCSSME  ,2007-12-3
V03522,TYPE                                              ,CHECK VALVE - SWING,,2007-12-3
V03523,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V03523,BONNET                                            ,BOLTED CAP,,
V03523,ENDS                                              ,SOCKETWELD,,
V03523,OPERATOR                                          ,N/A,,
V03523,PACKING                                           ,N/A,,
V03523,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-7-30
V03523,PORT                                              ,N/A,,
V03523,RATING                                            ,ASME CLASS 300,,
V03523,STANDARD                                          ,ASME B16.34,,
V03523,STEM                                              ,N/A,,
V03523,TRIM                                              ,316 STAINLESS STEEL,,
V03523,TYPE                                              ,CHECK - HORIZONTAL LIFT TYPE,,
V03524,BODY                                              ,"316LSS; ASTM A351, GR. CF3M OR A182 GRADE F316L",PCSSME  ,1999-7-9
V03524,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-9
V03524,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V03524,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03524,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03524,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03524,TRIM                                              ,316 SS,PCSSME  ,1999-7-9
V03524,TYPE                                              ,"CHECK - HORIZONTAL LIFT TYPE, CRYOGENIC",PCSSME  ,1997-6-19
V03527,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-9
V03527,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-9
V03527,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-9
V03527,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-19
V03527,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03527,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03527,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03527,TRIM                                              ,316 SS,PCSSME  ,1999-7-9
V03527,TYPE                                              ,"CHECK VALVE - SWING, CRYOGENIC",PCSSME  ,1997-6-19
V03530,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCSSME  ,1997-7-15
V03530,DISC                                              ,"DOUBLE PLATES, CARBON STEEL, SPRING-LOADED",PCSSME  ,1997-7-15
V03530,ENDS                                              ,RAISED FACE (WAFER W/O LUGS),PCSSME  ,1997-7-15
V03530,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-15
V03530,SEATS                                             ,BODY & PLATE SEAT SURFACE: 410 SS OR 316 SS FACING ,PCSSME  ,1997-7-15
V03530,STANDARD                                          ,API 594,PCS41CR ,1997-8-26
V03530,TRIM                                              ,"HINGE PIN, STOP PIN, PIN RETAINER: 410 SS SPRING: INCONEL X",PCSSME  ,1997-7-15
V03530,TYPE                                              ,CHECK VALVE - WAFER TYPE,PCSSME  ,1997-7-15
V03531,BODY                                              ,FORGED 321H STAINLESS STEEL; ASTM A182 GR. F321H,PCS41CR ,1997-8-14
V03531,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCS41CR ,1997-8-14
V03531,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-14
V03531,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-14
V03531,OPERATOR                                          ,N/A,PCS41CR ,1997-8-14
V03531,PACKING                                           ,N/A,PCS41CR ,1997-8-14
V03531,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-8-14
V03531,PORT                                              ,N/A,PCS41CR ,1997-8-14
V03531,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-14
V03531,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGRESS F.,PCS41CR ,1997-8-14
V03531,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-14
V03531,STEM                                              ,N/A,PCS41CR ,1997-8-14
V03531,TRIM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-14
V03531,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,PCS41CR ,1997-8-14
V03540,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
V03540,BONNET                                            ,BOLTED CAP,,
V03540,DISC                                              ,SOLID CLOSER,,
V03540,ENDS                                              ,RAISED FACE FLANGED,,
V03540,OPERATOR                                          ,N/A,,
V03540,PACKING                                           ,N/A,,
V03540,PORT                                              ,N/A,,
V03540,RATING                                            ,ASME CLASS 300,,
V03540,STANDARD                                          ,ASME B16.34,,
V03540,STEM                                              ,N/A,,
V03540,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03540,TYPE                                              ,CHECK VALVE - SWING,,
V03541,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V03541,BONNET                                            ,BOLTED CAP,,
V03541,DISC                                              ,SOLID CLOSER,,
V03541,ENDS                                              ,RAISED FACE FLANGED,,
V03541,OPERATOR                                          ,N/A,,
V03541,PACKING                                           ,N/A,,
V03541,PORT                                              ,N/A,,
V03541,RATING                                            ,ASME CLASS 300,,
V03541,STANDARD                                          ,ASME B16.34,,
V03541,STEM                                              ,N/A,,
V03541,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03541,TYPE                                              ,CHECK VALVE - SWING,,
V03545,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB",PCSSME  ,1999-7-9
V03545,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-9
V03545,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-9
V03545,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03545,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03545,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03545,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03545,TYPE                                              ,CHECK - SWING,PCSSME  ,1999-7-9
V03546,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03547,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03548,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03549,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03550,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03551,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-9
V03551,DISC                                              ,AXIALLY OPENING,PCSSME  ,1999-7-9
V03551,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03551,OTHER                                             ,"SPRING: 316 SS, 1/2 PSI CRACKING PRESSURE",PCSSME  ,1999-7-9
V03551,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03551,SEATS                                             ,VITON O-RING,PCSSME  ,1999-7-9
V03551,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-9
V03551,TYPE                                              ,"CHECK, SPRING LOADED, FLANGE INSERT",PCSSME  ,1999-7-9
V03552,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03553,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-9
V03553,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03553,OTHER                                             ,"SPRING: 316 SS, 1/2 PSI CRACKING PRESSURE",PCSSME  ,1999-7-9
V03553,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03553,SEATS                                             ,KALREZ,PCSSME  ,1999-7-9
V03553,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-9
V03553,TYPE                                              ,"CHECK - SPRING LOADED, FLANGE INSERT",PCSSME  ,1999-7-9
V03554,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03555,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03556,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03557,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03558,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03559,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03561,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V03561,BONNET                                            ,BOLTED CAP,,
V03561,DISC                                              ,SOLID CLOSER,,
V03561,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03561,OPERATOR                                          ,N/A,,
V03561,PACKING                                           ,N/A,,
V03561,PORT                                              ,N/A,,
V03561,RATING                                            ,ASME CLASS 300,,
V03561,STANDARD                                          ,ASME B16.34,,
V03561,STEM                                              ,N/A,,
V03561,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03561,TYPE                                              ,CHECK VALVE - SWING,,
V03580,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V03580,BONNET                                            ,"BOLTED CAP, TONGUE & GROOVE",,
V03580,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03580,DISC                                              ,SOLID CLOSER,,
V03580,ENDS                                              ,RING JOINT FLANGED,,
V03580,OPERATOR                                          ,N/A,,
V03580,PACKING                                           ,N/A,,
V03580,PORT                                              ,N/A,,
V03580,RATING                                            ,ASME CLASS 300,,
V03580,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03580,STANDARD                                          ,ASME B16.34,,
V03580,STEM                                              ,N/A,,
V03580,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V03580,TYPE                                              ,CHECK VALVE - SWING,,
V03585,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR. WCB,THOM1J  ,2005-1-27
V03585,BONNET                                            ,BOLTED CAP,THOM1J  ,2005-1-27
V03585,DISC                                              ,SOLID CLOSER,THOM1J  ,2005-1-27
V03585,ENDS                                              ,"BUTT WELDING, BORE TO MATCH PIPE",THOM1J  ,2005-1-27
V03585,OPERATOR                                          ,N/A,THOM1J  ,2005-1-27
V03585,PACKING                                           ,N/A,THOM1J  ,2005-1-27
V03585,PORT                                              ,N/A,THOM1J  ,2005-1-27
V03585,RATING                                            ,ASME CLASS 300,THOM1J  ,2005-1-27
V03585,STANDARD                                          ,ASME B16.34,THOM1J  ,2005-1-27
V03585,STEM                                              ,N/A,THOM1J  ,2005-1-27
V03585,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-27
V03585,TYPE                                              ,CHECK VALVE - SWING,THOM1J  ,2005-1-27
V03586,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR. WCB,THOM1J  ,2005-2-7
V03586,BONNET                                            ,BOLTED CAP,THOM1J  ,2005-2-7
V03586,DISC                                              ,SOLID CLOSER,THOM1J  ,2005-2-7
V03586,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-2-7
V03586,OPERATOR                                          ,N/A,THOM1J  ,2005-2-7
V03586,PACKING                                           ,N/A,THOM1J  ,2005-2-7
V03586,PORT                                              ,N/A,THOM1J  ,2005-2-7
V03586,RATING                                            ,ASME CLASS 300,THOM1J  ,2005-2-7
V03586,STANDARD                                          ,ASME B16.34,THOM1J  ,2005-2-7
V03586,STEM                                              ,N/A,THOM1J  ,2005-2-7
V03586,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-2-7
V03586,TYPE                                              ,CHECK VALVE - SWING,THOM1J  ,2005-2-7
V03610,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
V03610,BONNET                                            ,BOLTED CAP,,
V03610,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03610,ENDS                                              ,RING JOINT FLANGED,,
V03610,OPERATOR                                          ,N/A,,
V03610,PACKING                                           ,N/A,,
V03610,PISTON                                            ,SOLID,,
V03610,PORT                                              ,N/A,,
V03610,RATING                                            ,ASME CLASS 300,,
V03610,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03610,STANDARD                                          ,ASME B16.34,,
V03610,STEM                                              ,N/A,,
V03610,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03610,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V03700,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
V03700,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
V03700,DISC                                              ,QUARTER-TURN PLUG,,
V03700,ENDS                                              ,SOCKETWELD,,
V03700,OPERATOR                                          ,"1/2"" - 3"" WRENCH",,
V03700,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V03700,PATTERN                                           ,SHORT,,
V03700,PORT                                              ,N/A,,
V03700,RATING                                            ,"ASME CLASS 300, 450F MAX.TEMP.",,
V03700,STANDARD                                          ,ASME B16.34,,
V03700,STEM                                              ,NA,,
V03700,TRIM                                              ,"ASTM A216, GR. WCB OR ASTM A105",,
V03700,TYPE                                              ,LUBRICATED PLUG,,
V03701,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,2007-12-3
V03701,BONNET                                            ,"BOLTED, SCREWED GLAND",,2007-12-3
V03701,DISC                                              ,QUARTER-TURN PLUG,,2007-12-3
V03701,ENDS                                              ,SOCKETWELD,,2007-12-3
V03701,OPERATOR                                          ,"1/2"" - 3"" WRENCH",,2007-12-3
V03701,PACKING                                           ,"MANUFACTURER'S STANDARD",,2007-12-3
V03701,PATTERN                                           ,SHORT,,2007-12-3
V03701,PORT                                              ,N/A,,2007-12-3
V03701,RATING                                            ,"ASME CLASS 300, 350F MAX.TEMP.",,2007-12-3
V03701,STANDARD                                          ,ASME B16.34,,2007-12-3
V03701,STEM                                              ,NA,,2007-12-3
V03701,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,2007-12-3
V03701,TYPE                                              ,LUBRICATED PLUG,,2007-12-3
V03702,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB",,2007-12-3
V03702,BONNET                                            ,"BOLTED, SCREWED GLAND, NO GLAND",,2007-12-3
V03702,DISC                                              ,QUARTER-TURN PLUG,,2007-12-3
V03702,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V03702,OPERATOR                                          ,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,2007-12-3
V03702,PACKING                                           ,"MANUFACTURER'S STANDARD",,2007-12-3
V03702,PATTERN                                           ,"SHORT, VENTURI, BOTTOM ENTRY",,2007-12-3
V03702,PORT                                              ,N/A,,2007-12-3
V03702,RATING                                            ,"ASME CLASS 300, 450F MAX.TEMP.",,2007-12-3
V03702,STANDARD                                          ,API 599,,2007-12-3
V03702,STEM                                              ,ALLOY STEEL,,2007-12-3
V03702,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,2007-12-3
V03702,TYPE                                              ,LUBRICATED PLUG,,2007-12-3
V03703,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,2007-12-3
V03703,BONNET                                            ,"BOLTED, SCREWED GLAND",,2007-12-3
V03703,DISC                                              ,QUARTER-TURN PLUG,,2007-12-3
V03703,ENDS                                              ,SOCKETWELD/THREADED,,2007-12-3
V03703,OPERATOR                                          ,"1/2"" - 3"" WRENCH,",,2007-12-3
V03703,PACKING                                           ,"MANUFACTURER'S STANDARD",,2007-12-3
V03703,PATTERN                                           ,SHORT,,2007-12-3
V03703,PORT                                              ,N/A,,2007-12-3
V03703,RATING                                            ,"ASME CLASS 300, 350F MAX.TEMP.",,2007-12-3
V03703,STANDARD                                          ,API 599,,2007-12-3
V03703,STEM                                              ,NA,,2007-12-3
V03703,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,2007-12-3
V03703,TYPE                                              ,LUBRICATED PLUG,,2007-12-3
V03704,BODY                                              ,"CAST ALLOY 20, A351 OR ASTM A744, GR. CN7M, .03% CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744. (5)",COBBS2  ,2002-11-12
V03704,BONNET                                            ,"BOLTED GLAND, CAST ALLOY 20, ASTM A351, GR. CN7M",,2002-11-12
V03704,BONNET BOLTING                                    ,"MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL)",PCSSME  ,2002-11-12
V03704,BONNET GASKET                                     ,KLINGER TOP CHEM 2000,COBBS2  ,2002-11-12
V03704,DISC                                              ,"QUARTER-TURN PLUG, ALLOY 20",,2002-11-12
V03704,ENDS                                              ,RAISED FACE FLANGED,,2002-11-12
V03704,OPERATOR                                          ,"1/2"" - 3"" WRENCH, 4""-12"" ENCLOSED GEAR",,2002-11-12
V03704,PACKING                                           ,VIRGIN TEFLON,COBBS2  ,2002-11-12
V03704,PORT                                              ,N/A,,2002-11-12
V03704,RATING                                            ,"ASME CLASS 300, 400F MAX.TEMP.",,2002-11-12
V03704,SLEEVE                                            ,PTFE,,2002-11-12
V03704,STANDARD                                          ,API 599,,2002-11-12
V03704,STEM                                              ,ALLOY 20 (INTEGRAL WITH PLUG),,2002-11-12
V03704,TYPE                                              ,NON-LUBRICATED PLUG - SLEEVELINE,,2002-11-12
V03705,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V03705,BONNET                                            ,"BOLTED, SCREWED GLAND",,
V03705,DISC                                              ,QUARTER-TURN PLUG,,
V03705,ENDS                                              ,SOCKETWELD,,
V03705,OPERATOR                                          ,"1/2"" - 3"" WRENCH",,
V03705,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V03705,PATTERN                                           ,SHORT,,
V03705,PORT                                              ,N/A,,
V03705,RATING                                            ,"ASME CLASS 300, 350F MAX.TEMP.",,
V03705,STANDARD                                          ,ASME B16.34,,
V03705,STEM                                              ,NA,,
V03705,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
V03705,TYPE                                              ,LUBRICATED PLUG,,
V03706,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
V03706,BONNET                                            ,"BOLTED, SCREWED GLAND, NO GLAND",,
V03706,DISC                                              ,QUARTER-TURN PLUG,,
V03706,ENDS                                              ,RAISED FACE FLANGED,,
V03706,OPERATOR                                          ,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
V03706,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V03706,PATTERN                                           ,"SHORT, VENTURI, BOTTOM ENTRY",,
V03706,PORT                                              ,N/A,,
V03706,RATING                                            ,"ASME CLASS 300, 450F MAX.TEMP.",,
V03706,STANDARD                                          ,API 599,,
V03706,STEM                                              ,ALLOY STEEL,,
V03706,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
V03706,TYPE                                              ,LUBRICATED PLUG,,
V03707,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V03707,BONNET                                            ,"BOLTED, SCREWED GLAND",,
V03707,DISC                                              ,QUARTER-TURN PLUG,,
V03707,ENDS                                              ,SOCKETWELD/THREADED,,
V03707,OPERATOR                                          ,"1/2"" - 3"" WRENCH,",,
V03707,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V03707,PATTERN                                           ,SHORT,,
V03707,PORT                                              ,N/A,,
V03707,RATING                                            ,"ASME CLASS 300, 350F MAX.TEMP.",,
V03707,STANDARD                                          ,API 599,,
V03707,STEM                                              ,NA,,
V03707,TRIM                                              ,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
V03707,TYPE                                              ,LUBRICATED PLUG,,
V03708,BODY                                              ,"CAST CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,1997-2-21
V03708,BONNET                                            ,"BOLTED GLAND, CAST CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,1997-2-21
V03708,BONNET GASKET                                     ,PFA,PCSSME  ,1997-2-21
