Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03708,DISC                                              ,"QUARTER-TURN PLUG, ALLOY 20",PCSSME  ,1997-2-21
V03708,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03708,OPERATOR                                          ,"1/2"" - 3"" WRENCH, 4""-12"" ENCLOSED GEAR",PCSSME  ,1997-2-21
V03708,PACKING                                           ,PFA,PCSSME  ,1997-2-21
V03708,PORT                                              ,N/A,PCSSME  ,1997-2-21
V03708,RATING                                            ,"ASME CLASS 300, 400F MAX.TEMP.",PCSSME  ,1997-2-21
V03708,SLEEVE                                            ,PTFE,PCSSME  ,1997-2-21
V03708,STANDARD                                          ,API 599,PCSSME  ,1997-2-21
V03708,STEM                                              ,ALLOY 20 (INTEGRAL WITH PLUG),PCSSME  ,1997-2-21
V03708,TYPE                                              ,NON-LUBRICATED PLUG - SLEEVELINE,PCSSME  ,1997-2-21
V03710,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
V03710,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
V03710,DISC                                              ,QUARTER-TURN PLUG,,
V03710,ENDS                                              ,RAISED FACE FLANGED,,
V03710,OPERATOR                                          ,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
V03710,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V03710,PATTERN                                           ,"SHORT, VENTURI, BOTTOM ENTRY",,
V03710,PORT                                              ,N/A,,
V03710,RATING                                            ,"ASME CLASS 300, 450F MAX.TEMP.",,
V03710,STANDARD                                          ,API 599,,
V03710,STEM                                              ,11 - 13% CR.,,
V03710,TRIM                                              ,"ASTM A216, GR. WCB OR ASTM A105",,
V03710,TYPE                                              ,LUBRICATED PLUG,,
V03711,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
V03711,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
V03711,DISC                                              ,QUARTER-TURN PLUG,,
V03711,ENDS                                              ,"RAISED FACE FLANGED, 125 AARH FACE FINISH",,
V03711,OPERATOR                                          ,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
V03711,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V03711,PATTERN                                           ,"SHORT, VENTURI, BOTTOM ENTRY",,
V03711,PORT                                              ,N/A,,
V03711,RATING                                            ,"ASME CLASS 300, 450F MAX.TEMP.",,
V03711,STANDARD                                          ,API 599,,
V03711,STEM                                              ,11 - 13% CR.,,
V03711,TRIM                                              ,"ASTM A216, GR. WCB OR ASTM A105",,
V03711,TYPE                                              ,LUBRICATED PLUG,,
V03720,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
V03720,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
V03720,DISC                                              ,QUARTER-TURN PLUG,,
V03720,ENDS                                              ,SOCKETWELD/THREADED,,
V03720,OPERATOR                                          ,"1/2"" - 3"" WRENCH",,
V03720,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V03720,PATTERN                                           ,SHORT,,
V03720,PORT                                              ,N/A,,
V03720,RATING                                            ,"ASME CLASS 300, 450F MAX.TEMP.",,
V03720,STANDARD                                          ,ASME B16.34,,
V03720,STEM                                              ,NA,,
V03720,TRIM                                              ,"ASTM A216, GR. WCB OR ASTM A105",,
V03720,TYPE                                              ,LUBRICATED PLUG,,
V03780,BODY                                              ,"CARBON STEEL; ASTM 216, GR. WCB OR ASTM A105, FURNISH WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING BODY CONNECTIONS.",,
V03780,BODY SEAT                                         ,CHROME PLATED ON BODY SURFACE,,
V03780,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V03780,ENDS                                              ,RAISED FACE FLANGED,,
V03780,GASKETS                                           ,VITON O-RINGS AND FLEXIBILE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V03780,OPERATOR                                          ,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
V03780,PACKING                                           ,VITON O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS,,1996-8-27
V03780,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V03780,RATING                                            ,"ASME CLASS 300, (350F MAX.TEMP.)",,
V03780,SEALS                                             ,"VITON GF (NOT TO BE USED IN MTBE, CAUSTIC, AND AMINES SERVICES), FIRESAFE TO API-607.",,
V03780,STANDARD                                          ,TESTED TO API 6D,,
V03780,STEM                                              ,"INTEGRAL WITH PLUG, ELECTROLESS NICKEL PLATED.",,
V03780,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V03781,BODY                                              ,"CARBON STEEL; ASTM 216, GR. WCB OR ASTM A105, FURNISH WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING VALVE BODY CONNECTIONS.",,
V03781,BODY SEAT                                         ,CHROME PLATED ON BODY SURFACE,,
V03781,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V03781,ENDS                                              ,RAISED FACE FLANGED,,
V03781,GASKETS                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V03781,OPERATOR                                          ,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
V03781,PACKING                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS.,,1996-8-27
V03781,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V03781,PORT                                              ,N/A,,
V03781,RATING                                            ,"ASME CLASS 300, (180F MAX.TEMP.)",,
V03781,SEALS                                             ,"GVM , FIRESAFE TO API-607",,
V03781,STANDARD                                          ,TESTED TO API 6D,,
V03781,STEM                                              ,INTEGRAL WITH PLUG ELECTROLESS NICKEL PLATED.,,
V03781,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V03800,BODY                                              ,"BRONZE, ASTM B62, ALLOY 836",,
V03800,BONNET                                            ,"SCREWED NUT, INSIDE SCREW, RISING STEM",,
V03800,DISC                                              ,SOLID,,
V03800,ENDS                                              ,SCREWED,,
V03800,OPERATOR                                          ,HANDWHEEL,,
V03800,PACKING                                           ,KEVLAR-GRAPHITE COMPOSITION,,
V03800,PORT                                              ,N/A,,
V03800,RATING                                            ,400 WOG,,
V03800,STANDARD                                          ,---,,
V03800,STEM                                              ,SILICON ALUMINUM BRONZE,,
V03800,TRIM                                              ,"DISC: TFE, SEAT: TFE",,
V03800,TYPE                                              ,NEEDLE,,
V03801,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2007-12-7
V03801,BODY                                              ,"CAST CARBON STEEL, ASTM A216, GR. WCB",,2007-12-7
V03801,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V03801,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V03801,OPERATOR                                          ,"OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3""-4""), GEAR OPERATED (6"" & LARGER)",NEUHKM  ,2007-12-7
V03801,PATTERN                                           ,JAMESBURY SHORT PATTERN (SEE REMARKS),NEUHKM  ,2007-12-7
V03801,PORT                                              ,REDUCED,,2007-12-7
V03801,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03801,SEATS                                             ,"FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING SEATS, FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2007-12-7
V03801,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V03801,STEM                                              ,316 STAINLESS STEEL,,2007-12-7
V03801,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,2007-12-7
V03801,TYPE                                              ,BALL,,2007-12-7
V03802,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2007-12-7
V03802,BODY                                              ,"CAST CARBON STEEL, ASTM A216, GR. WCB",,2007-12-7
V03802,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V03802,OPERATOR                                          ,"OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3""-4""), GEAR OPERATED (6"" & LARGER)",NEUHKM  ,2007-12-7
V03802,PATTERN                                           ,JAMESBURY SHORT PATTERN (SEE REMARKS),NEUHKM  ,2007-12-7
V03802,PORT                                              ,REDUCED,,2007-12-7
V03802,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03802,SEATS                                             ,"FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING SEATS, FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2007-12-7
V03802,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V03802,STEM                                              ,316 STAINLESS STEEL,,2007-12-7
V03802,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,2007-12-7
V03802,TYPE                                              ,BALL,,2007-12-7
V03804,BALL                                              ,QUARTER-TURN BALL,,2002-8-1
V03804,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217 GR. C5, FORGINGS TO ASTM A182 GR. F5. BODY THICKNESS SHALL MEET API-600 CLASS B.",COBBS2  ,2002-8-1
V03804,BONNET                                            ,BOLTED,,2002-8-1
V03804,ENDS                                              ,RING JOINT FLANGED,,2002-8-1
V03804,OPERATOR                                          ,"WRENCH (2""-4""), GEAR OPERATED (6"" & LARGER)",,2002-8-1
V03804,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,2002-8-1
V03804,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2002-8-1
V03804,PORT                                              ,100 % OPENING,,2002-8-1
V03804,RATING                                            ,ASME CLASS 300,,2002-8-1
V03804,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 850F MAXIMUM DESIGN TEMPERATURE,,2002-8-1
V03804,STANDARD                                          ,ASME B16.34,,2002-8-1
V03804,STEM                                              ,17-4 PH (33 RC MAX) OR 410SS,,2002-8-1
V03804,TRIM                                              ,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,2002-8-1
V03804,TYPE                                              ,BALL,,2002-8-1
V03805,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V03805,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V03805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V03805,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V03805,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V03805,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-7
V03805,PORT                                              ,REDUCED,,2007-12-7
V03805,RATING                                            ,ASME CLASS 300,,2007-12-7
V03805,SEAT INSERT                                       ,316SS TUBE (800F MAX. TEMP.),,2007-12-7
V03805,SEAT RING                                         ,410 STAINLESS STEEL,,2007-12-7
V03805,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V03805,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,2007-12-7
V03805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,2007-12-7
V03805,TYPE                                              ,ORBIT,,2007-12-7
V03806,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V03806,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V03806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V03806,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,2007-12-7
V03806,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V03806,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2007-12-7
V03806,PORT                                              ,REDUCED,,2007-12-7
V03806,RATING                                            ,ASME CLASS 300,,2007-12-7
V03806,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,2007-12-7
V03806,SEAT RING                                         ,410 STAINLESS STEEL,,2007-12-7
V03806,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V03806,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,2007-12-7
V03806,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,2007-12-7
V03806,TYPE                                              ,ORBIT,,2007-12-7
V03807,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V03807,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V03807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V03807,ENDS                                              ,RAISED FACE FLANGED,,2007-12-7
V03807,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-7
V03807,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2007-12-7
V03807,PORT                                              ,REDUCED,,2007-12-7
V03807,RATING                                            ,ASME CLASS 300,,2007-12-7
V03807,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,2007-12-7
V03807,SEAT RING                                         ,410 STAINLESS STEEL,,2007-12-7
V03807,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V03807,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,2007-12-7
V03807,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,2007-12-7
V03807,TYPE                                              ,ORBIT,,2007-12-7
V03808,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-5
V03808,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-5
V03808,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-5
V03808,ENDS                                              ,RAISED FACE FLANGED,,2007-12-5
V03808,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,2007-12-5
V03808,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2007-12-5
V03808,PORT                                              ,REDUCED,,2007-12-5
V03808,RATING                                            ,ASME CLASS 300,,2007-12-5
V03808,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),MARTD6  ,2007-12-5
V03808,SEAT RING                                         ,"17-4 PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",MARTD6  ,2007-12-5
V03808,STANDARD                                          ,TESTED TO API 6D,,2007-12-5
V03808,STEM                                              ,K-MONEL,,2007-12-5
V03808,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,2007-12-5
V03808,TYPE                                              ,ORBIT,,2007-12-5
V03809,BODY                                              ,LOW TEMP. CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,2007-12-7
V03809,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",PCSSME  ,2007-12-7
V03809,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,2007-12-7
V03809,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2007-12-7
V03809,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",PCSSME  ,2007-12-7
V03809,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,2007-12-7
V03809,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V03809,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03809,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),PCSSME  ,2007-12-7
V03809,SEAT RING                                         ,410 STAINLESS STEEL,PCSSME  ,2007-12-7
V03809,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,2007-12-7
V03809,TRIM                                              ,T8 FOR -50F TO 500F SERVICE,PCSSME  ,2007-12-7
V03809,TYPE                                              ,ORBIT,PCSSME  ,2007-12-7
V03810,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",MARTD6  ,2007-12-7
V03810,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",MARTD6  ,2007-12-7
V03810,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,MARTD6  ,2007-12-7
V03810,ENDS                                              ,RAISED FACE FLANGED,MARTD6  ,2007-12-7
V03810,OPERATOR                                          ,"2""-16"" HANDWHEEL, 18""-20"" GEAR",MARTD6  ,2007-12-7
V03810,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,MARTD6  ,2007-12-7
V03810,PORT                                              ,REDUCED,MARTD6  ,2007-12-7
V03810,RATING                                            ,ASME CLASS 300,MARTD6  ,2007-12-7
V03810,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),MARTD6  ,2007-12-7
V03810,SEAT RING                                         ,"17-4 PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",MARTD6  ,2007-12-7
V03810,STANDARD                                          ,TESTED TO API 6D,MARTD6  ,2007-12-7
V03810,STEM                                              ,K-MONEL,MARTD6  ,2007-12-7
V03810,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,MARTD6  ,2007-12-7
V03810,TYPE                                              ,ORBIT,MARTD6  ,2007-12-7
V03811,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5,,
V03811,BONNET                                            ,BOLTED,,
V03811,DISC                                              ,TAPERED PLUG,,
V03811,ENDS                                              ,RING JOINT FLANGED,,
V03811,OPERATOR                                          ,GEAR,,
V03811,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03811,PORT                                              ,70% OPENING,,
V03811,RATING                                            ,ASME CLASS 300,,
V03811,STANDARD                                          ,ASME B16.34,,
V03811,STEM                                              ,11-13% CR.,,
V03811,TRIM                                              ,"PLUG: 5 CR., CO CR-A HARDFACED, SEAT: 5 CR., CO CR-A HARDFACED",,
V03811,TYPE                                              ,NON-LUBRICATED WEDGEPLUG,,
V03814,BALL                                              ,,FLORJR  ,2002-10-30
V03814,BODY                                              ,,FLORJR  ,2002-10-30
V03814,BONNET                                            ,,FLORJR  ,2002-10-30
V03814,ENDS                                              ,,FLORJR  ,2002-10-30
V03814,OPERATOR                                          ,,FLORJR  ,2002-10-30
V03814,PATTERN                                           ,,FLORJR  ,2002-10-30
V03814,PORT                                              ,,FLORJR  ,2002-10-30
V03814,RATING                                            ,,FLORJR  ,2002-10-30
V03814,SEATS                                             ,,FLORJR  ,2002-10-30
V03814,STANDARD                                          ,,FLORJR  ,2002-10-30
V03814,STEM                                              ,,FLORJR  ,2002-10-30
V03814,STEM SEAL                                         ,,FLORJR  ,2002-10-30
V03814,TYPE                                              ,,FLORJR  ,2002-10-30
V03815,BALL                                              ,"ALLOY 20, FLOATING",PCSSME  ,2007-12-7
V03815,BODY                                              ,"CAST ALLOY 20, ASTM A351, GR. CN7M",PCSSME  ,2007-12-7
V03815,BONNET                                            ,"BOLTED GLAND, CAST ALLOY 20, ASTM A351 GR. CN7M",PCSSME  ,2007-12-7
V03815,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2007-12-7
V03815,OPERATOR                                          ,"WRENCH (1/2""-4""), GEAR OPERATED (6"" & LARGER)",PCSSME  ,2007-12-7
V03815,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V03815,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03815,SEATS                                             ,"FILLED TFE, SELF RELIEVING SEATS, FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2007-12-7
V03815,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-7
V03815,STEM                                              ,ALLOY 20,PCSSME  ,2007-12-7
V03815,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",PCSSME  ,2007-12-7
V03815,TYPE                                              ,BALL,PCSSME  ,2007-12-7
V03816,BALL                                              ,"316 SS, FLOATING, WITH 5/32"" RELIEF HOLE ON HIGH PRESSURE SIDE",PCSSME  ,2007-12-7
V03816,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M OR A182 GRADE F316",PCSSME  ,2007-12-7
V03816,BONNET                                            ,"316 SS, ASTM A351 GRADE CF8M OR A182 GRADE F316",PCSSME  ,2007-12-7
V03816,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-7
V03816,OPERATOR                                          ,"OVAL HANDLE (1/2"" - 2""), WRENCH (3"" - 4""), GEAR (6"")",PCSSME  ,2007-12-7
V03816,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V03816,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03816,SEATS                                             ,"POLYFILL, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V03816,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,2007-12-7
V03816,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-7
V03816,STEM                                              ,"17-4PH, 33 ROCKWELL C MAX. HARDNESS",PCSSME  ,2007-12-7
V03816,STEM SEAL                                         ,FLEXIBLE GRAPHITE FOR FIRESAFE,PCSSME  ,2007-12-7
V03816,TYPE                                              ,"BALL, CRYOGENIC",PCSSME  ,2007-12-7
V03817,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-19
V03817,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03817,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-6-19
V03817,TYPE                                              ,"BALL, CRYOGENIC",PCSSME  ,1997-6-19
V03818,BALL                                              ,"316 STAINLESS STEEL, FLOATING",PCSSME  ,2008-1-9
V03818,BODY                                              ,"CAST CARBON STEEL, ASTM A216, GR. WCB",PCSSME  ,2008-1-9
V03818,BONNET                                            ,N/A,NEUHKM  ,2008-1-9
V03818,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2008-1-9
V03818,OPERATOR                                          ,"OVAL HANDWHEEL  (1/2"" - 2""), WRENCH (3""- 4""), GEAR OPERATED (6"" & LARGER)",NEUHKM  ,2008-1-9
V03818,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,MARTD6  ,2008-1-9
V03818,PORT                                              ,REDUCED,PCSSME  ,2008-1-9
V03818,RATING                                            ,ASME CLASS 300,PCSSME  ,2008-1-9
V03818,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX) , SELF RELIEVING SEATS, FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2008-1-9
V03818,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V03818,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2008-1-9
V03818,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",PCSSME  ,2008-1-9
V03818,TYPE                                              ,BALL,PCSSME  ,2008-1-9
V03819,BALL                                              ,"316 STAINLESS STEEL, FLOATING",PCSSME  ,2007-12-7
V03819,BODY                                              ,"CAST CARBON STEEL, ASTM A216, GR. WCB",PCSSME  ,2007-12-7
V03819,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V03819,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,2007-12-7
V03819,OPERATOR                                          ,"OVAL HANDWHEEL (1/2"" - 2""), WRENCH (3""-4""), GEAR OPERATED (6"" & LARGER)",NEUHKM  ,2007-12-7
V03819,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2007-12-7
V03819,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V03819,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03819,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING SEATS, FIRESAFE TO API-607 LATEST EDITION",MARTD6  ,2007-12-7
V03819,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V03819,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-7
V03819,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",PCSSME  ,2007-12-7
V03819,TYPE                                              ,BALL,PCSSME  ,2007-12-7
V03820,BODY                                              ,"CAST CARBON ASTM A216, GR. WCB",,
V03820,BONNET                                            ,"BOLTED, OS&Y",,
V03820,DISC                                              ,PLUG TYPE,,
V03820,ENDS                                              ,RAISED FACE FLANGED,,
V03820,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03820,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03820,PORT                                              ,N/A,,
V03820,RATING                                            ,ASME CLASS 300,,
V03820,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,,
V03820,STEM                                              ,11-13% CR.,,
V03820,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03820,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V03822,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H, TWO-PIECE BODY CONSTRUCTION.",PCSSME  ,1997-7-21
V03822,BOLTING                                           ,"304 SS, ASTM A193 GR. B8, CLASS 1 WITH ASTM A194 GR. 8 NUTS",PCSSME  ,1997-7-21
V03822,ENDS                                              ,"RAISED FACE FLANGED, 125 - 250 AARH FACING",PCSSME  ,1997-7-21
V03822,OPERATOR                                          ,"GEAR OPERATED, HEAT SHIELDED FROM PROCESS FLUID, 80 LB MAXIMUM RIM PULL",PCSSME  ,1997-7-21
V03822,OTHER                                             ,PACKING SHALL BE LIVE LOADED,PCSSME  ,1997-7-21
V03822,PACKING                                           ,"SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX, FOLLOWED BY A RING OF GARLOC 1303DRY, THREE RINGS OF DIE-FORMED FLEXIBLE GRAPHITE, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH",PCSSME  ,1997-11-13
V03822,PORT                                              ,100 % OPENING,PCSSME  ,1997-7-21
V03822,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-21
V03822,SERVICE                                           ,"HOT GASES AND AIR WITH CATALYST, 55 PSIG AT 1425 DEGREES F",PCS41CR ,1997-8-14
V03822,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-21
V03822,STEM                                              ,"INCONEL 625, BLOW-OUT PROOF, EXTENDED AS REQUIRED FOR OPERATOR TO CLEAR VALVE BODY INSULATION",PCSSME  ,1997-11-13
V03822,TRIM                                              ,BALL AND SEAT: INCOLOY 800H WITH FUSED COLMONOY 69 COATING SPRING: INCONEL 718,PCSSME  ,1997-11-13
V03822,TYPE                                              ,"BALL, QUATER TURN, BI-DIRECTIONAL",PCSSME  ,1997-7-21
V03830,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03830,BONNET                                            ,"BOLTED, OS&Y",,
V03830,DISC                                              ,PLUG TYPE,,
V03830,ENDS                                              ,RAISED FACE FLANGED,,
V03830,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03830,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03830,PORT                                              ,N/A,,
V03830,RATING                                            ,ASME CLASS 300,,
V03830,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,,
V03830,STEM                                              ,11-13% CR.,,
V03830,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03830,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V03835,BODY                                              ,"FORGED STEEL, ASTM A105",PCS41CR ,1997-8-25
V03835,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-25
V03835,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-25
V03835,ENDS                                              ,"FLANGED, RAISED FACE",PCS41CR ,1997-8-25
V03835,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-25
V03835,OTHER                                             ,"(SPECIFY SEALING VALVE LOCATION, LEFT HAND OR RIGHT HAND)",PCSSME  ,1997-11-14
V03835,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-25
V03835,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-25
V03835,PORT                                              ,N/A,PCS41CR ,1997-8-25
V03835,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-25
V03835,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-25
V03835,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-25
V03835,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-25
V03835,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-14
V03840,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03840,BONNET                                            ,"BOLTED, OS&Y",,
V03840,DISC                                              ,PLUG TYPE,,
V03840,ENDS                                              ,"BUTT WELDING, STD. WT. BORE",,
V03840,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03840,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03840,PORT                                              ,N/A,,
V03840,RATING                                            ,ASME CLASS 300,,
V03840,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,,
V03840,STEM                                              ,11-13% CR.,,
V03840,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03840,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V03850,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V03850,BONNET                                            ,"BOLTED, OS&Y",,
V03850,DISC                                              ,PLUG TYPE,,
V03850,ENDS                                              ,"BUTT WELDING, STD. WT. BORE",,
V03850,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03850,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03850,PORT                                              ,N/A,,
V03850,RATING                                            ,ASME CLASS 300,,
V03850,STANDARD                                          ,ASME B16.34,,
V03850,STEM                                              ,11-13% CR.,,
V03850,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V03850,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V03860,BALL                                              ,"316 SS, FLOATING",PCSSME  ,2007-12-7
V03860,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR LCC",PCSSME  ,2007-12-7
V03860,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V03860,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-7
V03860,OPERATOR                                          ,"OVAL HANDLE (1/2"" - 2""), WRENCH (3"" - 4""), GEAR (6"")",PCSSME  ,2007-12-7
V03860,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2007-12-7
V03860,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V03860,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03860,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V03860,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V03860,STEM                                              ,316 SS,PCSSME  ,2007-12-7
V03860,STEM SEAL                                         ,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",PCSSME  ,2007-12-7
V03860,TYPE                                              ,BALL,PCSSME  ,2007-12-7
V03861,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR LCC",PCSSME  ,1999-7-9
V03861,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",PCSSME  ,1999-7-9
V03861,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V03861,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03861,OPERATOR                                          ,"2"" - 16"" HANDWHEEL, 18"" - 20"" GEAR",PCSSME  ,1999-7-9
V03861,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-9
V03861,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03861,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03861,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMP.),PCSSME  ,1999-7-9
V03861,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V03861,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V03861,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT,PCSSME  ,1999-7-9
V03861,TRIM                                              ,CORE: LOW TEMP. CARBON STEEL WITH NICKEL OVERLAY FACING,PCSSME  ,1999-7-21
V03861,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V03862,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-9
V03862,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",PCSSME  ,1999-7-9
V03862,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V03862,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03862,OPERATOR                                          ,"2"" - 16"" HANDWHEEL",PCSSME  ,1999-7-9
V03862,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03862,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03862,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03862,SEAT INSERT                                       ,316 SS TUBE (800F MAX. TEMP.),PCSSME  ,1999-7-9
V03862,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V03862,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V03862,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-9
V03862,TRIM                                              ,"CORE: 316 SS, ASTM A351 GRADE CF8M WITH HASTELLOY C WELD OVERLAY FACING",PCSSME  ,1999-7-9
V03862,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V03863,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03864,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03865,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03866,BALL                                              ,"316 SS, FLOATING",PCSSME  ,2007-12-7
V03866,BODY                                              ,"CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,2007-12-7
V03866,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V03866,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-7
V03866,OPERATOR                                          ,"OVAL HANDWHEEL (2"") WRENCH (3"" - 4""), GEAR (6"")",NEUHKM  ,2007-12-7
V03866,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2007-12-7
V03866,PORT                                              ,FULL,PCSSME  ,2007-12-7
V03866,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03866,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V03866,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V03866,STEM                                              ,316 SS,PCSSME  ,2007-12-7
V03866,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,2007-12-7
V03866,TYPE                                              ,BALL,PCSSME  ,2007-12-7
V03867,BALL                                              ,"316 SS, FLOATING",PCSSME  ,2007-12-7
V03867,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB",PCSSME  ,2007-12-7
V03867,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V03867,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-7
V03867,OPERATOR                                          ,"WRENCH (3"" - 4""), GEAR (6"")",PCSSME  ,2007-12-7
V03867,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2007-12-7
V03867,PORT                                              ,FULL,PCSSME  ,2007-12-7
V03867,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03867,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V03867,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V03867,STEM                                              ,316 SS,PCSSME  ,2007-12-7
V03867,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,2007-12-7
V03867,TYPE                                              ,BALL,PCSSME  ,2007-12-7
V03868,BALL                                              ,410 SS,PCSSME  ,2007-12-7
V03868,BODY                                              ,"CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,2007-12-7
V03868,BONNET                                            ,"CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,2007-12-7
V03868,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-7
V03868,OPERATOR                                          ,GEAR,PCSSME  ,2007-12-7
V03868,OTHER                                             ,SEAT SPRING: 316 SS BELLEVILLE SPRING,PCSSME  ,2007-12-7
V03868,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,2007-12-7
V03868,PORT                                              ,FULL,PCSSME  ,2007-12-7
V03868,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03868,SEALS                                             ,STEM & BODY SEALS: PRIMARY TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,2007-12-7
V03868,SEATS                                             ,"SPRING LOADED FILLED TFE, SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V03868,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-7
V03868,STEM                                              ,"17-4PH, 33 ROCKWELL C MAX. HARDNESS",PCSSME  ,2007-12-7
V03868,TYPE                                              ,BALL - TRUNNION MOUNTED BALL,PCSSME  ,2007-12-7
V03869,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03870,BALL                                              ,"316 SS, FLOATING",PCSSME  ,2007-12-7
V03870,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,2007-12-7
V03870,BONNET                                            ,N/A,NEUHKM  ,2007-12-7
V03870,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-7
V03870,OPERATOR                                          ,"OVAL HANDLE (1/2"" - 2""), WRENCH (3"" - 4""), GEAR (6"")",PCSSME  ,2007-12-7
V03870,PATTERN                                           ,SHORT PATTERN PER ASME B16.10,PCSSME  ,2007-12-7
V03870,PORT                                              ,REDUCED,PCSSME  ,2007-12-7
V03870,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-7
V03870,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-7
V03870,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-7
V03870,STEM                                              ,316 SS,PCSSME  ,2007-12-7
