Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03870,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,2007-12-7
V03870,TYPE                                              ,BALL,PCSSME  ,2007-12-7
V03871,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03872,OTHER                                             ,(Assigned to Polypropylene Project 8/11/97.),PCS41CR ,1997-8-25
V03873,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03874,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03875,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03876,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03877,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03878,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03879,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03880,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03881,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03882,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03883,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03884,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03885,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB OR WCC",PCSSME  ,1999-5-12
V03885,BODY SEAT                                         ,"304, 316, OR 17-4PH STAINLESS STEEL",PCSSME  ,1999-5-12
V03885,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,1999-5-12
V03885,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V03885,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-12
V03885,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V03885,STEM                                              ,"STAINLESS STEEL, 17-4 PH OR 13 CR., ANTI-BLOWOUT DESIGN",PCSSME  ,1999-5-12
V03885,TRIM                                              ,"DISC SEAL: SERIES OF 13 CR. OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD.",PCSSME  ,1999-5-12
V03885,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,1999-5-12
V03886,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB OR WCC",PCSSME  ,2007-12-3
V03886,BODY SEAT                                         ,"316, OR 17-4PH STAINLESS STEEL",PCSSME  ,2007-12-3
V03886,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,2007-12-3
V03886,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,2007-12-3
V03886,RATING                                            ,ASME CLASS 300,PCSSME  ,2007-12-3
V03886,STANDARD                                          ,ASME B16.34,PCSSME  ,2007-12-3
V03886,STEM                                              ,"316 STAINLESS STEEL OR 17-4 PH, ANTI-BLOWOUT DESIGN",PCSSME  ,2007-12-3
V03886,TRIM                                              ,"DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD. FOR NACE VALVES",PCSSME  ,2007-12-3
V03886,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,2007-12-3
V03887,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB OR WCC",PCSSME  ,1999-5-12
V03887,BODY SEAT                                         ,316 OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-12
V03887,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,1999-5-12
V03887,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V03887,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-12
V03887,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V03887,STEM                                              ,"316 STAINLESS STEEL OR 17-4 PH, ANTI-BLOWOUT DESIGN",PCSSME  ,1999-5-12
V03887,TRIM                                              ,DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS OR 17-4PH,PCSSME  ,1999-5-12
V03887,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,1999-5-12
V03888,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1999-5-12
V03888,BODY SEAT                                         ,316 STAINLESS STEEL,PCSSME  ,1999-5-12
V03888,ENDS                                              ,"RF FLANGED, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION",PCSSME  ,1999-5-12
V03888,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V03888,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-12
V03888,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V03888,STEM                                              ,"316 SS OR ASTM A479 TYPE MX19, ANTI-BLOWOUT DESIGN",PCSSME  ,1999-5-12
V03888,TRIM                                              ,DISC SEAL: SERIES OF 316SS SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS,PCSSME  ,1999-5-12
V03888,TYPE                                              ,"BUTTERFLY, METAL SEATED, FIRESAFE TO API 607 LATEST EDITION",PCSSME  ,1999-5-12
V03889,BODY                                              ,LOW TEMP.  CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,1999-7-13
V03889,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V03889,OPERATOR                                          ,GEAR,PCSSME  ,1999-7-13
V03889,OTHER                                             ,FACE TO FACE DIM.: PER ASME B16.10 FOR GATE VALVE,PCSSME  ,1999-7-13
V03889,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-13
V03889,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-13
V03889,SEALS                                             ,316 SS/TFE LAMINATE,PCSSME  ,1999-7-13
V03889,SEATS                                             ,316 SS WELD OVERLAY,PCSSME  ,1999-7-13
V03889,STANDARD                                          ,"ASME B16.34, API 609",PCSSME  ,1999-7-13
V03889,TYPE                                              ,"BUTTERFLY, DOUBLE FLANGED",PCSSME  ,1999-7-13
V03890,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCS41CR ,1997-8-26
V03890,BOLTING                                           ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR 2H,PCS41CR ,1997-8-27
V03890,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-26
V03890,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCS41CR ,1997-8-27
V03890,ENDS                                              ,RAISED FACE FLANGED,PCS41CR ,1997-8-26
V03890,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCS41CR ,1997-8-27
V03890,OTHER                                             ,FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET. FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN RING.,PCSSME  ,1997-9-8
V03890,PACKING                                           ,"RM ""GRAPHASEAL""  WITH END RING OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION",PCSSME  ,1997-9-8
V03890,PORT                                              ,N/A,PCS41CR ,1997-8-26
V03890,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-26
V03890,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-26
V03890,STEM                                              ,N/A,PCS41CR ,1997-8-26
V03890,TRIM                                              ,"316SS; SHAFT: 17-4PH, COND H1150",PCSSME  ,1997-9-8
V03890,TYPE                                              ,DISASTER CHECK VALVE,PCS41CR ,1997-8-27
V03891,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCS41CR ,1997-8-26
V03891,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-26
V03891,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCS41CR ,1997-8-27
V03891,ENDS                                              ,RAISED FACE FLANGED,PCS41CR ,1997-8-26
V03891,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCS41CR ,1997-8-27
V03891,OTHER                                             ,"FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET, FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN RING.",PCSSME  ,1997-9-8
V03891,PACKING                                           ,"RM ""GRAPHASEAL"" WITH END RING OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION",PCSSME  ,1997-9-8
V03891,PORT                                              ,N/A,PCS41CR ,1997-8-26
V03891,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-26
V03891,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-26
V03891,STEM                                              ,N/A,PCS41CR ,1997-8-26
V03891,TRIM                                              ,ALLOY 20,PCS41CR ,1997-8-27
V03891,TYPE                                              ,DISASTER CHECK VALVE,PCS41CR ,1997-8-26
V03892,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-14
V03892,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V03892,OPERATOR                                          ,GEAR,PCSSME  ,1999-7-14
V03892,OTHER                                             ,FACE TO FACE DIM.: PER ASME B16.10 FOR GATE VALVE. VALVE SHALL BE BI-DIRECTIONAL AT FULL FLANGE RATING.,PCSSME  ,1999-7-14
V03892,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V03892,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-14
V03892,SEALS                                             ,316 SS LAMINATE,PCSSME  ,1999-7-14
V03892,SEATS                                             ,316 SS WELD OVERLAY,PCSSME  ,1999-7-14
V03892,SERVICE                                           ,"CRYOGENIC, -150F",PCSSME  ,1999-7-14
V03892,STANDARD                                          ,"ASME B16.34, API 609",PCSSME  ,1999-7-14
V03892,TYPE                                              ,"BUTTERFLY, DOUBLE FLANGED",PCSSME  ,1999-7-14
V06000,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V06000,BONNET                                            ,"BOLTED, OS&Y",,
V06000,DISC                                              ,SOLID,,
V06000,ENDS                                              ,RAISED FACE FLANGED,,
V06000,OPERATOR                                          ,HANDWHEEL,,
V06000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06000,PORT                                              ,REDUCED,,
V06000,RATING                                            ,ASME CLASS 600,,
V06000,STANDARD                                          ,API 602,,
V06000,STEM                                              ,11-13% CR.,,
V06000,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06000,TYPE                                              ,GATE,,
V06001,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V06001,BONNET                                            ,"BOLTED, OS&Y",,
V06001,DISC                                              ,SOLID,,
V06001,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06001,OPERATOR                                          ,HANDWHEEL,,
V06001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06001,PORT                                              ,REDUCED,,
V06001,RATING                                            ,ASME CLASS 600,,
V06001,STANDARD                                          ,API 602,,
V06001,STEM                                              ,11-13% CR.,,
V06001,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06001,TYPE                                              ,GATE,,
V06002,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
V06002,BONNET                                            ,"BOLTED, OS&Y",,
V06002,DISC                                              ,FLEXIBLE,,
V06002,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06002,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06002,PORT                                              ,FULL,,
V06002,RATING                                            ,ASME CLASS 600,,
V06002,STANDARD                                          ,API 600,,
V06002,STEM                                              ,11-13% CR.,,
V06002,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06002,TYPE                                              ,GATE,,
V06004,BODY                                              ,"CAST CARBON STEEL; A216, GR. WCB",,
V06004,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06004,DISC                                              ,FLEXIBLE,,
V06004,ENDS                                              ,RING JOINT FLANGED,,
V06004,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06004,PORT                                              ,FULL,,
V06004,RATING                                            ,ASME CLASS 600,,
V06004,STANDARD                                          ,API 600,,
V06004,STEM                                              ,11-13% CR.,,
V06004,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06004,TYPE                                              ,GATE,,
V06005,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V06005,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06005,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06005,DISC                                              ,SOLID,,
V06005,ENDS                                              ,RING JOINT FLANGED,,
V06005,OPERATOR                                          ,HANDWHEEL,,
V06005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06005,PORT                                              ,REDUCED,,
V06005,RATING                                            ,ASME CLASS 600,,
V06005,SERVICE                                           ,"CORROSIVE HYDROCARBONS, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
V06005,STANDARD                                          ,API 602,,
V06005,STEM                                              ,11-13% CR.,,
V06005,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06005,TYPE                                              ,GATE,,
V06006,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06006,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06006,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06006,DISC                                              ,FLEXIBLE,,
V06006,ENDS                                              ,RING JOINT FLANGED,,
V06006,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06006,PORT                                              ,FULL,,
V06006,RATING                                            ,ASME CLASS 600,,
V06006,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V06006,STANDARD                                          ,API 600,,
V06006,STEM                                              ,11-13% CR.,,
V06006,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06006,TYPE                                              ,GATE,,
V06008,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V06008,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06008,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06008,DISC                                              ,SOLID,,
V06008,ENDS                                              ,RING JOINT FLANGED,,
V06008,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06008,PORT                                              ,"1/2""-2"", REDUCED; 3"" & LARGER, FULL",,
V06008,RATING                                            ,ASME CLASS 600,,
V06008,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V06008,STANDARD                                          ,ASME B16.34,,
V06008,STEM                                              ,316 STAINLESS STEEL,,
V06008,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06008,TYPE                                              ,GATE,,
V06009,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V06009,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06009,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06009,DISC                                              ,FLEXIBLE,,
V06009,ENDS                                              ,RING JOINT FLANGED,,
V06009,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06009,PORT                                              ,FULL,,
V06009,RATING                                            ,ASME CLASS 600,,
V06009,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V06009,STANDARD                                          ,API 600,,
V06009,STEM                                              ,11-13% CR.,,
V06009,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06009,TYPE                                              ,GATE,,
V06010,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06010,BONNET                                            ,"BOLTED, OS&Y",,
V06010,DISC                                              ,FLEXIBLE,,
V06010,ENDS                                              ,RAISED FACE FLANGED,,
V06010,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06010,PORT                                              ,FULL,,
V06010,RATING                                            ,ASME CLASS 600,,
V06010,STANDARD                                          ,API 600,,
V06010,STEM                                              ,11-13% CR.,,
V06010,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V06010,TYPE                                              ,GATE,,
V06011,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V06011,BONNET                                            ,"BOLTED, OS&Y",,
V06011,DISC                                              ,FLEXIBLE,,
V06011,ENDS                                              ,RAISED FACE FLANGED,,
V06011,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06011,PORT                                              ,FULL,,
V06011,RATING                                            ,ASME CLASS 600,,
V06011,STANDARD                                          ,API 600,,
V06011,STEM                                              ,11-13% CR.,,
V06011,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06011,TYPE                                              ,GATE,,
V06012,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V06012,BONNET                                            ,"BOLTED, OS&Y",,
V06012,DISC                                              ,SOLID,,
V06012,ENDS                                              ,RAISED FACE FLANGED,,
V06012,OPERATOR                                          ,HANDWHEEL,,
V06012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06012,PORT                                              ,REDUCED OR FULL,PCSSME  ,1998-9-9
V06012,RATING                                            ,ASME CLASS 600,,
V06012,STANDARD                                          ,ASME B16.34,,
V06012,STEM                                              ,316 STAINLESS STEEL,,
V06012,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06012,TYPE                                              ,GATE,,
V06013,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
V06013,BONNET                                            ,"BOLTED, OS&Y",,
V06013,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06013,DISC                                              ,SOLID,,
V06013,ENDS                                              ,RING JOINT FLANGED,,
V06013,OPERATOR                                          ,HANDWHEEL,,
V06013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06013,PORT                                              ,REDUCED,,
V06013,RATING                                            ,ASME CLASS 600,,
V06013,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V06013,STANDARD                                          ,API 602,,
V06013,STEM                                              ,11-13% CR.,,
V06013,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06013,TYPE                                              ,GATE,,
V06014,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
V06014,BONNET                                            ,"BOLTED, OS&Y",,
V06014,DISC                                              ,SOLID,,
V06014,ENDS                                              ,RAISED FACE FLANGED,,
V06014,OPERATOR                                          ,HANDWHEEL,,
V06014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06014,PORT                                              ,FULL,,
V06014,RATING                                            ,ASME CLASS 600,,
V06014,STANDARD                                          ,API 602,,
V06014,STEM                                              ,11-13% CR.,,
V06014,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06014,TYPE                                              ,GATE,,
V06015,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V06015,BONNET                                            ,"BOLTED, OS&Y",,
V06015,DISC                                              ,SOLID,,
V06015,ENDS                                              ,SOCKETWELD,,
V06015,OPERATOR                                          ,HANDWHEEL,,
V06015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06015,PORT                                              ,REDUCED,,
V06015,RATING                                            ,ASME CLASS 600,,
V06015,STANDARD                                          ,ASME B16.34,,
V06015,STEM                                              ,316 STAINLESS STEEL,,
V06015,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06015,TYPE                                              ,GATE,,
V06016,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V06016,BONNET                                            ,"BOLTED, OS&Y",,
V06016,DISC                                              ,SOLID,,
V06016,ENDS                                              ,SOCKETWELD/SCREWED,,
V06016,OPERATOR                                          ,HANDWHEEL,,
V06016,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06016,PORT                                              ,REDUCED,,
V06016,RATING                                            ,ASME CLASS 600,,
V06016,STANDARD                                          ,ASME B16.34,,
V06016,STEM                                              ,316 STAINLESS STEEL,,
V06016,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06016,TYPE                                              ,GATE,,
V06017,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V06017,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V06017,DISC                                              ,SOLID,,2007-12-3
V06017,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06017,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V06017,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06017,PORT                                              ,REDUCED,,2007-12-3
V06017,RATING                                            ,ASME CLASS 600,,2007-12-3
V06017,STANDARD                                          ,API 602,,2007-12-3
V06017,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V06017,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V06017,TYPE                                              ,GATE,,2007-12-3
V06018,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,2007-12-3
V06018,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V06018,DISC                                              ,SOLID OR FLEXIBLE,,2007-12-3
V06018,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06018,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V06018,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06018,PORT                                              ,FULL,,2007-12-3
V06018,RATING                                            ,ASME CLASS 600,,2007-12-3
V06018,STANDARD                                          ,API 600,,2007-12-3
V06018,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V06018,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V06018,TYPE                                              ,GATE,,2007-12-3
V06019,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V06019,BONNET                                            ,"BOLTED, OS&Y",,
V06019,DISC                                              ,SOLID,,
V06019,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06019,OPERATOR                                          ,HANDWHEEL,,
V06019,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06019,PORT                                              ,REDUCED,,
V06019,RATING                                            ,ASME CLASS 600,,
V06019,STANDARD                                          ,API 602,,
V06019,STEM                                              ,11-13% CR.,,
V06019,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06019,TYPE                                              ,GATE,,
V06020,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",PCSSME  ,1997-6-27
V06020,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-27
V06020,DISC                                              ,SOLID,PCSSME  ,1997-6-27
V06020,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH),PCSSME  ,1997-6-27
V06020,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-27
V06020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-27
V06020,PORT                                              ,REDUCED,PCSSME  ,1997-6-27
V06020,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-6-27
V06020,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-27
V06020,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-27
V06020,TYPE                                              ,GATE,PCSSME  ,1997-6-27
V06021,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06021,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06021,DISC                                              ,FLEXIBLE,,
V06021,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06021,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06021,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06021,PORT                                              ,FULL,,
V06021,RATING                                            ,ASME CLASS 600,,
V06021,STANDARD                                          ,API 600,,
V06021,STEM                                              ,11-13% CR.,,
V06021,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06021,TYPE                                              ,GATE,,
V06022,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V06022,BONNET                                            ,"BOLTED, OS&Y",,
V06022,DISC                                              ,FLEXIBLE,,
V06022,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06022,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-16
V06022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06022,PORT                                              ,FULL,,
V06022,RATING                                            ,ASME CLASS 600,,
V06022,STANDARD                                          ,API 600,,
V06022,STEM                                              ,11-13% CR.,,
V06022,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06022,TYPE                                              ,GATE,,
V06023,BODY                                              ,"FORGED 9 CR - 1 MO: ASTM 182, GR. F9",,
V06023,BONNET                                            ,"BOLTED, OS&Y",,
V06023,DISC                                              ,SOLID,,
V06023,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06023,OPERATOR                                          ,HANDWHEEL,,
V06023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06023,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-29
V06023,RATING                                            ,ASME CLASS 600,,
V06023,STANDARD                                          ,API 602,,
V06023,STEM                                              ,11-13% CR.,,
V06023,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06023,TYPE                                              ,GATE,,
V06024,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
V06024,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06024,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06024,DISC                                              ,FLEXIBLE,,
V06024,ENDS                                              ,RING JOINT FLANGED,,
V06024,OPERATOR                                          ,"1/2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06024,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06024,PORT                                              ,FULL,,
V06024,RATING                                            ,ASME CLASS 600,,
V06024,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06024,STANDARD                                          ,ASME B16.34,,
V06024,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V06024,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06024,TYPE                                              ,GATE,,
V06025,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06025,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06025,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06025,DISC                                              ,FLEXIBLE,,
V06025,ENDS                                              ,RING JOINT FLANGED,,
V06025,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06025,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06025,PORT                                              ,FULL,,
V06025,RATING                                            ,ASME CLASS 600,,
V06025,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06025,STANDARD                                          ,API 600,,
V06025,STEM                                              ,11-13% CR.,,
V06025,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06025,TYPE                                              ,GATE,,
V06026,BODY                                              ,"FORGED 347 STAINLESS STEEL, ASTM A182 GR. F347",,
V06026,BONNET                                            ,"BOLTED, OS&Y",,
V06026,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06026,DISC                                              ,SOLID,,
V06026,ENDS                                              ,SOCKETWELD,,
V06026,OPERATOR                                          ,HANDWHEEL,,
V06026,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06026,PORT                                              ,REDUCED,,
V06026,RATING                                            ,ASME CLASS 600,,
V06026,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06026,STANDARD                                          ,ASME B16.34,,
V06026,STEM                                              ,347 STAINLESS STEEL,,
V06026,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V06026,TYPE                                              ,GATE,,
V06027,BODY                                              ,"FORGED 347 STAINLESS STEEL, ASTM 182 GR. F347",,
V06027,BONNET                                            ,"BOLTED, OS&Y",,
V06027,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06027,DISC                                              ,SOLID,,
V06027,ENDS                                              ,SOCKETWELD/SCREWED,,
V06027,OPERATOR                                          ,HANDWHEEL,,
V06027,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06027,PORT                                              ,REDUCED,,
V06027,RATING                                            ,ASME CLASS 600,,
V06027,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V06027,STANDARD                                          ,ASME B16.34,,
V06027,STEM                                              ,347 STAINLESS STEEL,,
V06027,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V06027,TYPE                                              ,GATE,,
V06028,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM 182 GR. F347H",PCSSME  ,1997-4-10
V06028,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-4-10
V06028,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1997-4-10
V06028,DISC                                              ,SOLID,PCSSME  ,1997-4-10
V06028,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-4-10
V06028,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-10
V06028,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-4-10
V06028,PORT                                              ,REDUCED,PCSSME  ,1997-4-10
V06028,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-4-10
V06028,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-4-10
V06028,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-10
V06028,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1997-4-10
V06028,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-4-10
V06028,TYPE                                              ,GATE,PCSSME  ,1997-4-10
V06029,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-7-15
V06029,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-4-10
V06029,DISC                                              ,SOLID,PCSSME  ,1997-4-10
V06029,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-7-15
V06029,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-10
V06029,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-4-10
V06029,PORT                                              ,REDUCED,PCSSME  ,1997-4-10
V06029,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-4-10
V06029,STANDARD                                          ,API 602,PCSSME  ,1997-7-15
V06029,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-7-15
V06029,TRIM                                              ,DISC:   11 - 13% CR. SEAT:  11 - 13% CR.; CO CR-A HARDFACED ,PCS41CR ,1997-7-17
V06029,TYPE                                              ,GATE,PCSSME  ,1997-4-10
V06030,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06030,BONNET                                            ,"BOLTED, OS&Y",,
V06030,DISC                                              ,FLEXIBLE,,
V06030,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06030,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06030,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06030,PORT                                              ,FULL,,
V06030,RATING                                            ,ASME CLASS 600,,
V06030,STANDARD                                          ,API 600,,
V06030,STEM                                              ,11-13% CR.,,
V06030,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06030,TYPE                                              ,GATE,,
V06031,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",PCSSME  ,1997-6-27
V06031,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-27
V06031,DISC                                              ,SOLID,PCSSME  ,1997-6-27
V06031,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-27
V06031,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-27
V06031,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-27
V06031,PORT                                              ,REDUCED,PCSSME  ,1997-6-27
V06031,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-6-27
V06031,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-27
V06031,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-27
V06031,TYPE                                              ,GATE,PCSSME  ,1997-6-27
