Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06032,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",PCSSME  ,1997-6-27
V06032,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-6-27
V06032,DISC                                              ,SOLID,PCSSME  ,1997-6-27
V06032,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-27
V06032,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-27
V06032,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-27
V06032,PORT                                              ,REDUCED,PCSSME  ,1997-6-27
V06032,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-6-27
V06032,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-27
V06032,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-27
V06032,TYPE                                              ,GATE,PCSSME  ,1997-6-27
V06033,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM 182 GR. F321H",PCSSME  ,1997-7-17
V06033,BONNET                                            ,"BOLTED, OS&Y, F321H SS; ASTM A182 GR. F321H",PCSSME  ,1997-7-17
V06033,BONNET BOLTING                                    ,"ASTM A193 GR. B8, CLASS 1 AND NUTS TO ASTM A194 GR. 8",PCSSME  ,1997-7-16
V06033,DISC                                              ,SOLID,PCSSME  ,1997-7-16
V06033,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-7-16
V06033,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-7-16
V06033,PACKING                                           ,"SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX, FOLLOWED BY A RING OF GARLOCK 1303DRY, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.",PCSSME  ,1997-7-21
V06033,PORT                                              ,REDUCED,PCSSME  ,1997-7-16
V06033,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-7-16
V06033,SERVICE                                           ,HOT AIR AT 55 PSIG AND 1425 DEGREES F,PCSSME  ,1997-7-16
V06033,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V06033,STEM                                              ,F321 STAINLESS STEEL,PCSSME  ,1997-7-17
V06033,TRIM                                              ,"DISC:  321 STAINLESS STEEL SEAT: 321 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-7-17
V06033,TYPE                                              ,GATE,PCSSME  ,1997-7-16
V06034,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321",PCSSME  ,1997-7-17
V06034,BONNET                                            ,"BOLTED, OS&Y, F321H STAINLESS STEEL",PCSSME  ,1997-7-17
V06034,BONNET BOLTING                                    ,"ASTM A193 GR. B8, CLASS 1 AND NUTS TO ASTM A194 GR. 8",PCSSME  ,1997-7-17
V06034,DISC                                              ,SOLID,PCSSME  ,1997-7-17
V06034,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-7-16
V06034,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-7-17
V06034,PACKING                                           ,"SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX, FOLLOWED BY A RING OF GARLOCK 1303DRY, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.",PCSSME  ,1997-7-21
V06034,PORT                                              ,REDUCED,PCSSME  ,1997-7-17
V06034,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-7-16
V06034,SERVICE                                           ,HOT AIR AT 55 PSIG AND 1425 DEGREES F,PCSSME  ,1997-7-17
V06034,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V06034,STEM                                              ,F321 STAINLESS STEEL,PCSSME  ,1997-7-17
V06034,TRIM                                              ,"DISC:  321 STAINLESS STEEL SEAT: 321 STAINLEES STEEL, CO CR-A HARDFACED",PCSSME  ,1997-7-17
V06034,TYPE                                              ,GATE,PCSSME  ,1997-7-16
V06035,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCSSME  ,1998-11-25
V06035,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-11-25
V06035,DISC                                              ,FLEXIBLE,PCSSME  ,1998-11-25
V06035,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1998-11-25
V06035,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1998-11-25
V06035,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V06035,PORT                                              ,FULL,PCSSME  ,1998-11-25
V06035,RATING                                            ,ASME CLASS 600,PCSSME  ,1998-11-25
V06035,STANDARD                                          ,API 600,PCSSME  ,1998-11-25
V06035,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V06035,TRIM                                              ,"DISC & SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V06035,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V06036,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-14
V06036,BONNET                                            ,BOLTED OS & Y,PCSSME  ,1999-7-14
V06036,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1999-7-14
V06036,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V06036,OPERATOR                                          ,"1/2"" - 6"" HANDWHEEL, 8"" AND LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.",PCSSME  ,1999-7-14
V06036,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V06036,PORT                                              ,"FULL, 1/2"" TO 2"" SIZES MAY BE REDUCED PORT",PCSSME  ,1999-7-14
V06036,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-14
V06036,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-14
V06036,STEM                                              ,316 SS,PCSSME  ,1999-7-14
V06036,TRIM                                              ,"DISC: 316 SS; SEATS: 316 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-14
V06036,TYPE                                              ,GATE,PCSSME  ,1999-7-14
V06037,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,PCSSME  ,1999-6-16
V06037,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1999-6-16
V06037,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1999-6-16
V06037,DISC                                              ,SOLID,PCSSME  ,1999-6-16
V06037,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1999-6-16
V06037,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-6-16
V06037,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-6-16
V06037,PORT                                              ,REDUCED,PCSSME  ,1999-6-16
V06037,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-6-16
V06037,STANDARD                                          ,API 602,PCSSME  ,1999-6-16
V06037,STEM                                              ,11-13% CR.,PCSSME  ,1999-6-16
V06037,TRIM                                              ,DISC & SEAT: 11-13% CR. CO CR-A HARDFACED,PCSSME  ,1999-6-16
V06037,TYPE                                              ,GATE,PCSSME  ,1999-6-16
V06040,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1996-12-18
V06040,RATING                                            ,ASME CLASS 300,PCSSME  ,1996-12-18
V06040,STANDARD                                          ,ASME B16.34,PCSSME  ,1996-12-18
V06040,TYPE                                              ,GLOBE,PCSSME  ,1996-12-18
V06062,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
V06062,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V06062,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06062,DISC                                              ,FLEXIBLE,,
V06062,ENDS                                              ,"BUTT WELDING, XS BORE",,
V06062,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06062,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06062,PORT                                              ,FULL,,
V06062,RATING                                            ,ASME CLASS 600,,
V06062,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06062,STANDARD                                          ,API 600,,
V06062,STEM                                              ,11-13% CR.,,
V06062,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06062,TYPE                                              ,GATE,,
V06063,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
V06063,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V06063,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06063,DISC                                              ,FLEXIBLE,,
V06063,ENDS                                              ,"BUTT WELDING, SCH 100 BORE",,
V06063,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06063,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06063,PORT                                              ,FULL,,
V06063,RATING                                            ,ASME CLASS 600,,
V06063,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06063,STANDARD                                          ,API 600,,
V06063,STEM                                              ,11-13% CR.,,
V06063,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06063,TYPE                                              ,GATE,,
V06071,BODY                                              ,"CAST ALLOY 20, ASTM A351, GR. CN7M",,
V06071,BONNET                                            ,"BOLTED, OS&Y",,
V06071,DISC                                              ,SPLIT WEDGE,,
V06071,ENDS                                              ,SCREWED,,
V06071,OPERATOR                                          ,HANDWHEEL,,
V06071,PACKING                                           ,PTFE,,
V06071,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-26
V06071,RATING                                            ,ASME CLASS 600,,
V06071,STANDARD                                          ,ASME B16.34,,
V06071,STEM                                              ,ALLOY 20,,
V06071,TRIM                                              ,ALLOY 20,,
V06071,TYPE                                              ,GATE,,
V06072,BODY                                              ,"CAST ALLOY C, ASTM 494, GR. CW12MW, OR ALLOY C276, ASTM B574 UNS N10276",NEUHKM  ,2007-11-12
V06072,BONNET                                            ,"BOLTED, OS&Y, WITH FLEXIBLE GRAPHITE FILLED SPIRAL WOUND ALLOY C GASKET",NEUHKM  ,2007-11-12
V06072,DISC                                              ,FLEXIBLE WEDGE,NEUHKM  ,2007-11-12
V06072,ENDS                                              ,SCREWED,NEUHKM  ,2007-11-12
V06072,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-12
V06072,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,NEUHKM  ,2007-11-12
V06072,PORT                                              ,FULL OR REDUCED,NEUHKM  ,2007-11-12
V06072,RATING                                            ,ASME CLASS 600,NEUHKM  ,2007-11-12
V06072,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-11-12
V06072,STEM                                              ,ALLOY C OR ALLOY C276,MARTD6  ,2007-11-12
V06072,TRIM                                              ,ALLOY C OR ALLOY C276,MARTD6  ,2007-11-12
V06072,TYPE                                              ,GATE,NEUHKM  ,2007-11-12
V06075,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCS41CR ,1997-8-18
V06075,BONNET                                            ,"FORGED 321H SS, ASTM A182 GR. F321H, WELDED, OS&Y",PCS41CR ,1997-8-18
V06075,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCS41CR ,1997-8-18
V06075,DISC                                              ,SOLID OR FLEXIBLE,PCS41CR ,1997-8-18
V06075,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-18
V06075,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-18
V06075,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCS41CR ,1997-8-18
V06075,PORT                                              ,REDUCED,PCS41CR ,1997-8-18
V06075,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-18
V06075,SERVICE                                           ,HOT GASES  AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-18
V06075,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-18
V06075,STEM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-18
V06075,TRIM                                              ,"DISC: 321H STAINLESS STEEL, SEAT: 321H STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V06075,TYPE                                              ,GATE,PCS41CR ,1997-8-18
V06076,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCS41CR ,1997-8-18
V06076,BONNET                                            ,"FORGED 321H SS, ASTM A182 GR. F321H, WELDED, OS&Y",PCS41CR ,1997-8-18
V06076,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCS41CR ,1997-8-18
V06076,DISC                                              ,SOLID OR FLEXIBLE,PCS41CR ,1997-8-18
V06076,ENDS                                              ,SOCKETWELD/SCREWED,PCS41CR ,1997-8-18
V06076,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-18
V06076,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCS41CR ,1997-8-18
V06076,PORT                                              ,REDUCED,PCS41CR ,1997-8-18
V06076,RATING                                            ,ASME CLASS 600,PCSSME  ,1998-10-26
V06076,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-18
V06076,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-18
V06076,STEM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-18
V06076,TRIM                                              ,"DISC: 321H STAINLESS STEEL, SEAT: 321H STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V06076,TYPE                                              ,GATE,PCS41CR ,1997-8-18
V06090,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V06090,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06090,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06090,DISC                                              ,SOLID,,
V06090,ENDS                                              ,RING JOINT FLANGED,,
V06090,OPERATOR                                          ,HANDWHEEL,,
V06090,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06090,PORT                                              ,REDUCED,,
V06090,RATING                                            ,ASME CLASS 600,,
V06090,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06090,STANDARD                                          ,API 602,,
V06090,STEM                                              ,11-13% CR.,,
V06090,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06090,TYPE                                              ,GATE,,
V06091,BODY                                              ,"CAST 5 CR- 1/2 MO; ASTM A217, GR. C5",,
V06091,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06091,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06091,DISC                                              ,FLEXIBLE,,
V06091,ENDS                                              ,RING JOINT FLANGED,,
V06091,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06091,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06091,PORT                                              ,FULL,,
V06091,RATING                                            ,ASME CLASS 600,,
V06091,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06091,STANDARD                                          ,API 600,,
V06091,STEM                                              ,11-13% CR.,,
V06091,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06091,TYPE                                              ,GATE,,
V06092,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,COBBS2  ,2002-10-24
V06092,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",COBBS2  ,2002-10-24
V06092,BONNET BOLTING                                    ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H.,COBBS2  ,2002-10-24
V06092,DISC                                              ,SOLID,COBBS2  ,2002-10-24
V06092,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-24
V06092,OPERATOR                                          ,HANDWHEEL,COBBS2  ,2002-10-24
V06092,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-24
V06092,PORT                                              ,REDUCED,COBBS2  ,2002-10-24
V06092,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-24
V06092,STANDARD                                          ,API 602,COBBS2  ,2002-10-24
V06092,STEM                                              ,11-13% CR.,COBBS2  ,2002-10-24
V06092,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",COBBS2  ,2002-10-24
V06092,TYPE                                              ,GATE,COBBS2  ,2002-10-24
V06093,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",COBBS2  ,2002-10-23
V06093,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",COBBS2  ,2002-10-23
V06093,BONNET BOLTING                                    ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H.,COBBS2  ,2002-10-23
V06093,DISC                                              ,FLEXIBLE,COBBS2  ,2002-10-23
V06093,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-23
V06093,OPERATOR                                          ,"2"" - 6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",COBBS2  ,2002-10-23
V06093,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-23
V06093,PORT                                              ,FULL,COBBS2  ,2002-10-23
V06093,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-23
V06093,STANDARD                                          ,API 600,COBBS2  ,2002-10-23
V06093,STEM                                              ,11-13% CR.,COBBS2  ,2002-10-23
V06093,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",COBBS2  ,2002-10-23
V06093,TYPE                                              ,GATE,COBBS2  ,2002-10-23
V06200,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06200,BODY                                              ,CARBON STEEL; ASTM A105,,
V06200,BONNET                                            ,"WELDED, OS&Y",,
V06200,DISC                                              ,SOLID,,
V06200,ENDS                                              ,RAISED FACE FLANGED,,
V06200,OPERATOR                                          ,HANDWHEEL,,
V06200,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06200,PORT                                              ,REDUCED,,
V06200,RATING                                            ,ASME CLASS 600,,
V06200,STANDARD                                          ,API 602,,
V06200,STEM                                              ,11 - 13% CR.,,
V06200,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06200,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06201,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V06201,BODY                                              ,CARBON STEEL; ASTM A105,,
V06201,BONNET                                            ,"WELDED, OS&Y",,
V06201,DISC                                              ,SOLID,,
V06201,ENDS                                              ,RING JOINT FLANGED,,
V06201,OPERATOR                                          ,HANDWHEEL,,
V06201,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06201,PORT                                              ,REDUCED,,
V06201,RATING                                            ,ASME CLASS 600,,
V06201,STANDARD                                          ,API 602,,
V06201,STEM                                              ,11 - 13% CR.,,
V06201,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06201,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06202,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06202,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06202,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V06202,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06202,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06202,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06202,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06202,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06202,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06202,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06202,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06202,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06202,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06203,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06203,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06203,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06203,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06203,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06203,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06203,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06203,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06203,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06203,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06203,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06203,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06203,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06204,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06204,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06204,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06204,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06204,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06204,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06204,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06204,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06204,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06204,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06204,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06204,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06204,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06210,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V06210,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V06210,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V06210,DISC                                              ,SOLID,,2007-12-3
V06210,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06210,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V06210,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06210,PORT                                              ,REDUCED,,2007-12-3
V06210,RATING                                            ,ASME CLASS 600,,2007-12-3
V06210,STANDARD                                          ,API 602,,2007-12-3
V06210,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V06210,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,2007-12-3
V06210,TYPE                                              ,"GATE, BELLOWS SEAL",,2007-12-3
V06211,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06211,BODY                                              ,CARBON STEEL; ASTM A105,,
V06211,BONNET                                            ,"WELDED, OS&Y",,
V06211,DISC                                              ,SOLID,,
V06211,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06211,OPERATOR                                          ,HANDWHEEL,,
V06211,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06211,PORT                                              ,REDUCED,,
V06211,RATING                                            ,ASME CLASS 600,,
V06211,STANDARD                                          ,API 602,,
V06211,STEM                                              ,11 - 13% CR.,,
V06211,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06211,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06212,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06212,BODY                                              ,CARBON STEEL; ASTM A105,,
V06212,BONNET                                            ,"WELDED, OS&Y",,
V06212,DISC                                              ,SOLID,,
V06212,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06212,OPERATOR                                          ,HANDWHEEL,,
V06212,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06212,PORT                                              ,REDUCED,,
V06212,RATING                                            ,ASME CLASS 600,,
V06212,STANDARD                                          ,API 602,,
V06212,STEM                                              ,11 - 13% CR.,,
V06212,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06212,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06213,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06213,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06213,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V06213,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06213,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06213,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06213,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06213,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06213,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06213,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06213,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V06213,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06213,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06214,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06214,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06214,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06214,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06214,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06214,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06214,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06214,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06214,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06214,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06214,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V06214,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V06214,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06215,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06215,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06215,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06215,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06215,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06215,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06215,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06215,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06215,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06215,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06215,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V06215,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V06215,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06220,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V06220,BODY                                              ,CARBON STEEL; ASTM A105,,
V06220,BONNET                                            ,"WELDED, OS&Y",,
V06220,DISC                                              ,SOLID,,
V06220,ENDS                                              ,RAISED FACE FLANGED,,
V06220,OPERATOR                                          ,HANDWHEEL,,
V06220,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06220,PORT                                              ,REDUCED,,
V06220,RATING                                            ,ASME CLASS 600,,
V06220,STANDARD                                          ,API 602,,
V06220,STEM                                              ,11 - 13% CR.,,
V06220,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06220,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06251,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-9
V06251,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-9
V06251,DISC                                              ,SOLID,PCSSME  ,1999-7-9
V06251,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V06251,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V06251,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V06251,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V06251,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06251,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V06251,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V06251,TRIM                                              ,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-9
V06251,TYPE                                              ,GATE,PCSSME  ,1999-7-9
V06252,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06253,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB",PCSSME  ,1999-7-9
V06253,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-9
V06253,DISC                                              ,FLEXIBLE,PCSSME  ,1999-7-9
V06253,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V06253,OPERATOR                                          ,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-9
V06253,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V06253,PORT                                              ,FULL,PCSSME  ,1999-7-9
V06253,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06253,STANDARD                                          ,API 600,PCSSME  ,1999-7-9
V06253,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V06253,TRIM                                              ,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR. CO CR-A HARDFACED",PCSSME  ,1999-7-9
V06253,TYPE                                              ,GATE,PCSSME  ,1999-7-9
V06254,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06255,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06256,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06257,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06258,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06259,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06260,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06300,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06300,BODY                                              ,"FORGED 1-1/4 CR - 1/2 M0; ASTM A182, GR. F11",,
V06300,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06300,DISC                                              ,SOLID,,
V06300,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06300,OPERATOR                                          ,HANDWHEEL,,
V06300,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06300,PORT                                              ,REDUCED,,
V06300,RATING                                            ,ASME CLASS 600,,
V06300,STANDARD                                          ,API 602,,
V06300,STEM                                              ,11 - 13% CR.,,
V06300,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06300,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06301,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06301,BODY                                              ,"FORGED 1 1/4 CR - 1/2 M0; ASTM A182, GR. F11",,
V06301,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06301,DISC                                              ,SOLID,,
V06301,ENDS                                              ,RING JOINT FLANGED,,
V06301,OPERATOR                                          ,HANDWHEEL,,
V06301,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06301,PORT                                              ,REDUCED,,
V06301,RATING                                            ,ASME CLASS 600,,
V06301,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06301,STANDARD                                          ,API 602,,
V06301,STEM                                              ,11 - 13% CR.,,
V06301,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06301,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06302,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06302,BODY                                              ,"FORGED 5CR - 1 M0; ASTM A182, GR. F5",,
V06302,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06302,DISC                                              ,SOLID,,
V06302,ENDS                                              ,RING JOINT FLANGED,,
V06302,OPERATOR                                          ,HANDWHEEL,,
V06302,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06302,PORT                                              ,REDUCED,,
V06302,RATING                                            ,ASME CLASS 600,,
V06302,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06302,STANDARD                                          ,API 602,,
V06302,STEM                                              ,11 - 13% CR.,,
V06302,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06302,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06303,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06303,BODY                                              ,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",,
V06303,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06303,DISC                                              ,SOLID,,
V06303,ENDS                                              ,RING JOINT FLANGED,,
V06303,OPERATOR                                          ,HANDWHEEL,,
V06303,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06303,PORT                                              ,REDUCED,,
V06303,RATING                                            ,ASME CLASS 600,,
V06303,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V06303,STANDARD                                          ,API 602,,
V06303,STEM                                              ,11 - 13% CR.,,
V06303,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06303,TYPE                                              ,"GATE, BELLOWS SEAL",,
