Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06304,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06304,BODY                                              ,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",,
V06304,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06304,DISC                                              ,SOLID,,
V06304,ENDS                                              ,RAISED FACE FLANGED,,
V06304,OPERATOR                                          ,HANDWHEEL,,
V06304,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06304,PORT                                              ,REDUCED,,
V06304,RATING                                            ,ASME CLASS 600,,
V06304,STANDARD                                          ,API 602,,
V06304,STEM                                              ,11 - 13% CR.,,
V06304,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06304,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06305,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06305,BODY                                              ,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",,
V06305,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06305,DISC                                              ,SOLID,,
V06305,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06305,OPERATOR                                          ,HANDWHEEL,,
V06305,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06305,PORT                                              ,REDUCED,,
V06305,RATING                                            ,ASME CLASS 600,,
V06305,STANDARD                                          ,API 602,,
V06305,STEM                                              ,11 - 13% CR.,,
V06305,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06305,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06306,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06306,BODY                                              ,"FORGED 1-1/4 CR - 1/2 M0; ASTM A182, GR. F11",PCSSME  ,1997-2-12
V06306,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06306,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06306,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-12
V06306,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06306,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06306,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06306,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06306,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06306,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06306,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06306,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06307,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06307,BODY                                              ,"FORGED 1 1/4 CR - 1/2 M0; ASTM A182, GR. F11",PCSSME  ,1997-2-13
V06307,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06307,DISC                                              ,SOLID,PCSSME  ,1997-2-13
V06307,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06307,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06307,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06307,PORT                                              ,REDUCED,PCSSME  ,1997-2-13
V06307,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06307,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06307,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V06307,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-13
V06307,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06307,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06308,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06308,BODY                                              ,"FORGED 5CR - 1 M0; ASTM A182, GR. F5",PCSSME  ,1997-2-13
V06308,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06308,DISC                                              ,SOLID,PCSSME  ,1997-2-13
V06308,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06308,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06308,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06308,PORT                                              ,REDUCED,PCSSME  ,1997-2-13
V06308,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06308,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06308,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V06308,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-13
V06308,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06308,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06309,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06309,BODY                                              ,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",PCSSME  ,1997-2-13
V06309,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06309,DISC                                              ,SOLID,PCSSME  ,1997-2-13
V06309,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06309,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06309,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06309,PORT                                              ,REDUCED,PCSSME  ,1997-2-13
V06309,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06309,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06309,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V06309,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-13
V06309,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06309,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06310,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06310,BODY                                              ,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",PCSSME  ,1997-2-18
V06310,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06310,DISC                                              ,SOLID,PCSSME  ,1997-2-18
V06310,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-18
V06310,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-18
V06310,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-18
V06310,PORT                                              ,REDUCED,PCSSME  ,1997-2-18
V06310,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-18
V06310,STANDARD                                          ,API 602,PCSSME  ,1997-2-18
V06310,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-18
V06310,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06310,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-18
V06311,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06311,BODY                                              ,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",PCSSME  ,1997-2-18
V06311,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06311,DISC                                              ,SOLID,PCSSME  ,1997-2-18
V06311,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-18
V06311,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-18
V06311,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-18
V06311,PORT                                              ,REDUCED,PCSSME  ,1997-2-18
V06311,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-18
V06311,STANDARD                                          ,API 602,PCSSME  ,1997-2-18
V06311,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-18
V06311,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06311,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-18
V06312,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",COBBS2  ,2002-10-21
V06312,BODY                                              ,"FORGED 5 CR - 1 MO; ASTM A182, GR. F5",COBBS2  ,2002-10-21
V06312,BONNET                                            ,"BOLTED, OS&Y",COBBS2  ,2002-10-21
V06312,DISC                                              ,SOLID,COBBS2  ,2002-10-21
V06312,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-21
V06312,OPERATOR                                          ,HANDWHEEL,COBBS2  ,2002-10-21
V06312,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-21
V06312,PORT                                              ,REDUCED,COBBS2  ,2002-10-21
V06312,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-21
V06312,STANDARD                                          ,API 602,COBBS2  ,2002-10-21
V06312,STEM                                              ,11 - 13% CR.,COBBS2  ,2002-10-21
V06312,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",COBBS2  ,2002-10-21
V06312,TYPE                                              ,"GATE, BELLOWS SEAL",COBBS2  ,2002-10-21
V06313,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",COBBS2  ,2002-10-21
V06313,BODY                                              ,"FORGED 5 CR - 1 MO; ASTM A182, GR. F5",COBBS2  ,2002-10-21
V06313,BONNET                                            ,"BOLTED, OS&Y",COBBS2  ,2002-10-21
V06313,DISC                                              ,SOLID,COBBS2  ,2002-10-21
V06313,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-21
V06313,OPERATOR                                          ,HANDWHEEL,COBBS2  ,2002-10-21
V06313,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-21
V06313,PORT                                              ,REDUCED,COBBS2  ,2002-10-21
V06313,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-21
V06313,STANDARD                                          ,API 602,COBBS2  ,2002-10-21
V06313,STEM                                              ,11 - 13% CR.,COBBS2  ,2002-10-21
V06313,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",COBBS2  ,2002-10-21
V06313,TYPE                                              ,"GATE, BELLOWS SEAL",COBBS2  ,2002-10-21
V06350,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06350,BODY                                              ,"FORGED STAINLESS STEEL; ASTM A182, GR. F316",,
V06350,BONNET                                            ,"WELDED, OS&Y",,
V06350,DISC                                              ,SOLID,,
V06350,ENDS                                              ,RING JOINT FLANGED,,
V06350,OPERATOR                                          ,HANDWHEEL,,
V06350,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06350,PORT                                              ,REDUCED,,
V06350,RATING                                            ,ASME CLASS 600,,
V06350,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V06350,STANDARD                                          ,API 602,,
V06350,STEM                                              ,316 STAINLESS STEEL,,
V06350,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06350,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06351,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V06351,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V06351,BONNET                                            ,"WELDED, OS&Y",,
V06351,DISC                                              ,SOLID,,
V06351,ENDS                                              ,SOCKETWELD,,
V06351,OPERATOR                                          ,HANDWHEEL,,
V06351,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06351,PORT                                              ,REDUCED,,
V06351,RATING                                            ,ASME CLASS 600,,
V06351,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06351,STANDARD                                          ,API 602,,
V06351,STEM                                              ,347 STAINLESS STEEL,,
V06351,TRIM                                              ,"DISC AND SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06351,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06352,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V06352,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V06352,BONNET                                            ,"WELDED, OS&Y",,
V06352,DISC                                              ,SOLID,,
V06352,ENDS                                              ,SOCKETWELD/SCREWED,,
V06352,OPERATOR                                          ,HANDWHEEL,,
V06352,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06352,PORT                                              ,REDUCED,,
V06352,RATING                                            ,ASME CLASS 600,,
V06352,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06352,STANDARD                                          ,API 602,,
V06352,STEM                                              ,347 STAINLESS STEEL,,
V06352,TRIM                                              ,"DISC AND SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06352,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06353,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-12-1
V06353,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V06353,BONNET                                            ,"WELDED, OS&Y",,
V06353,DISC                                              ,SOLID,,
V06353,ENDS                                              ,RING JOINT FLANGED,,
V06353,OPERATOR                                          ,HANDWHEEL,,
V06353,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06353,PORT                                              ,REDUCED,,
V06353,RATING                                            ,ASME CLASS 600,,
V06353,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06353,STANDARD                                          ,API 602,,
V06353,STEM                                              ,347 STAINLESS STEEL,,
V06353,TRIM                                              ,"DISC AND SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06353,TYPE                                              ,"GATE, BELLOWS SEAL",,
V06354,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06354,BODY                                              ,"FORGED STAINLESS STEEL; ASTM A182, GR. F316",PCSSME  ,1997-2-13
V06354,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-13
V06354,DISC                                              ,SOLID,PCSSME  ,1997-2-13
V06354,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06354,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06354,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06354,PORT                                              ,REDUCED,PCSSME  ,1997-2-13
V06354,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06354,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06354,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V06354,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-13
V06354,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06354,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06355,BELLOWS                                           ,"WELDED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-12-1
V06355,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",PCSSME  ,1997-12-1
V06355,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-12-1
V06355,DISC                                              ,SOLID,PCSSME  ,1997-12-1
V06355,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-12-1
V06355,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-12-1
V06355,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-12-1
V06355,PORT                                              ,REDUCED,PCSSME  ,1997-12-1
V06355,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-12-1
V06355,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-12-1
V06355,STANDARD                                          ,API 602,PCSSME  ,1997-12-1
V06355,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1997-12-1
V06355,TRIM                                              ,"DISC AND SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",PCSSME  ,1997-12-1
V06355,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-12-1
V06356,BONNET                                            ,Bolted,FLORJR  ,2004-9-22
V06360,BODY                                              ,FORGED CARBON STEEL; ASME SA105,THOM1J  ,2005-2-7
V06360,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-2-7
V06360,DISC                                              ,SOLID,THOM1J  ,2005-2-7
V06360,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-2-7
V06360,OPERATOR                                          ,HANDWHEEL,THOM1J  ,2005-2-7
V06360,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-2-7
V06360,PORT                                              ,REDUCED,THOM1J  ,2005-2-7
V06360,RATING                                            ,ASME CLASS 600,THOM1J  ,2005-2-7
V06360,STANDARD                                          ,API 602,THOM1J  ,2005-2-7
V06360,STEM                                              ,11-13% Cr,THOM1J  ,2005-2-7
V06360,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-2-7
V06360,TYPE                                              ,GATE,THOM1J  ,2005-2-7
V06361,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-2-7
V06361,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-2-7
V06361,DISC                                              ,FLEXIBLE,THOM1J  ,2005-2-7
V06361,ENDS                                              ,"BUTT WELDING, BORE TO MATCH PIPE",THOM1J  ,2005-2-7
V06361,OPERATOR                                          ,"2""-6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-2-7
V06361,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-2-7
V06361,PORT                                              ,FULL,THOM1J  ,2005-2-7
V06361,RATING                                            ,ASME CLASS 600,THOM1J  ,2005-2-7
V06361,STANDARD                                          ,API 600,THOM1J  ,2005-2-7
V06361,STEM                                              ,11-13% Cr,THOM1J  ,2005-2-7
V06361,TRIM                                              ,DISC & SEAT; 11-13% Cr WITH Co-Cr A HARDFACING,THOM1J  ,2005-2-7
V06361,TYPE                                              ,GATE,THOM1J  ,2005-2-7
V06362,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-2-7
V06362,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-2-7
V06362,DISC                                              ,FLEXIBLE,THOM1J  ,2005-2-7
V06362,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-2-7
V06362,OPERATOR                                          ,"2""-6"" HANDWHEEL, 8"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-2-7
V06362,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-2-7
V06362,PORT                                              ,FULL,THOM1J  ,2005-2-7
V06362,RATING                                            ,ASME CLASS 600,THOM1J  ,2005-2-7
V06362,STANDARD                                          ,API 600,THOM1J  ,2005-2-7
V06362,STEM                                              ,11-13% Cr,THOM1J  ,2005-2-7
V06362,TRIM                                              ,DISC & SEAT: 11-13% Cr WITH Co-Cr A HARDFACING,THOM1J  ,2005-2-7
V06362,TYPE                                              ,GATE,THOM1J  ,2005-2-7
V06400,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06400,BONNET                                            ,"BOLTED, OS&Y",,
V06400,DISC                                              ,PLUG TYPE,,
V06400,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06400,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06400,PORT                                              ,N/A,,
V06400,RATING                                            ,ASME CLASS 600,,
V06400,STANDARD                                          ,ASME B16.34,,
V06400,STEM                                              ,11-13% CR.,,
V06400,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06400,TYPE                                              ,GLOBE,,
V06401,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-3
V06401,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V06401,DISC                                              ,PLUG TYPE,,2007-12-3
V06401,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06401,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V06401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06401,PORT                                              ,N/A,,2007-12-3
V06401,RATING                                            ,ASME CLASS 600,,2007-12-3
V06401,STANDARD                                          ,ASME B16.34,,2007-12-3
V06401,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V06401,TRIM                                              ,"PLUG: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL,CO CR-A HARDFACED",PCSSME  ,2007-12-3
V06401,TYPE                                              ,GLOBE,,2007-12-3
V06403,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
V06403,BONNET                                            ,"BOLTED, OS&Y",,
V06403,DISC                                              ,PLUG TYPE,,
V06403,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06403,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06403,PORT                                              ,N/A,,
V06403,RATING                                            ,ASME CLASS 600,,
V06403,STANDARD                                          ,ASME B16.34,,
V06403,STEM                                              ,11-13% CR.,,
V06403,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06403,TYPE                                              ,GLOBE,,
V06404,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06404,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06404,DISC                                              ,PLUG TYPE,,
V06404,ENDS                                              ,RING JOINT FLANGED,,
V06404,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06404,PORT                                              ,N/A,,
V06404,RATING                                            ,ASME CLASS 600,,
V06404,STANDARD                                          ,ASME B16.34,,
V06404,STEM                                              ,11-13% CR.,,
V06404,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,1997-7-17
V06404,TYPE                                              ,GLOBE,,
V06406,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06406,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06406,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06406,DISC                                              ,PLUG TYPE,,
V06406,ENDS                                              ,RING JOINT FLANGED,,
V06406,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06406,PORT                                              ,N/A,,
V06406,RATING                                            ,ASME CLASS 600,,
V06406,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V06406,STANDARD                                          ,ASME B16.34,,
V06406,STEM                                              ,11-13% CR.,,
V06406,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06406,TYPE                                              ,GLOBE,,
V06407,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V06407,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06407,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06407,DISC                                              ,PLUG TYPE,,
V06407,ENDS                                              ,RING JOINT FLANGED,,
V06407,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06407,PORT                                              ,N/A,,
V06407,RATING                                            ,ASME CLASS 600,,
V06407,SERVICE                                           ,HYDROGEN AT 1100 F MAXIMUM DESIGN TEMPERATURE.,,
V06407,STANDARD                                          ,ASME B16.34,,
V06407,STEM                                              ,316 STAINLESS STEEL,,
V06407,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06407,TYPE                                              ,GLOBE,,
V06408,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V06408,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06408,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06408,DISC                                              ,PLUG TYPE,,
V06408,ENDS                                              ,RING JOINT FLANGED,,
V06408,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06408,PORT                                              ,N/A,,
V06408,RATING                                            ,ASME CLASS 600,,
V06408,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V06408,STANDARD                                          ,ASME B16.34,,
V06408,STEM                                              ,11-13% CR.,,
V06408,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCS41CR ,1997-7-17
V06408,TYPE                                              ,GLOBE,,
V06409,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V06409,BONNET                                            ,"BOLTED, OS&Y",,
V06409,DISC                                              ,PLUG TYPE,,
V06409,ENDS                                              ,RAISED FACE FLANGED,,
V06409,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06409,PORT                                              ,N/A,,
V06409,RATING                                            ,ASME CLASS 600,,
V06409,STANDARD                                          ,ASME B16.34,,
V06409,STEM                                              ,11-13% CR.,,
V06409,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06409,TYPE                                              ,GLOBE,,
V06410,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06410,BONNET                                            ,"BOLTED, OS&Y",,
V06410,DISC                                              ,PLUG TYPE,,
V06410,ENDS                                              ,RAISED FACE FLANGED,,
V06410,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06410,PORT                                              ,N/A,,
V06410,RATING                                            ,ASME CLASS 600,,
V06410,STANDARD                                          ,ASME B16.34,,
V06410,STEM                                              ,11-13% CR.,,
V06410,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V06410,TYPE                                              ,GLOBE,,
V06411,BODY                                              ,"CAST 316LSS; ASTM A351, GR. CF3M",,
V06411,BONNET                                            ,"BOLTED, OS&Y",,
V06411,DISC                                              ,SOLID PLUG TYPE,,
V06411,ENDS                                              ,SOCKETWELD,,
V06411,OPERATOR                                          ,HANDWHEEL,,
V06411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06411,PORT                                              ,N/A,,
V06411,RATING                                            ,ASME CLASS 600,,
V06411,STANDARD                                          ,ASME B16.34,,
V06411,STEM                                              ,316 STAINLESS STEEL,,
V06411,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06411,TYPE                                              ,GLOBE,,
V06412,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V06412,BONNET                                            ,"BOLTED, OS&Y",,
V06412,DISC                                              ,PLUG TYPE,,
V06412,ENDS                                              ,RAISED FACE FLANGED,,
V06412,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06412,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06412,PORT                                              ,N/A,,
V06412,RATING                                            ,ASME CLASS 600,,
V06412,STANDARD                                          ,ASME B16.34,,
V06412,STEM                                              ,316 STAINLESS STEEL,,
V06412,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06412,TYPE                                              ,GLOBE,,
V06413,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCSSME  ,1998-11-25
V06413,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-11-25
V06413,DISC                                              ,PLUG TYPE,PCSSME  ,1998-11-25
V06413,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1998-11-25
V06413,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06413,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V06413,PORT                                              ,N/A,PCSSME  ,1998-11-25
V06413,RATING                                            ,ASME CLASS 600,PCSSME  ,1998-11-25
V06413,STANDARD                                          ,ASME B16.34,PCSSME  ,1998-11-25
V06413,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V06413,TRIM                                              ,"PLUG & SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V06413,TYPE                                              ,GLOBE,PCSSME  ,1998-11-25
V06414,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06414,BONNET                                            ,"BOLTED, OS&Y",,
V06414,DISC                                              ,PLUG TYPE,,
V06414,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06414,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06414,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06414,PORT                                              ,N/A,,
V06414,RATING                                            ,ASME CLASS 600,,
V06414,STANDARD                                          ,ASME B16.34,,
V06414,STEM                                              ,11-13% CR.,,
V06414,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06414,TYPE                                              ,GLOBE,,
V06415,BODY                                              ,"CAST 9 CR-A MO: ASTM A217, GR. C12",,
V06415,BONNET                                            ,"BOLTED, OS&Y",,
V06415,DISC                                              ,PLUG TYPE,,
V06415,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06415,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06415,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06415,PORT                                              ,N/A,,
V06415,RATING                                            ,ASME CLASS 600,,
V06415,STANDARD                                          ,ASME B16.34,,
V06415,STEM                                              ,11-13% CR.,,
V06415,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06415,TYPE                                              ,GLOBE,,
V06416,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
V06416,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06416,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06416,DISC                                              ,PLUG TYPE,,
V06416,ENDS                                              ,RING JOINT FLANGED,,
V06416,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06416,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06416,PORT                                              ,N/A,,
V06416,RATING                                            ,ASME CLASS 600,,
V06416,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06416,STANDARD                                          ,ASME B16.34,,
V06416,STEM                                              ,347 OR 321 STAINLESS STEEL,,
V06416,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RING",,
V06416,TYPE                                              ,GLOBE,,
V06417,BODY                                              ,"FORGED 347 STAINLESS STEEL, ASTM A182 GR. F347",,
V06417,BONNET                                            ,"BOLTED, OS&Y",,
V06417,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06417,DISC                                              ,PLUG TYPE,,
V06417,ENDS                                              ,SOCKETWELD,,
V06417,OPERATOR                                          ,HANDWHEEL,,
V06417,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06417,PORT                                              ,N/A,,
V06417,RATING                                            ,ASME CLASS 600,,
V06417,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06417,STANDARD                                          ,ASME B16.34,,
V06417,STEM                                              ,347 STAINLESS STEEL,,
V06417,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V06417,TYPE                                              ,GLOBE,,
V06418,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCSSME  ,1997-7-17
V06418,BONNET                                            ,"BOLTED, OS&Y, 321H SS; ASTM A182 GR. F321",PCSSME  ,1997-7-17
V06418,BONNET BOLTING                                    ,"ASTM A193 GR. B8, CLASS 1 AND NUTS TO ASTM A194 GR. 8",PCSSME  ,1997-7-16
V06418,DISC                                              ,PLUG TYPE,PCSSME  ,1997-7-16
V06418,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-7-16
V06418,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-7-16
