Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06418,PACKING                                           ,"SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX, FOLLOWED BY A RING OF GARLOCK 1303DRY, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID TO FILL EXCESS DEPTH.",PCSSME  ,1997-7-21
V06418,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-7-16
V06418,SERVICE                                           ,HOT AIR AT 55 PSIG AND 1425 DEGREES F,PCSSME  ,1997-7-16
V06418,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V06418,STEM                                              ,F321 STAINLESS STEEL,PCSSME  ,1997-7-17
V06418,TRIM                                              ,"PLUG: 321 STAINLESS STEEL SEAT: 321 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-7-17
V06418,TYPE                                              ,GLOBE,PCSSME  ,1997-7-16
V06420,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCS41CR ,1997-8-18
V06420,BONNET                                            ,"FORGED 321H STAINLESS, ASTM A182 GR F321H, BOLTED, OS&Y",PCS41CR ,1997-8-18
V06420,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR 8,PCS41CR ,1997-8-18
V06420,DISC                                              ,PLUG TYPE,PCS41CR ,1997-8-18
V06420,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-18
V06420,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-18
V06420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCS41CR ,1997-8-18
V06420,PORT                                              ,N/A,PCS41CR ,1997-8-18
V06420,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-18
V06420,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES T.,PCS41CR ,1997-8-18
V06420,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-18
V06420,STEM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-18
V06420,TRIM                                              ,"PLUG: 321H STAINLESS STEEL SEAT: 321H STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-18
V06420,TYPE                                              ,GLOBE,PCS41CR ,1997-8-18
V06421,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-14
V06421,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-14
V06421,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-14
V06421,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V06421,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06421,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V06421,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-14
V06421,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-14
V06421,STEM                                              ,316 SS,PCSSME  ,1999-7-14
V06421,TRIM                                              ,PLUG: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-14
V06421,TYPE                                              ,GLOBE,PCSSME  ,1999-7-14
V06432,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
V06432,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V06432,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06432,DISC                                              ,PLUG TYPE,,
V06432,ENDS                                              ,"BUTT WELDING, XS BORE",,
V06432,OPERATOR                                          ,HANDWHEEL,,
V06432,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06432,PORT                                              ,N/A,,
V06432,RATING                                            ,ASME CLASS 600,,
V06432,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06432,STANDARD                                          ,ASME B16.34,,
V06432,STEM                                              ,11-13% CR.,,
V06432,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06432,TYPE                                              ,GLOBE,,
V06433,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
V06433,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V06433,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06433,DISC                                              ,PLUG TYPE,,
V06433,ENDS                                              ,"BUTT WELDING, SCH 100 BORE",,
V06433,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06433,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06433,PORT                                              ,N/A,,
V06433,RATING                                            ,ASME CLASS 600,,
V06433,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06433,STANDARD                                          ,ASME B16.34,,
V06433,STEM                                              ,11-13% CR.,,
V06433,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06433,TYPE                                              ,GLOBE,,
V06435,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06435,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,,
V06435,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06435,DISC                                              ,PLUG TYPE,,
V06435,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06435,OPERATOR                                          ,HANDWHEEL,,
V06435,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06435,PORT                                              ,NA,,
V06435,RATING                                            ,ASME CLASS 600,,
V06435,STANDARD                                          ,ASME B16.34,,
V06435,STEM                                              ,11 - 13% CR.,,
V06435,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06435,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06436,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06436,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,,
V06436,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06436,DISC                                              ,PLUG TYPE,,
V06436,ENDS                                              ,RING JOINT FLANGED,,
V06436,OPERATOR                                          ,HANDWHEEL,,
V06436,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06436,PORT                                              ,NA,,
V06436,RATING                                            ,ASME CLASS 600,,
V06436,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V06436,STANDARD                                          ,ASME B16.34,,
V06436,STEM                                              ,11 - 13% CR.,,
V06436,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06436,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06437,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06437,BODY                                              ,FORGED 316 STAINLESS STEEL; ASTM A182 F316,,
V06437,BONNET                                            ,"WELDED, OS&Y",,
V06437,DISC                                              ,PLUG TYPE,,
V06437,ENDS                                              ,RING JOINT FLANGED,,
V06437,OPERATOR                                          ,HANDWHEEL,,
V06437,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06437,PORT                                              ,NA,,
V06437,RATING                                            ,ASME CLASS 600,,
V06437,SERVICE                                           ,HYDROGEN AT 1100O F MAXIMUM DESIGN TEMPERATURE.,,
V06437,STANDARD                                          ,ASME B16.34,,
V06437,STEM                                              ,316 STAINLESS STEEL,,
V06437,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06437,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06438,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06438,BODY                                              ,FORGED 5 CR - 1 MO; ASTM A182 F5,,
V06438,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06438,DISC                                              ,PLUG TYPE,,
V06438,ENDS                                              ,RING JOINT FLANGED,,
V06438,OPERATOR                                          ,HANDWHEEL,,
V06438,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06438,PORT                                              ,NA,,
V06438,RATING                                            ,ASME CLASS 600,,
V06438,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06438,STANDARD                                          ,ASME B16.34,,
V06438,STEM                                              ,11 - 13% CR.,,
V06438,TRIM                                              ,"PLUG AND SEAT: 11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06438,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06439,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06439,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 F9,,
V06439,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06439,DISC                                              ,PLUG TYPE,,
V06439,ENDS                                              ,RING JOINT FLANGED,,1996-8-26
V06439,OPERATOR                                          ,HANDWHEEL,,
V06439,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06439,PORT                                              ,NA,,1996-8-26
V06439,RATING                                            ,ASME CLASS 600,,
V06439,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,1996-8-26
V06439,STANDARD                                          ,ASME B16.34,,
V06439,STEM                                              ,11 - 13% CR.,,
V06439,TRIM                                              ,"PLUG AND SEAT:11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06439,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06440,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06440,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 F9,,
V06440,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06440,DISC                                              ,PLUG TYPE,,
V06440,ENDS                                              ,RAISED FACE FLANGED,,
V06440,OPERATOR                                          ,HANDWHEEL,,
V06440,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06440,PORT                                              ,NA,,
V06440,RATING                                            ,ASME CLASS 600,,
V06440,STANDARD                                          ,ASME B16.34,,
V06440,STEM                                              ,11 - 13% CR.,,
V06440,TRIM                                              ,"PLUG AND SEAT: 11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06440,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06441,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06441,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 F9,,
V06441,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06441,DISC                                              ,PLUG TYPE,,
V06441,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06441,OPERATOR                                          ,HANDWHEEL,,
V06441,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06441,PORT                                              ,NA,,
V06441,RATING                                            ,ASME CLASS 600,,
V06441,STANDARD                                          ,ASME B16.34,,
V06441,STEM                                              ,11 - 13% CR.,,
V06441,TRIM                                              ,"PLUG AND SEAT: 11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06441,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06442,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V06442,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 F347,,
V06442,BONNET                                            ,"WELDED, OS&Y",,
V06442,DISC                                              ,PLUG TYPE,,
V06442,ENDS                                              ,SOCKETWELD,,
V06442,OPERATOR                                          ,HANDWHEEL,,
V06442,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06442,PORT                                              ,NA,,
V06442,RATING                                            ,ASME CLASS 600,,
V06442,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06442,STANDARD                                          ,ASME B16.34,,
V06442,STEM                                              ,347 STAINLESS STEEL,,
V06442,TRIM                                              ,"PLUG AND SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06442,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06443,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-12-1
V06443,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 F347,,
V06443,BONNET                                            ,"WELDED, OS&Y",,
V06443,DISC                                              ,PLUG TYPE,,
V06443,ENDS                                              ,RING JOINT FLANGED,,
V06443,OPERATOR                                          ,HANDWHEEL,,
V06443,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06443,PORT                                              ,NA,,
V06443,RATING                                            ,ASME CLASS 600,,
V06443,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06443,STANDARD                                          ,ASME B16.34,,
V06443,STEM                                              ,347 STAINLESS STEEL,,
V06443,TRIM                                              ,"PLUG AND SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06443,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06444,BELLOWS                                           ,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
V06444,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,,
V06444,BONNET                                            ,"WELDED, OS&Y",,
V06444,DISC                                              ,PLUG TYPE,,
V06444,ENDS                                              ,RING JOINT FLANGED,,
V06444,OPERATOR                                          ,HANDWHEEL,,
V06444,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06444,PORT                                              ,NA,,
V06444,RATING                                            ,ASME CLASS 600,,
V06444,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06444,STANDARD                                          ,ASME B16.34,,
V06444,STEM                                              ,11 - 13% CR.,,
V06444,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06444,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06445,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06445,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,PCSSME  ,1997-2-12
V06445,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06445,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06445,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-12
V06445,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06445,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06445,PORT                                              ,NA,PCSSME  ,1997-2-12
V06445,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06445,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-12
V06445,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06445,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06445,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06446,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06446,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,PCSSME  ,1997-2-13
V06446,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06446,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-13
V06446,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06446,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06446,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06446,PORT                                              ,NA,PCSSME  ,1997-2-13
V06446,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06446,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06446,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-13
V06446,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-13
V06446,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06446,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06447,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06447,BODY                                              ,FORGED 316 STAINLESS STEEL; ASTM A182 F316,PCSSME  ,1997-2-13
V06447,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-13
V06447,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-13
V06447,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06447,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06447,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06447,PORT                                              ,NA,PCSSME  ,1997-2-13
V06447,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06447,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06447,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-13
V06447,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-13
V06447,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06447,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06448,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06448,BODY                                              ,FORGED 5 CR - 1 MO; ASTM A182 F5,PCSSME  ,1997-2-13
V06448,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06448,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-13
V06448,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06448,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06448,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06448,PORT                                              ,NA,PCSSME  ,1997-2-13
V06448,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06448,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06448,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-13
V06448,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-13
V06448,TRIM                                              ,"PLUG AND SEAT: 11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06448,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06449,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V06449,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 F9,PCSSME  ,1997-2-13
V06449,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-13
V06449,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-13
V06449,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-13
V06449,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V06449,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V06449,PORT                                              ,NA,PCSSME  ,1997-2-13
V06449,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-13
V06449,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V06449,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-13
V06449,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-13
V06449,TRIM                                              ,"PLUG AND SEAT:11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06449,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-13
V06450,BODY                                              ,"CAST 5 CR - 1/2 MO: ASTM A217, GR. C5",COBBS2  ,2002-8-1
V06450,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,2002-8-1
V06450,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,2002-8-1
V06450,DISC                                              ,PLUG TYPE,,2002-8-1
V06450,ENDS                                              ,RING JOINT FLANGED,,2002-8-1
V06450,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2002-8-1
V06450,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2002-8-1
V06450,PORT                                              ,N/A,,2002-8-1
V06450,RATING                                            ,ASME CLASS 600,,2002-8-1
V06450,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,2002-8-1
V06450,STANDARD                                          ,ASME B16.34,,2002-8-1
V06450,STEM                                              ,11-13% CR.,,2002-8-1
V06450,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,2002-8-1
V06450,TYPE                                              ,GLOBE,,2002-8-1
V06451,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06451,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06451,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06451,DISC                                              ,PLUG TYPE,,
V06451,ENDS                                              ,RING JOINT FLANGED,,
V06451,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06451,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06451,PORT                                              ,N/A,,
V06451,RATING                                            ,ASME CLASS 600,,
V06451,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06451,STANDARD                                          ,ASME B16.34,,
V06451,STEM                                              ,11-13% CR.,,
V06451,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06451,TYPE                                              ,GLOBE,,
V06452,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06452,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 F9,PCSSME  ,1997-2-18
V06452,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06452,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-18
V06452,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-18
V06452,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-18
V06452,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-18
V06452,PORT                                              ,NA,PCSSME  ,1997-2-18
V06452,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-18
V06452,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-18
V06452,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-18
V06452,TRIM                                              ,"PLUG AND SEAT:11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06452,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-18
V06453,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-18
V06453,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 F9,PCSSME  ,1997-2-18
V06453,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-18
V06453,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-18
V06453,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-18
V06453,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-18
V06453,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-18
V06453,PORT                                              ,NA,PCSSME  ,1997-2-18
V06453,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-18
V06453,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-18
V06453,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-18
V06453,TRIM                                              ,"PLUG AND SEAT: 11- 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06453,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-18
V06454,BELLOWS                                           ,"WELDED HYDROFORMED321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-12-1
V06454,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 F347,PCSSME  ,1997-12-1
V06454,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-12-1
V06454,DISC                                              ,PLUG TYPE,PCSSME  ,1997-12-1
V06454,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-12-1
V06454,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-12-1
V06454,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-12-1
V06454,PORT                                              ,NA,PCSSME  ,1997-12-1
V06454,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-12-1
V06454,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-12-1
V06454,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-12-1
V06454,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1997-12-1
V06454,TRIM                                              ,"PLUG AND SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-12-1
V06454,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-12-1
V06455,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR. WC5",COBBS2  ,2002-10-23
V06455,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",COBBS2  ,2002-10-23
V06455,BONNET BOLTING                                    ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H.,COBBS2  ,2002-10-23
V06455,DISC                                              ,PLUG TYPE,COBBS2  ,2002-10-23
V06455,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-23
V06455,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",COBBS2  ,2002-10-23
V06455,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-23
V06455,PORT                                              ,N/A,COBBS2  ,2002-10-23
V06455,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-23
V06455,STANDARD                                          ,ASME B16.34,COBBS2  ,2002-10-23
V06455,STEM                                              ,11-13% CR.,COBBS2  ,2002-10-23
V06455,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% ACR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",COBBS2  ,2002-10-23
V06455,TYPE                                              ,GLOBE,COBBS2  ,2002-10-23
V06456,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",COBBS2  ,2002-10-21
V06456,BODY                                              ,FORGED 5 CR - 1 MO; ASTM A182 F5,COBBS2  ,2002-10-21
V06456,BONNET                                            ,"BOLTED, OS&Y",COBBS2  ,2002-10-21
V06456,DISC                                              ,PLUG TYPE,COBBS2  ,2002-10-21
V06456,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-21
V06456,OPERATOR                                          ,HANDWHEEL,COBBS2  ,2002-10-21
V06456,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-21
V06456,PORT                                              ,NA,COBBS2  ,2002-10-21
V06456,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-21
V06456,STANDARD                                          ,ASME B16.34,COBBS2  ,2002-10-21
V06456,STEM                                              ,11 - 13% CR.,COBBS2  ,2002-10-21
V06456,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",COBBS2  ,2002-10-21
V06456,TYPE                                              ,"GLOBE, BELLOWS SEAL",COBBS2  ,2002-10-21
V06457,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",COBBS2  ,2002-10-21
V06457,BODY                                              ,FORGED 5 CR - 1 MO; ASTM A182 F5,COBBS2  ,2002-10-21
V06457,BONNET                                            ,"BOLTED, OS&Y",COBBS2  ,2002-10-21
V06457,DISC                                              ,PLUG TYPE,COBBS2  ,2002-10-21
V06457,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-21
V06457,OPERATOR                                          ,HANDWHEEL,COBBS2  ,2002-10-21
V06457,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-21
V06457,PORT                                              ,NA,COBBS2  ,2002-10-21
V06457,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-21
V06457,STANDARD                                          ,ASME B16.34,COBBS2  ,2002-10-21
V06457,STEM                                              ,11 - 13% CR.,COBBS2  ,2002-10-21
V06457,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",COBBS2  ,2002-10-21
V06457,TYPE                                              ,"GLOBE, BELLOWS SEAL",COBBS2  ,2002-10-21
V06460,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1999-7-12
V06460,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-12
V06460,BONNET                                            ,"WELDED, 0S & Y",PCSSME  ,1999-7-12
V06460,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-12
V06460,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06460,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-12
V06460,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V06460,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06460,STANDARD                                          ,API 602,PCSSME  ,1999-7-12
V06460,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-12
V06460,TRIM                                              ,PLUG: 11 - 13% CR.,PCSSME  ,1999-7-12
V06460,TYPE                                              ,GLOBE - BELLOWS SEAL,PCSSME  ,1999-7-12
V06461,BODY                                              ,LOW TEMP. CARBON STEEL ASTM A352 GRADE LCB,PCSSME  ,1999-7-12
V06461,BONNET                                            ,"BOLTED, OS & Y",PCSSME  ,1999-7-12
V06461,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-12
V06461,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06461,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V06461,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V06461,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06461,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-12
V06461,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-12
V06461,TRIM                                              ,"PLUG: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-12
V06461,TYPE                                              ,GLOBE,PCSSME  ,1999-7-12
V06462,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L",PCSSME  ,1999-7-8
V06462,BONNET                                            ,"EXTENDED, BOLTED, OS & Y",PCSSME  ,1999-7-8
V06462,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-8
V06462,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-8
V06462,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V06462,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V06462,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V06462,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-8
V06462,SERVICE                                           ,"CRYOGENIC, -50F TO -131F",PCSSME  ,1999-7-8
V06462,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V06462,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V06462,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",PCSSME  ,1999-7-8
V06462,TYPE                                              ,GLOBE,PCSSME  ,1999-7-8
V06463,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06464,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06465,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06466,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06467,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06468,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06469,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06470,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06471,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06472,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06473,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06474,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V06475,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1999-7-14
V06475,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR F316",PCSSME  ,1999-7-14
V06475,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1999-7-14
V06475,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-14
V06475,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V06475,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-14
V06475,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-14
V06475,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-14
V06475,STANDARD                                          ,API 602,PCSSME  ,1999-7-14
V06475,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-14
V06475,TRIM                                              ,"PLUG AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1999-7-14
V06475,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1999-7-14
V06480,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06480,BODY                                              ,CARBON STEEL; ASTM A105,,
V06480,BONNET                                            ,"WELDED, OS&Y",,
V06480,DISC                                              ,PLUG TYPE,,
V06480,ENDS                                              ,RAISED FACE FLANGED,,
V06480,OPERATOR                                          ,HANDWHEEL,,
V06480,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06480,PORT                                              ,NA,,
V06480,RATING                                            ,ASME CLASS 600,,
V06480,STANDARD                                          ,API 602,,
V06480,STEM                                              ,11 - 13% CR.,,
V06480,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06480,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06481,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06481,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
