Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06481,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V06481,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06481,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06481,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06481,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06481,PORT                                              ,NA,PCSSME  ,1997-2-12
V06481,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06481,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06481,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06481,TRIM                                              ,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1997-2-12
V06481,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06482,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06482,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06482,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06482,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06482,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06482,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06482,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06482,PORT                                              ,NA,PCSSME  ,1997-2-12
V06482,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06482,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06482,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V06482,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V06482,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06483,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06483,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06483,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06483,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06483,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06483,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06483,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06483,PORT                                              ,NA,PCSSME  ,1997-2-12
V06483,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06483,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06483,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V06483,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-11-14
V06483,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06485,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V06485,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V06485,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V06485,DISC                                              ,PLUG TYPE,,2007-12-3
V06485,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06485,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V06485,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06485,PORT                                              ,NA,,2007-12-3
V06485,RATING                                            ,ASME CLASS 600,,2007-12-3
V06485,STANDARD                                          ,API 602,,2007-12-3
V06485,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V06485,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,2007-12-3
V06485,TYPE                                              ,"GLOBE, BELLOWS SEAL",,2007-12-3
V06486,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06486,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06486,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V06486,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06486,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06486,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06486,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06486,PORT                                              ,NA,PCSSME  ,1997-2-12
V06486,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06486,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06486,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V06486,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06486,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06487,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06487,BODY                                              ,CARBON STEEL; ASTM A105,,
V06487,BONNET                                            ,"WELDED, OS&Y",,
V06487,DISC                                              ,PLUG TYPE,,
V06487,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06487,OPERATOR                                          ,HANDWHEEL,,
V06487,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06487,PORT                                              ,NA,,
V06487,RATING                                            ,ASME CLASS 600,,
V06487,STANDARD                                          ,API 602,,
V06487,STEM                                              ,11 - 13% CR.,,
V06487,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06487,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V06488,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06488,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06488,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-12
V06488,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06488,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-12
V06488,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06488,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06488,PORT                                              ,NA,PCSSME  ,1997-2-12
V06488,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06488,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06488,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06488,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06488,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06489,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06489,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06489,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06489,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06489,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06489,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06489,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06489,PORT                                              ,NA,PCSSME  ,1997-2-12
V06489,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06489,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06489,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06489,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06489,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06490,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-12
V06490,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06490,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-2-12
V06490,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V06490,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06490,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06490,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06490,PORT                                              ,NA,PCSSME  ,1997-2-12
V06490,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06490,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06490,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06490,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V06490,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-12
V06495,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-2-7
V06495,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-2-7
V06495,DISC                                              ,PLUG TYPE,THOM1J  ,2005-2-7
V06495,ENDS                                              ,"BUTT WELDING, BORE TO MATCH PIPE",THOM1J  ,2005-2-7
V06495,OPERATOR                                          ,"2""-4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-2-7
V06495,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-2-7
V06495,PORT                                              ,N/A,THOM1J  ,2005-2-7
V06495,RATING                                            ,ASME CLASS 600,THOM1J  ,2005-2-7
V06495,STANDARD                                          ,ASME B16.34,THOM1J  ,2005-2-7
V06495,STEM                                              ,11-13% Cr,THOM1J  ,2005-2-7
V06495,TRIM                                              ,DISC & SEAT: 11-13% Cr WITH Co-Cr A HARDFACING,THOM1J  ,2005-2-7
V06495,TYPE                                              ,GLOBE,THOM1J  ,2005-2-7
V06496,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-2-7
V06496,BONNET                                            ,"BOLTED, OS&Y",THOM1J  ,2005-2-7
V06496,DISC                                              ,PLUG TYPE,THOM1J  ,2005-2-7
V06496,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-2-7
V06496,OPERATOR                                          ,"2""-4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2005-2-7
V06496,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-2-7
V06496,PORT                                              ,N/A,THOM1J  ,2005-2-7
V06496,RATING                                            ,ASME CLASS 600,THOM1J  ,2005-2-7
V06496,STANDARD                                          ,ASME B16.34,THOM1J  ,2005-2-7
V06496,STEM                                              ,11-13% Cr,THOM1J  ,2005-2-7
V06496,TRIM                                              ,DISC & SEAT: 11-13% Cr WITH Co-Cr A HARDFACING,THOM1J  ,2005-2-7
V06496,TYPE                                              ,GLOBE,THOM1J  ,2005-2-7
V06500,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06500,BONNET                                            ,BOLTED CAP,,
V06500,DISC                                              ,SOLID CLOSER,,
V06500,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06500,OPERATOR                                          ,N/A,,
V06500,PACKING                                           ,N/A,,
V06500,PORT                                              ,N/A,,
V06500,RATING                                            ,ASME CLASS 600,,
V06500,STANDARD                                          ,ASME B16.34,,
V06500,STEM                                              ,N/A,,
V06500,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06500,TYPE                                              ,CHECK VALVE - SWING,,
V06501,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-3
V06501,BONNET                                            ,BOLTED CAP,,2007-12-3
V06501,DISC                                              ,SOLID CLOSER,,2007-12-3
V06501,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06501,OPERATOR                                          ,N/A,,2007-12-3
V06501,PACKING                                           ,N/A,,2007-12-3
V06501,PORT                                              ,N/A,,2007-12-3
V06501,RATING                                            ,ASME CLASS 600,,2007-12-3
V06501,STANDARD                                          ,ASME B16.34,,2007-12-3
V06501,STEM                                              ,N/A,,2007-12-3
V06501,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL OR CARBON STEEL WITH CO CR-A HARDFACING",PCSSME  ,2007-12-3
V06501,TYPE                                              ,CHECK VALVE - SWING,,2007-12-3
V06502,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-14
V06502,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-14
V06502,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-14
V06502,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V06502,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-14
V06502,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-14
V06502,TRIM                                              ,316 SS,PCSSME  ,1999-7-14
V06502,TYPE                                              ,CHECK-SWING TYPE,PCSSME  ,1999-7-14
V06510,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06510,BONNET                                            ,BOLTED CAP,,
V06510,DISC                                              ,SOLID CLOSER,,
V06510,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06510,OPERATOR                                          ,N/A,,
V06510,PACKING                                           ,N/A,,
V06510,PORT                                              ,N/A,,
V06510,RATING                                            ,ASME CLASS 600,,
V06510,STANDARD                                          ,ASME B16.34,,
V06510,STEM                                              ,N/A,,
V06510,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06510,TYPE                                              ,CHECK VALVE - SWING,,
V06512,BODY                                              ,CAST 1-1/4 CR - 1/2 MO: ASTM A217 GR. WC6,,
V06512,BONNET                                            ,BOLTED CAP,,
V06512,DISC                                              ,SOLID CLOSER,,
V06512,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06512,OPERATOR                                          ,N/A,,
V06512,PACKING                                           ,N/A,,
V06512,PORT                                              ,N/A,,
V06512,RATING                                            ,ASME CLASS 600,,
V06512,STANDARD                                          ,ASME B16.34,,
V06512,STEM                                              ,N/A,,
V06512,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06512,TYPE                                              ,CHECK VALVE - SWING,,
V06516,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
V06516,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06516,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V06516,DISC                                              ,SOLID CLOSER,,
V06516,ENDS                                              ,RING JOINT FLANGED,,
V06516,OPERATOR                                          ,N/A,,
V06516,PACKING                                           ,N/A,,
V06516,PORT                                              ,N/A,,
V06516,RATING                                            ,ASME CLASS 600,,
V06516,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V06516,STANDARD                                          ,ASME B16.34,,
V06516,STEM                                              ,N/A,,
V06516,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06516,TYPE                                              ,CHECK VALVE - SWING,,
V06518,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V06518,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06518,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V06518,ENDS                                              ,RING JOINT FLANGED,,
V06518,OPERATOR                                          ,N/A,,
V06518,PACKING                                           ,N/A,,
V06518,PISTON                                            ,SOLID,PCS41CR ,1997-7-30
V06518,PORT                                              ,N/A,,
V06518,RATING                                            ,ASME CLASS 600,,
V06518,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V06518,STANDARD                                          ,ASME B16.34,,
V06518,STEM                                              ,N/A,,
V06518,TRIM                                              ,"PISTON: 316SS, SEAT: 316SS",,
V06518,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V06519,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V06519,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06519,BONNET                                            ,BOLTED CAP,,
V06519,DISC                                              ,SOLID CLOSER,,
V06519,ENDS                                              ,RING JOINT FLANGED,,
V06519,OPERATOR                                          ,N/A,,
V06519,PACKING                                           ,N/A,,
V06519,PORT                                              ,N/A,,
V06519,RATING                                            ,ASME CLASS 600,,
V06519,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V06519,STANDARD                                          ,ASME B16.34,,
V06519,STEM                                              ,N/A,,
V06519,TRIM                                              ,"PISTON: 316SS, SEAT: 316SS, CO CR-A HARDFACED",,
V06519,TYPE                                              ,CHECK VALVE - SWING,,
V06520,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06520,BONNET                                            ,BOLTED CAP,,
V06520,DISC                                              ,SOLID CLOSER,,
V06520,ENDS                                              ,RAISED FACE FLANGED,,
V06520,OPERATOR                                          ,N/A,,
V06520,PACKING                                           ,N/A,,
V06520,PORT                                              ,N/A,,
V06520,RATING                                            ,ASME CLASS 600,,
V06520,STANDARD                                          ,ASME B16.34,,
V06520,STEM                                              ,N/A,,
V06520,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V06520,TYPE                                              ,CHECK VALVE - SWING,,
V06521,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V06521,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06521,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V06521,DISC                                              ,SOLID CLOSER,,
V06521,ENDS                                              ,RING JOINT FLANGED,,
V06521,OPERATOR                                          ,N/A,,
V06521,PACKING                                           ,N/A,,
V06521,PORT                                              ,N/A,,
V06521,RATING                                            ,ASME CLASS 600,,
V06521,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V06521,STANDARD                                          ,ASME B16.34,,
V06521,STEM                                              ,N/A,,
V06521,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06521,TYPE                                              ,CHECK VALVE - SWING,,
V06522,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217 GR. C12,,
V06522,BONNET                                            ,BOLTED CAP,,
V06522,DISC                                              ,SOLID CLOSER,,
V06522,ENDS                                              ,RAISED FACE FLANGED,,
V06522,OPERATOR                                          ,N/A,,
V06522,PACKING                                           ,N/A,,
V06522,PORT                                              ,N/A,,
V06522,RATING                                            ,ASME CLASS 600,,
V06522,STANDARD                                          ,ASME B16.34,,
V06522,STEM                                              ,N/A,,
V06522,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06522,TYPE                                              ,CHECK VALVE - SWING,,
V06523,BODY                                              ,CAST 316LSS; ASTM A351 GR. CF3M,,
V06523,BONNET                                            ,BOLTED CAP,,
V06523,ENDS                                              ,SOCKETWELD,,
V06523,OPERATOR                                          ,N/A,,
V06523,PACKING                                           ,N/A,,
V06523,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-7-30
V06523,PORT                                              ,N/A,,
V06523,RATING                                            ,ASME CLASS 600,,
V06523,STANDARD                                          ,ASME B16.34,,
V06523,STEM                                              ,N/A,,
V06523,TRIM                                              ,316 STAINLESS STEEL,,
V06523,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT TYPE,,
V06524,BODY                                              ,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
V06524,BONNET                                            ,BOLTED CAP,,
V06524,DISC                                              ,SOLID CLOSER,,
V06524,ENDS                                              ,RAISED FACE FLANGED,,
V06524,OPERATOR                                          ,N/A,,
V06524,PACKING                                           ,N/A,,
V06524,PORT                                              ,N/A,,
V06524,RATING                                            ,ASME CLASS 600,,
V06524,STANDARD                                          ,ASME B16.34,,
V06524,STEM                                              ,N/A,,
V06524,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V06524,TYPE                                              ,CHECK VALVE - SWING,,
V06526,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06526,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V06526,DISC                                              ,SOLID CLOSER,,
V06526,ENDS                                              ,RING JOINT FLANGED,,
V06526,OPERATOR                                          ,N/A,,
V06526,PACKING                                           ,N/A,,
V06526,PORT                                              ,N/A,,
V06526,RATING                                            ,ASME CLASS 600,,
V06526,STANDARD                                          ,ASME B16.34,,
V06526,STEM                                              ,N/A,,
V06526,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06526,TYPE                                              ,CHECK VALVE - SWING,,
V06527,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
V06527,BONNET                                            ,BOLTED CAP,,
V06527,DISC                                              ,SOLID CLOSER,,
V06527,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06527,OPERATOR                                          ,N/A,,
V06527,PACKING                                           ,N/A,,
V06527,PORT                                              ,N/A,,
V06527,RATING                                            ,ASME CLASS 600,,
V06527,STANDARD                                          ,ASME B16.34,,
V06527,STEM                                              ,N/A,,
V06527,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06527,TYPE                                              ,CHECK VALVE - SWING,,
V06528,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
V06528,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06528,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V06528,DISC                                              ,SOLID CLOSER,,
V06528,ENDS                                              ,RING JOINT FLANGED,,
V06528,OPERATOR                                          ,N/A,,
V06528,PACKING                                           ,N/A,,
V06528,PORT                                              ,N/A,,
V06528,RATING                                            ,ASME CLASS 600,,
V06528,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06528,STANDARD                                          ,ASME B16.34,,
V06528,STEM                                              ,N/A,,
V06528,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06528,TYPE                                              ,CHECK VALVE - SWING,,
V06529,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V06529,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06529,BONNET                                            ,BOLTED CAP,,
V06529,ENDS                                              ,SOCKETWELD,,
V06529,OPERATOR                                          ,N/A,,
V06529,PACKING                                           ,N/A,,
V06529,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-7-30
V06529,PORT                                              ,N/A,,
V06529,RATING                                            ,ASME CLASS 600,,
V06529,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06529,STANDARD                                          ,ASME B16.34,,
V06529,STEM                                              ,N/A,,
V06529,TRIM                                              ,347 STAINLESS STEEL,,
V06529,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V06530,BODY                                              ,FORGED 321H STAINLESS STEEL; ASTM A182 GR. F321H,PCSSME  ,1997-7-16
V06530,BOLTING                                           ,"ASTM A193 GR. B8, CLASS 1 AND NUTS TO ASTM A194 GR. 8",PCSSME  ,1997-7-16
V06530,BONNET                                            ,"BOLTED CAP, F321H SS, ASTM A182 GR. F321H",PCSSME  ,1997-7-17
V06530,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-7-16
V06530,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-7-30
V06530,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-7-16
V06530,SERVICE                                           ,HOT AIR AT 55 PSIG AND 1425 DEGREES F,PCSSME  ,1997-7-16
V06530,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V06530,TRIM                                              ,DISC:  321 STAINLESS STEEL SEAT: 321 STAINLESS STEEL; CO CR-A HARD FACING,PCSSME  ,1997-7-17
V06530,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,PCSSME  ,1997-7-16
V06531,BODY                                              ,"FORGED 321H STAINLESS STEEL, ASTM A182 GR. F321H",PCS41CR ,1997-8-18
V06531,BOLTING                                           ,ASTM A193 GR B8 AND NUTS TO ASTM A194 GR 8,PCS41CR ,1997-8-18
V06531,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-18
V06531,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-18
V06531,OPERATOR                                          ,N/A,PCS41CR ,1997-8-18
V06531,PACKING                                           ,N/A,PCS41CR ,1997-8-18
V06531,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-8-18
V06531,PORT                                              ,N/A,PCS41CR ,1997-8-18
V06531,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-18
V06531,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES T.,PCS41CR ,1997-8-18
V06531,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-18
V06531,STEM                                              ,N/A,PCS41CR ,1997-8-18
V06531,TRIM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-18
V06531,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,PCS41CR ,1997-8-18
V06532,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",PCSSME  ,1998-11-25
V06532,BONNET                                            ,BOLTED CAP,PCSSME  ,1998-11-25
V06532,DISC                                              ,SOLID CLOSER,PCSSME  ,1998-11-25
V06532,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1998-11-25
V06532,OPERATOR                                          ,N/A,PCSSME  ,1998-11-25
V06532,PACKING                                           ,N/A,PCSSME  ,1998-11-25
V06532,PORT                                              ,N/A,PCSSME  ,1998-11-25
V06532,RATING                                            ,ASME CLASS 600,PCSSME  ,1998-11-25
V06532,STANDARD                                          ,ASME B16.34,PCSSME  ,1998-11-25
V06532,STEM                                              ,N/A,PCSSME  ,1998-11-25
V06532,TRIM                                              ,"DISC & SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V06532,TYPE                                              ,CHECK VALVE - SWING,PCSSME  ,1998-11-25
V06542,BODY                                              ,1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6. WALL THICKNESS PER API 600 CLASS B.,,
V06542,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06542,BONNET                                            ,BOLTED CAP,,
V06542,DISC                                              ,SOLID CLOSER,,
V06542,ENDS                                              ,"BUTT WELDING, XS BORE",,
V06542,OPERATOR                                          ,N/A,,
V06542,PACKING                                           ,N/A,,
V06542,PORT                                              ,N/A,,
V06542,RATING                                            ,ASME CLASS 600,,
V06542,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06542,STANDARD                                          ,ASME B16.34,,
V06542,STEM                                              ,N/A,,
V06542,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06542,TYPE                                              ,CHECK VALVE - SWING,,
V06543,BODY                                              ,1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6.,,
V06543,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06543,BONNET                                            ,BOLTED CAP,,
V06543,DISC                                              ,SOLID CLOSER,,
V06543,ENDS                                              ,"BUTT WELDING, SCH 100 BORE",,
V06543,OPERATOR                                          ,N/A,,
V06543,PACKING                                           ,N/A,,
V06543,PORT                                              ,N/A,,
V06543,RATING                                            ,ASME CLASS 600,,
V06543,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06543,STANDARD                                          ,ASME B16.34,,
V06543,STEM                                              ,N/A,,
V06543,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06543,TYPE                                              ,CHECK VALVE - SWING,,
V06545,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
V06545,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06545,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V06545,DISC                                              ,SOLID CLOSER,,
V06545,ENDS                                              ,RING JOINT FLANGED,,
V06545,OPERATOR                                          ,N/A,,
V06545,PACKING                                           ,N/A,,
V06545,PORT                                              ,N/A,,
V06545,RATING                                            ,ASME CLASS 600,,
V06545,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06545,STANDARD                                          ,ASME B16.34,,
V06545,STEM                                              ,N/A,,
V06545,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06545,TYPE                                              ,CHECK VALVE - SWING,,
V06546,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
V06546,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06546,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V06546,DISC                                              ,SOLID CLOSER,,
V06546,ENDS                                              ,RING JOINT FLANGED,,
V06546,OPERATOR                                          ,N/A,,
V06546,PACKING                                           ,N/A,,
V06546,PORT                                              ,N/A,,
V06546,RATING                                            ,ASME CLASS 600,,
V06546,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06546,STANDARD                                          ,ASME B16.34,,
V06546,STEM                                              ,N/A,,
V06546,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06546,TYPE                                              ,CHECK VALVE - SWING,,
V06547,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,COBBS2  ,2002-10-23
V06547,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,COBBS2  ,2002-10-23
V06547,BONNET                                            ,"BOLTED CAP, RING JOINT",COBBS2  ,2002-10-23
V06547,DISC                                              ,SOLID CLOSER,COBBS2  ,2002-10-23
V06547,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-23
V06547,OPERATOR                                          ,N/A,COBBS2  ,2002-10-23
V06547,PACKING                                           ,N/A,COBBS2  ,2002-10-23
V06547,PORT                                              ,N/A,COBBS2  ,2002-10-23
V06547,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-23
V06547,SERVICE                                           ,,COBBS2  ,2002-10-23
V06547,STANDARD                                          ,ASME B16.34,COBBS2  ,2002-10-23
V06547,STEM                                              ,N/A,COBBS2  ,2002-10-23
V06547,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",COBBS2  ,2002-10-23
V06547,TYPE                                              ,CHECK VALVE - SWING,COBBS2  ,2002-10-23
V06560,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM 182 GR. F11,,
V06560,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06560,BONNET                                            ,WELDED CAP,,
V06560,ENDS                                              ,SOCKETWELD,,
V06560,OPERATOR                                          ,N/A,,
V06560,PACKING                                           ,N/A,,
V06560,PISTON                                            ,SOLID CLOSER,PCS41CR ,1997-7-30
V06560,PORT                                              ,N/A,,
V06560,RATING                                            ,ASME CLASS 800,,
V06560,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06560,STANDARD                                          ,API 602,,
V06560,STEM                                              ,N/A,,
V06560,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06560,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V06570,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06571,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352, GRADE LCB",PCSSME  ,1999-7-12
V06571,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-12
V06571,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-12
V06571,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06571,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06571,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-12
V06571,TRIM                                              ,"DISC: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-12
V06572,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06573,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06574,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06575,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06576,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-9
V06576,DISC                                              ,AXIALLY OPENING,PCSSME  ,1999-7-9
V06576,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V06576,OTHER                                             ,"SPRING: 316 SS, 1/2 PSI CRACKING PRESSURE",PCSSME  ,1999-7-9
V06576,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06576,SEATS                                             ,VITON O-RING,PCSSME  ,1999-7-9
V06576,STANDARD                                          ,"MANUFACTURER'S STANDARD",PCSSME  ,1999-7-9
V06576,TYPE                                              ,"CHECK-SPRING LOADED, FLANGE INSERT",PCSSME  ,1999-7-9
V06577,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06578,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06579,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06580,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06581,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06582,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06583,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06584,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06585,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,COBBS2  ,2002-9-11
V06585,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,COBBS2  ,2002-9-11
V06585,BONNET                                            ,"BOLTED CAP, RING JOINT",COBBS2  ,2002-9-11
V06585,DISC                                              ,SOLID CLOSER,COBBS2  ,2002-9-11
V06585,ENDS                                              ,RING JOINT FLANGED,COBBS2  ,2002-9-11
V06585,OPERATOR                                          ,N/A,COBBS2  ,2002-9-11
V06585,PACKING                                           ,N/A,COBBS2  ,2002-9-11
V06585,PORT                                              ,N/A,COBBS2  ,2002-9-11
V06585,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-9-11
V06585,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,COBBS2  ,2002-9-11
V06585,STANDARD                                          ,ASME B16.34,COBBS2  ,2002-9-11
