Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06585,STEM                                              ,N/A,COBBS2  ,2002-9-11
V06585,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",COBBS2  ,2002-9-11
V06585,TYPE                                              ,CHECK VALVE - SWING,COBBS2  ,2002-9-11
V06590,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-2-7
V06590,BONNET                                            ,BOLTED CAP,THOM1J  ,2005-2-7
V06590,DISC                                              ,SOLID CLOSER,THOM1J  ,2005-2-7
V06590,ENDS                                              ,"BUTT WELDING, BORE TO MATCH PIPE",THOM1J  ,2005-2-7
V06590,OPERATOR                                          ,N/A,THOM1J  ,2005-2-7
V06590,PACKING                                           ,N/A,THOM1J  ,2005-2-7
V06590,PORT                                              ,N/A,THOM1J  ,2005-2-7
V06590,RATING                                            ,ASME CLASS 600,THOM1J  ,2005-2-7
V06590,STANDARD                                          ,ASME B16.34,THOM1J  ,2005-2-7
V06590,STEM                                              ,N/A,THOM1J  ,2005-2-7
V06590,TRIM                                              ,DISC & SEAT: 11-13% Cr WITH Co-Cr A HARDFACING,THOM1J  ,2005-2-7
V06590,TYPE                                              ,CHECK VALVE - SWING,THOM1J  ,2005-2-7
V06591,BODY                                              ,CAST CARBON STEEL; ASME SA216 GR WCB,THOM1J  ,2005-2-7
V06591,BONNET                                            ,BOLTED CAP,THOM1J  ,2005-2-7
V06591,DISC                                              ,SOLID CLOSER,THOM1J  ,2005-2-7
V06591,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2005-2-7
V06591,OPERATOR                                          ,N/A,THOM1J  ,2005-2-7
V06591,PACKING                                           ,N/A,THOM1J  ,2005-2-7
V06591,PORT                                              ,N/A,THOM1J  ,2005-2-7
V06591,RATING                                            ,ASME CLASS 600,THOM1J  ,2005-2-7
V06591,STANDARD                                          ,ASME B16.34,THOM1J  ,2005-2-7
V06591,STEM                                              ,N/A,THOM1J  ,2005-2-7
V06591,TRIM                                              ,DISC & SEAT: 11-13% Cr WITH Co-Cr A HARDFACING,THOM1J  ,2005-2-7
V06591,TYPE                                              ,CHECK VALVE - SWING,THOM1J  ,2005-2-7
V06700,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06700,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
V06700,DISC                                              ,QUARTER-TURN PLUG,,
V06700,ENDS                                              ,SOCKETWELD,,
V06700,OPERATOR                                          ,"1/2"" - 3"" WRENCH",,
V06700,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V06700,PATTERN                                           ,REGULAR,,
V06700,PORT                                              ,NA,,
V06700,RATING                                            ,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
V06700,STANDARD                                          ,ASME B16.34,,
V06700,STEM                                              ,NA,,
V06700,TRIM                                              ,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
V06700,TYPE                                              ,LUBRICATED PLUG,,
V06710,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06710,BONNET                                            ,"BOLTED, BOTTOM ENTRY",,
V06710,DISC                                              ,QUARTER-TURN PLUG,,
V06710,ENDS                                              ,RAISED FACE FLANGED,,
V06710,OPERATOR                                          ,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
V06710,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V06710,PATTERN                                           ,"REGULAR, VENTURI",,
V06710,PORT                                              ,NA,,
V06710,RATING                                            ,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
V06710,STANDARD                                          ,API 599,,
V06710,STEM                                              ,11 - 13% CR,,
V06710,TRIM                                              ,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
V06710,TYPE                                              ,LUBRICATED PLUG,,
V06711,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06711,BONNET                                            ,"BOLTED, BOTTOM ENTRY",,
V06711,DISC                                              ,QUARTER-TURN PLUG,,
V06711,ENDS                                              ,RAISED FACE FLANGED (125 AARH FACE FINISH),,
V06711,OPERATOR                                          ,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
V06711,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V06711,PATTERN                                           ,"REGULAR, VENTURI",,
V06711,PORT                                              ,NA,,
V06711,RATING                                            ,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
V06711,STANDARD                                          ,API 599,,
V06711,STEM                                              ,11 - 13% CR,,
V06711,TRIM                                              ,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
V06711,TYPE                                              ,LUBRICATED PLUG,,
V06720,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06720,BONNET                                            ,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
V06720,DISC                                              ,QUARTER-TURN PLUG,,
V06720,ENDS                                              ,SOCKETWELD/THREADED,,
V06720,OPERATOR                                          ,"1/2"" - 3"" WRENCH",,
V06720,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V06720,PATTERN                                           ,REGULAR,,
V06720,PORT                                              ,NA,,
V06720,RATING                                            ,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
V06720,STANDARD                                          ,ASME B16.34,,
V06720,STEM                                              ,NA,,
V06720,TRIM                                              ,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
V06720,TYPE                                              ,LUBRICATED PLUG,,
V06780,BODY                                              ,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
V06780,BODY SEAT                                         ,CHROME PLATED ON BODY SURFACE,,
V06780,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V06780,ENDS                                              ,RAISED FACE FLANGED,,
V06780,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" - 16"" GEAR",,
V06780,PACKING                                           ,"DIE-FORMED FLEXIBLE GRAPHITE AND NITRILE O-RING, FIRESAFE",,
V06780,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V06780,PORT                                              ,N/A,,
V06780,RATING                                            ,ASME CLASS 600 (350F MAX.TEMP.),,
V06780,SEALS                                             ,VITON GF,,
V06780,STANDARD                                          ,TESTED TO API 6D,,
V06780,STEM                                              ,INTEGRAL WITH PLUG,,
V06780,TYPE                                              ,TWIN SEAL PLUG (DOUBLE BLOCK & BLEED),,
V06800,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
V06800,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
V06800,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06800,ENDS                                              ,RAISED FACE FLANGED,,
V06800,OPERATOR                                          ,HANDWHEEL,,
V06800,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V06800,PORT                                              ,REDUCED,,
V06800,RATING                                            ,ASME CLASS 600,,
V06800,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V06800,SEAT RING                                         ,410 STAINLESS STEEL,,
V06800,STANDARD                                          ,TESTED TO API 6D,,
V06800,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V06800,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V06800,TYPE                                              ,ORBIT,,
V06802,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-12
V06802,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-12
V06802,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-12
V06802,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,2007-12-12
V06802,OPERATOR                                          ,HANDWHEEL,,2007-12-12
V06802,PACKING                                           ,"V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING, AND INJECTABLE SEALANT.",,2007-12-12
V06802,PORT                                              ,N/A,,2007-12-12
V06802,RATING                                            ,ASME CLASS 600,,2007-12-12
V06802,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,2007-12-12
V06802,SEAT RING                                         ,410 STAINLESS STEEL,,2007-12-12
V06802,STANDARD                                          ,TESTED TO API 6D,,2007-12-12
V06802,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,2007-12-12
V06802,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,2007-12-12
V06802,TYPE                                              ,ORBIT,,2007-12-12
V06803,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-3
V06803,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-3
V06803,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-3
V06803,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06803,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V06803,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2007-12-3
V06803,PORT                                              ,N/A,,2007-12-3
V06803,RATING                                            ,ASME CLASS 600,,2007-12-3
V06803,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,2007-12-3
V06803,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,2007-12-3
V06803,STANDARD                                          ,TESTED TO API 6D,,2007-12-3
V06803,STEM                                              ,K-M0NEL,,2007-12-3
V06803,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,2007-12-3
V06803,TYPE                                              ,ORBIT,,2007-12-3
V06805,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
V06805,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
V06805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06805,ENDS                                              ,SOCKETWELD,,
V06805,OPERATOR                                          ,HANDWHEEL,,
V06805,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,
V06805,PORT                                              ,FULL,,
V06805,RATING                                            ,ASME CLASS 600,,
V06805,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V06805,SEAT RING                                         ,410 STAINLESS STEEL,,
V06805,STANDARD                                          ,TESTED TO API 6D,,
V06805,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V06805,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V06805,TYPE                                              ,ORBIT,,
V06806,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
V06806,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
V06806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06806,ENDS                                              ,SOCKETWELD,,
V06806,OPERATOR                                          ,HANDWHEEL,,
V06806,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06806,PORT                                              ,FULL,,
V06806,RATING                                            ,ASME CLASS 600,,
V06806,SEAT INSERT                                       ,316SS TUBE (800F MAX. TEMP.),,
V06806,SEAT RING                                         ,410 STAINLESS STEEL,,
V06806,STANDARD                                          ,TESTED TO API 6D,,
V06806,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V06806,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
V06806,TYPE                                              ,ORBIT,,
V06807,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V06807,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V06807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V06807,ENDS                                              ,SOCKETWELD,,2007-12-7
V06807,OPERATOR                                          ,HANDWHEEL,,2007-12-7
V06807,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,2007-12-7
V06807,PORT                                              ,FULL,,2007-12-7
V06807,RATING                                            ,ASME CLASS 600,,2007-12-7
V06807,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-7
V06807,SEAT RING                                         ,"17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",,2007-12-7
V06807,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V06807,STEM                                              ,K-MONEL,,2007-12-7
V06807,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,2007-12-7
V06807,TYPE                                              ,ORBIT,,2007-12-7
V06808,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-7
V06808,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-7
V06808,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-7
V06808,ENDS                                              ,SOCKETWELD,,2007-12-7
V06808,OPERATOR                                          ,HANDWHEEL,,2007-12-7
V06808,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,2007-12-7
V06808,PORT                                              ,FULL,,2007-12-7
V06808,RATING                                            ,ASME CLASS 600,,2007-12-7
V06808,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-7
V06808,SEAT RING                                         ,"17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",,2007-12-7
V06808,STANDARD                                          ,TESTED TO API 6D,,2007-12-7
V06808,STEM                                              ,K-MONEL,,2007-12-7
V06808,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,2007-12-7
V06808,TYPE                                              ,ORBIT,,2007-12-7
V06809,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR A182 GRADE F316L",PCSSME  ,1999-7-12
V06809,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",PCSSME  ,1999-7-12
V06809,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-12
V06809,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-12
V06809,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-12
V06809,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-12
V06809,PORT                                              ,FULL,PCSSME  ,1999-7-12
V06809,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06809,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMP.),PCSSME  ,1999-7-12
V06809,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-12
V06809,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-12
V06809,TRIM                                              ,T8 FOR -50F TO 500F SERVICE,PCSSME  ,1999-7-12
V06809,TYPE                                              ,ORBIT,PCSSME  ,1999-7-12
V06815,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
V06815,BONNET                                            ,BOLTED,,
V06815,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06815,DISC                                              ,TAPERED PLUG,,
V06815,ENDS                                              ,RING JOINT FLANGED,,
V06815,OPERATOR                                          ,GEAR,,
V06815,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06815,PORT                                              ,100% OPENING,,
V06815,RATING                                            ,ASME CLASS 600,,
V06815,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06815,STANDARD                                          ,ASME B16.34,,
V06815,STEM                                              ,11-13% CR.,,
V06815,TRIM                                              ,"PLUG: 5 CR-1/2 MO; CO CR-A HARDFACED, SEAT: 5 CR-1/2 MO; CO CR-A HARDFACED",,
V06815,TYPE                                              ,NON-LUBRICATED WEDGEPLUG,,
V06817,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,COBBS2  ,2002-10-23
V06817,BONNET                                            ,BOLTED,COBBS2  ,2002-10-23
V06817,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,COBBS2  ,2002-10-23
V06817,DISC                                              ,TAPERED PLUG,COBBS2  ,2002-10-23
V06817,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-10-23
V06817,OPERATOR                                          ,GEAR,COBBS2  ,2002-10-23
V06817,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-10-23
V06817,PORT                                              ,100% OPENING,COBBS2  ,2002-10-23
V06817,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-10-23
V06817,SERVICE                                           ,,COBBS2  ,2002-10-23
V06817,STANDARD                                          ,ASME B16.34,COBBS2  ,2002-10-23
V06817,STEM                                              ,11-13% CR.,COBBS2  ,2002-10-23
V06817,TRIM                                              ,"PLUG: 5 CR-1/2 MO; CO CR-A HARDFACED, SEAT: 5 CR-1/2 MO; CO CR-A HARDFACED",COBBS2  ,2002-10-23
V06817,TYPE                                              ,NON-LUBRICATED WEDGEPLUG,COBBS2  ,2002-10-23
V06820,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2008-1-9
V06820,BODY                                              ,"CARBON STEEL, ASTM A216 GR.WCB CAST, OR ASTM A105 FORGED",NEUHKM  ,2008-1-9
V06820,END CAPS                                          ,SAME AS BODY,NEUHKM  ,2008-1-9
V06820,ENDS                                              ,SOCKETWELD,,2008-1-9
V06820,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2008-1-9
V06820,PORT                                              ,REDUCED,,2008-1-9
V06820,RATING                                            ,1000 PSIG AT 100F,,2008-1-9
V06820,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2008-1-9
V06820,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V06820,STEM                                              ,316 STAINLESS STEEL,,2008-1-9
V06820,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2008-1-9
V06820,TYPE                                              ,BALL,,2008-1-9
V06821,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2008-1-9
V06821,BODY                                              ,"CARBON STEEL, ASTM A216 GR.WCB CAST, OR ASTM A105 FORGED",NEUHKM  ,2008-1-9
V06821,END CAPS                                          ,SAME AS BODY,MARTD6  ,2008-1-9
V06821,ENDS                                              ,SOCKETWELD/SCREWED,,2008-1-9
V06821,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2008-1-9
V06821,PORT                                              ,REDUCED,,2008-1-9
V06821,RATING                                            ,1000 PSIG AT 100F,,2008-1-9
V06821,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2008-1-9
V06821,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V06821,STEM                                              ,316 STAINLESS STEEL,,2008-1-9
V06821,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2008-1-9
V06821,TYPE                                              ,BALL,,2008-1-9
V06822,BALL                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V06822,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-19
V06822,BONNET                                            ,"316 SS, ASTM A351 GRADE CF8M",PCSSME  ,1999-7-19
V06822,ENDS                                              ,SCREWED,PCSSME  ,1999-7-19
V06822,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCSSME  ,1999-7-19
V06822,PORT                                              ,REDUCED,PCSSME  ,1999-7-19
V06822,RATING                                            ,2000/1500 WOG,PCSSME  ,1999-7-19
V06822,SEATS                                             ,PTFE,PCSSME  ,1999-7-19
V06822,STANDARD                                          ,MAWP PER ASME BPVC UG101,PCSSME  ,1999-7-19
V06822,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V06822,STEM SEAL                                         ,PTFE,PCSSME  ,1999-7-19
V06822,TYPE                                              ,BALL,PCSSME  ,1999-7-19
V06823,BALL                                              ,"ALLOY 20, FLOATING",NEUHKM  ,2008-1-9
V06823,BODY                                              ,"ALLOY 20, ASTM A351, GRADE CN7M OR ASTM B462, GRADE N08020",NEUHKM  ,2008-1-9
V06823,END CAPS                                          ,"ALLOY 20, ASTM A351, GRADE CN7M OR ASTM B462, GRADE N08020",NEUHKM  ,2008-1-9
V06823,ENDS                                              ,SCREWED,NEUHKM  ,2008-1-9
V06823,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2008-1-9
V06823,PORT                                              ,REDUCED,NEUHKM  ,2008-1-9
V06823,RATING                                            ,1000 PSIG AT 100F,NEUHKM  ,2008-1-9
V06823,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2008-1-9
V06823,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V06823,STEM                                              ,ALLOY 20,NEUHKM  ,2008-1-9
V06823,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2008-1-9
V06823,TYPE                                              ,BALL,NEUHKM  ,2008-1-9
V06824,BALL                                              ,"ALLOY 20, FLOATING",PCSSME  ,2008-1-9
V06824,BODY                                              ,"ALLOY 20, ASTM A351, GRADE CN7M OR ASTM B462, GRADE N08020",PCSSME  ,2008-1-9
V06824,END CAPS                                          ,"ALLOY 20, ASTM A351, GRADE CN7M OR ASTM B462, GRADE N08020",NEUHKM  ,2008-1-9
V06824,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,2008-1-9
V06824,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2008-1-9
V06824,PORT                                              ,REDUCED,PCSSME  ,2008-1-9
V06824,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,2008-1-9
V06824,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2008-1-9
V06824,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V06824,STEM                                              ,ALLOY 20,PCSSME  ,2008-1-9
V06824,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2008-1-9
V06824,TYPE                                              ,BALL,PCSSME  ,2008-1-9
V06825,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2007-12-10
V06825,BODY                                              ,"CARBON STEEL, ASTM A216 GR.WCB CAST, OR ASTM A105 FORGED",MARTD6  ,2007-12-10
V06825,END CAPS                                          ,SAME AS BODY,NEUHKM  ,2007-12-10
V06825,ENDS                                              ,SOCKETWELD,,2007-12-10
V06825,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2007-12-10
V06825,PORT                                              ,REDUCED,,2007-12-10
V06825,RATING                                            ,1000 PSIG AT 100F,,2007-12-10
V06825,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06825,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-10
V06825,STEM                                              ,316 STAINLESS STEEL,,2007-12-10
V06825,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2007-12-10
V06825,TYPE                                              ,BALL,,2007-12-10
V06826,BALL                                              ,"316 STAINLESS STEEL, FLOATING",,2007-12-10
V06826,BODY                                              ,"CARBON STEEL, ASTM A216 GR. WCB CAST, OR ASTM A105 FORGED.",MARTD6  ,2007-12-10
V06826,END CAPS                                          ,SAME AS BODY,NEUHKM  ,2007-12-10
V06826,ENDS                                              ,SOCKETWELD/SCREWED,,2007-12-10
V06826,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2007-12-10
V06826,PORT                                              ,REDUCED,,2007-12-10
V06826,RATING                                            ,1000 PSIG AT 100F,,2007-12-10
V06826,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06826,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-10
V06826,STEM                                              ,316 STAINLESS STEEL,,2007-12-10
V06826,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2007-12-10
V06826,TYPE                                              ,BALL,,2007-12-10
V06830,BALL                                              ,QUARTER-TURN BALL,,2007-12-3
V06830,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6, FORGINGS TO ASTM A182 GR. F11. BODY THICKNESS SHALL MEET API-600 CLASS B.",,2007-12-3
V06830,BONNET                                            ,BOLTED,,2007-12-3
V06830,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,2007-12-3
V06830,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V06830,OPERATOR                                          ,GEAR,,2007-12-3
V06830,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,2007-12-3
V06830,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06830,PORT                                              ,100% OPENING,,2007-12-3
V06830,RATING                                            ,ASME CLASS 600,,2007-12-3
V06830,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,2007-12-3
V06830,STANDARD                                          ,ASME B16.34,,2007-12-3
V06830,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,2007-12-3
V06830,TRIM                                              ,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,2007-12-3
V06830,TYPE                                              ,BALL,,2007-12-3
V06831,BALL                                              ,QUARTER-TURN BALL,,2007-12-3
V06831,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217 GR. WC12, FORGINGS TO ASTM A182 GR. F9. BODY THICKNESS SHALL MEET API-600 CLASS B.",,2007-12-3
V06831,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,2007-12-3
V06831,BONNET                                            ,BOLTED,,2007-12-3
V06831,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V06831,OPERATOR                                          ,GEAR,,2007-12-3
V06831,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,2007-12-3
V06831,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06831,PORT                                              ,100% OPENING,,2007-12-3
V06831,RATING                                            ,ASME CLASS 600,,2007-12-3
V06831,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,,2007-12-3
V06831,STANDARD                                          ,ASME B16.34,,2007-12-3
V06831,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,2007-12-3
V06831,TRIM                                              ,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,2007-12-3
V06831,TYPE                                              ,BALL,,2007-12-3
V06832,BALL                                              ,QUARTER-TURN BALL,,2007-12-3
V06832,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217 GR. WC12, FORGINGS TO ASTM A182 GR. F9. BODY THICKNESS SHALL MEET API-600 CLASS B.",,2007-12-3
V06832,BONNET                                            ,BOLTED,,2007-12-3
V06832,ENDS                                              ,RAISED FACE FLANGED,,2007-12-3
V06832,OPERATOR                                          ,GEAR,,2007-12-3
V06832,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,2007-12-3
V06832,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06832,PORT                                              ,100% OPENING,,2007-12-3
V06832,RATING                                            ,ASME CLASS 600,,2007-12-3
V06832,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 850F MAXIMUM DESIGN TEMPERATURE,,2007-12-3
V06832,STANDARD                                          ,ASME B16.34,,2007-12-3
V06832,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,2007-12-3
V06832,TRIM                                              ,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,2007-12-3
V06832,TYPE                                              ,BALL,,2007-12-3
V06833,BALL                                              ,QUARTER-TURN BALL,,2007-12-3
V06833,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217 GR. C5, FORGINGS TO ASTM A182 GR. F5. BODY THICKNESS SHALL MEET API-600 CLASS B.",COBBS2  ,2007-12-3
V06833,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,2007-12-3
V06833,BONNET                                            ,BOLTED,,2007-12-3
V06833,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V06833,OPERATOR                                          ,GEAR,,2007-12-3
V06833,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,2007-12-3
V06833,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V06833,PORT                                              ,100% OPENING,,2007-12-3
V06833,RATING                                            ,ASME CLASS 600,,2007-12-3
V06833,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE,,2007-12-3
V06833,STANDARD                                          ,ASME B16.34,,2007-12-3
V06833,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,2007-12-3
V06833,TRIM                                              ,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,2007-12-3
V06833,TYPE                                              ,BALL,,2007-12-3
V06834,BALL                                              ,"316 SS, FLOATING, WITH 5/32"" RELIEF HOLE ON HIGH PRESSURE SIDE",PCSSME  ,2007-12-10
V06834,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L",PCSSME  ,2007-12-10
V06834,BONNET                                            ,"EXTENDED, 316L SS, A351 GRADE CF3M OR A182 GRADE F316L",PCSSME  ,2007-12-10
V06834,ENDS                                              ,SOCKETWELD,PCSSME  ,2007-12-10
V06834,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,2007-12-10
V06834,PORT                                              ,REDUCED,PCSSME  ,2007-12-10
V06834,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,2007-12-10
V06834,SEATS                                             ,"POLYFILL, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06834,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,2007-12-10
V06834,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-10
V06834,STEM                                              ,"17-4PH, 33 ROCKWELL C MAX. HARDNESS",PCSSME  ,2007-12-10
V06834,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,2007-12-10
V06834,TYPE                                              ,"BALL, CRYOGENIC",PCSSME  ,2007-12-10
V06835,BALL                                              ,"316 SS, FLOATING, WITH 5/32"" RELIEF HOLE ON HIGH PRESSURE SIDE",PCSSME  ,2007-12-10
V06835,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L",PCSSME  ,2007-12-10
V06835,BONNET                                            ,"EXTENDED, 316L SS, A351 GR. CF3M OR A182 GR. F316L",PCSSME  ,2007-12-10
V06835,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,2007-12-10
V06835,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,2007-12-10
V06835,PORT                                              ,REDUCED,PCSSME  ,2007-12-10
V06835,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,2007-12-10
V06835,SEATS                                             ,"POLYFILL, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06835,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,2007-12-10
V06835,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-10
V06835,STEM                                              ,"17-4PH, 33 ROCKWELL C MAX. HARDNESS",PCSSME  ,2007-12-10
V06835,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,2007-12-10
V06835,TYPE                                              ,"BALL, CRYOGENIC",PCSSME  ,2007-12-10
V06836,BODY                                              ,"FORGED STEEL, ASTM A105",PCS41CR ,1997-8-26
V06836,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-26
V06836,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-26
V06836,ENDS                                              ,"FLANGED, RAISED FACE",PCS41CR ,1997-8-26
V06836,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V06836,OTHER                                             ,"(SPECIFY SEALING VALVE POSITION, RIGHT OR LEFT HAND",PCSSME  ,1997-11-24
V06836,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V06836,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-26
V06836,PORT                                              ,N/A,PCS41CR ,1997-8-26
V06836,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-26
V06836,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-26
V06836,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-26
V06836,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-26
V06836,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-24
V06837,BODY                                              ,"FORGED STEEL, ASTM A105",PCS41CR ,1997-8-26
V06837,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-26
V06837,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-26
V06837,ENDS                                              ,"FLANGED, RING TYPE JOINT",PCS41CR ,1997-8-26
V06837,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V06837,OTHER                                             ,"(SPECIFY SEALING VALVE POSITION, LEFT OR RIGHT HAND)",PCSSME  ,1997-11-24
V06837,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V06837,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-26
V06837,PORT                                              ,N/A,PCS41CR ,1997-8-26
V06837,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-26
V06837,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-26
V06837,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-26
V06837,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-26
V06837,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-24
V06838,BALL                                              ,QUARTER-TURN BALL,COBBS2  ,2002-11-18
V06838,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5, FORGINGS TO ASTM A182 GR. F5. BODY THICKNESS SHALL MEET API-600 CLASS B.",COBBS2  ,2002-11-18
V06838,BOLTING                                           ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H.,COBBS2  ,2002-11-18
V06838,BONNET                                            ,BOLTED,COBBS2  ,2002-11-18
V06838,ENDS                                              ,RAISED FACE FLANGED,COBBS2  ,2002-11-18
V06838,OPERATOR                                          ,GEAR,COBBS2  ,2002-11-18
V06838,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,COBBS2  ,2002-11-18
V06838,PORT                                              ,FULL PORT,FLORJR  ,2002-11-18
V06838,RATING                                            ,ASME CLASS 600,COBBS2  ,2002-11-18
V06838,STANDARD                                          ,ASME B16.34,COBBS2  ,2002-11-18
V06838,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,COBBS2  ,2002-11-18
V06838,TRIM                                              ,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",COBBS2  ,2002-11-18
V06838,TYPE                                              ,BALL,COBBS2  ,2002-11-18
V06848,BALL                                              ,"ALLOY C, FLOATING",LOOMT0  ,2007-10-30
V06848,BODY                                              ,"CAST ALLOY C, ASTM A494 GR. CW12MW",NEUHKM  ,2007-10-30
V06848,END CAPS                                          ,SAME AS BODY,NEUHKM  ,2007-10-30
V06848,ENDS                                              ,SCREWED,NEUHKM  ,2007-10-30
V06848,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2007-10-30
V06848,PORT                                              ,REDUCED,NEUHKM  ,2007-10-30
V06848,RATING                                            ,1000 PSIG AT 100F,NEUHKM  ,2007-10-30
V06848,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607, LATEST EDITION",NEUHKM  ,2007-10-30
V06848,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-10-30
V06848,STEM                                              ,ALLOY C,NEUHKM  ,2007-10-30
V06848,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2007-10-30
V06848,TYPE                                              ,"BALL, 3-PIECE BODY",NEUHKM  ,2007-10-30
V06849,BALL                                              ,"316 STAINLESS STEEL, FLOATING",PCSSME  ,2008-1-9
V06849,BODY                                              ,"CAST 316 STAINLESS STEEL, ASTM A351, TYPE CF8M",NEUHKM  ,2008-1-9
V06849,END CAPS                                          ,SAME AS BODY,NEUHKM  ,2008-1-9
V06849,ENDS                                              ,SCREWED,PCSSME  ,2008-1-9
V06849,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2008-1-9
V06849,PORT                                              ,REDUCED,PCSSME  ,2008-1-9
V06849,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,2008-1-9
V06849,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2008-1-9
V06849,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V06849,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2008-1-9
V06849,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2008-1-9
V06849,TYPE                                              ,"BALL, 3-PIECE BODY",PCSSME  ,2008-1-9
V06850,BALL                                              ,"316 STAINLESS STEEL, FLOATING",PCSSME  ,2008-1-9
V06850,BODY                                              ,"CARBON STEEL, ASTM A216 GR.WCB CAST, OR ASTM A105 FORGED",NEUHKM  ,2008-1-9
V06850,END CAPS                                          ,SAME AS BODY,NEUHKM  ,2008-1-9
V06850,ENDS                                              ,SCREWED,PCSSME  ,2008-1-9
V06850,OPERATOR                                          ,OVAL HANDWHEEL,NEUHKM  ,2008-1-9
V06850,PORT                                              ,REDUCED,PCSSME  ,2008-1-9
V06850,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,2008-1-9
