Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06850,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2008-1-9
V06850,STANDARD                                          ,ASME B16.34,NEUHKM  ,2008-1-9
V06850,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2008-1-9
V06850,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2008-1-9
V06850,TYPE                                              ,"BALL, 3-PIECE BODY",PCSSME  ,2008-1-9
V06852,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06852,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06852,DISC                                              ,PLUG TYPE,,
V06852,ENDS                                              ,RAISED FACE FLANGED,,
V06852,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06852,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06852,PORT                                              ,N/A,,
V06852,RATING                                            ,ASME CLASS 600,,
V06852,STANDARD                                          ,ASME B16.34,,
V06852,STEM                                              ,11-13% CR.,,
V06852,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06852,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06853,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06853,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06853,DISC                                              ,PLUG TYPE,,
V06853,ENDS                                              ,RING JOINT FLANGED,,
V06853,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06853,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06853,PORT                                              ,N/A,,
V06853,RATING                                            ,ASME CLASS 600,,
V06853,STANDARD                                          ,ASME B16.34,,
V06853,STEM                                              ,11-13% CR.,,
V06853,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06853,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06860,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06860,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06860,DISC                                              ,PLUG TYPE,,
V06860,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06860,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06860,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06860,PORT                                              ,N/A,,
V06860,RATING                                            ,ASME CLASS 600,,
V06860,STANDARD                                          ,ASME B16.34,,
V06860,STEM                                              ,11-13% CR.,,
V06860,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06860,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06861,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06861,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06861,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06861,DISC                                              ,PLUG TYPE,,
V06861,ENDS                                              ,"BUTT WELDING, XS BORE",,
V06861,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06861,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06861,PORT                                              ,N/A,,
V06861,RATING                                            ,ASME CLASS 600,,
V06861,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06861,STANDARD                                          ,ASME B16.34,,
V06861,STEM                                              ,11-13% CR.,,
V06861,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06861,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06862,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06862,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06862,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06862,DISC                                              ,PLUG TYPE,,
V06862,ENDS                                              ,"BUTT WELDING, SCH 100 BORE",,
V06862,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06862,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06862,PORT                                              ,N/A,,
V06862,RATING                                            ,ASME CLASS 600,,
V06862,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V06862,STANDARD                                          ,ASME B16.34,,
V06862,STEM                                              ,11-13% CR.,,
V06862,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06862,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06872,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06872,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06872,DISC                                              ,PLUG TYPE,,
V06872,ENDS                                              ,RAISED FACE FLANGED,,
V06872,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06872,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06872,PORT                                              ,N/A,,
V06872,RATING                                            ,ASME CLASS 600,,
V06872,STANDARD                                          ,ASME B16.34,,
V06872,STEM                                              ,11-13% CR.,,
V06872,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06872,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06873,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06873,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06873,DISC                                              ,PLUG TYPE,,
V06873,ENDS                                              ,RING JOINT FLANGED,,
V06873,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06873,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06873,PORT                                              ,N/A,,
V06873,RATING                                            ,ASME CLASS 600,,
V06873,STANDARD                                          ,ASME B16.34,,
V06873,STEM                                              ,11-13% CR.,,
V06873,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06873,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06880,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V06880,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V06880,DISC                                              ,PLUG TYPE,,
V06880,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06880,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06880,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06880,PORT                                              ,N/A,,
V06880,RATING                                            ,ASME CLASS 600,,
V06880,STANDARD                                          ,ASME B16.34,,
V06880,STEM                                              ,11-13% CR.,,
V06880,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V06880,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06881,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06881,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06881,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06881,DISC                                              ,PLUG TYPE,,
V06881,ENDS                                              ,"BUTT WELDING, XS BORE",,
V06881,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06881,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06881,PORT                                              ,N/A,,
V06881,RATING                                            ,ASME CLASS 600,,
V06881,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V06881,STANDARD                                          ,ASME B16.34,,
V06881,STEM                                              ,11-13% CR.,,
V06881,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06881,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06882,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
V06882,BONNET                                            ,"BOLTED; OS&Y, RING JOINT",,
V06882,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06882,DISC                                              ,PLUG TYPE,,
V06882,ENDS                                              ,"BUTT WELDING, SCH 100 BORE",,
V06882,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06882,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06882,PORT                                              ,N/A,,
V06882,RATING                                            ,ASME CLASS 600,,
V06882,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V06882,STANDARD                                          ,ASME B16.34,,
V06882,STEM                                              ,11-13% CR.,,
V06882,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V06882,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06890,BODY                                              ,"FORGED STEEL, ASTM A105",PCS41CR ,1997-8-25
V06890,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-25
V06890,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-25
V06890,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-25
V06890,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-25
V06890,OTHER                                             ,"(SPECIFY SEALING VALVE POSITION, LEFT OR RIGHT HAND)",PCSSME  ,1997-11-14
V06890,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-25
V06890,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-25
V06890,PORT                                              ,N/A,PCS41CR ,1997-8-25
V06890,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-25
V06890,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-25
V06890,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-25
V06890,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-25
V06890,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-14
V06900,BALL                                              ,"316 STAINLESS STEEL, FLOATING BALL",PCSSME  ,2007-12-10
V06900,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,2007-12-10
V06900,END CAPS                                          ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",NEUHKM  ,2007-12-10
V06900,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,2007-12-10
V06900,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,2007-12-10
V06900,PORT                                              ,REDUCED,PCSSME  ,2007-12-10
V06900,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,2007-12-10
V06900,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06900,SERVICE                                           ,USE FOR LPG OR OTHER HIGHLY VOLATILE FLUIDS.,PCSSME  ,2007-12-10
V06900,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-10
V06900,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-10
V06900,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2007-12-10
V06900,TYPE                                              ,BALL VALVE,PCSSME  ,2007-12-10
V06901,BALL                                              ,"316 STAINLESS STEEL, FLOATING BALL",PCSSME  ,2007-12-10
V06901,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,2007-12-10
V06901,END CAPS                                          ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",NEUHKM  ,2007-12-10
V06901,ENDS                                              ,SOCKETWELD,PCSSME  ,2007-12-10
V06901,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,2007-12-10
V06901,PORT                                              ,REDUCED,PCSSME  ,2007-12-10
V06901,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,2007-12-10
V06901,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06901,SERVICE                                           ,USE FOR LPG OR OTHER HIGHLY VOLATILE FLUIDS.,PCSSME  ,2007-12-10
V06901,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,2007-12-10
V06901,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-10
V06901,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,NEUHKM  ,2007-12-10
V06901,TYPE                                              ,BALL VALVE,PCSSME  ,2007-12-10
V06902,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR LCC",PCSSME  ,1999-7-9
V06902,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",PCSSME  ,1999-7-9
V06902,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V06902,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-9
V06902,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V06902,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-9
V06902,PORT                                              ,FULL,PCSSME  ,1999-7-9
V06902,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06902,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMP.),PCSSME  ,1999-7-9
V06902,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V06902,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V06902,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-9
V06902,TRIM                                              ,CORE: LOW TEMP. CARBON STEEL WITH NICKEL OVERLAY FACING,PCSSME  ,1999-7-12
V06902,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V06903,BODY                                              ,"316L  SS, ASTM A351 GRADE CF3M",PCSSME  ,1999-7-9
V06903,BONNET                                            ,"BOLTED, QUARTER-TRUN RISE WITH POSITION INDICATOR",PCSSME  ,1999-7-9
V06903,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V06903,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-9
V06903,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V06903,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V06903,PORT                                              ,FULL,PCSSME  ,1999-7-9
V06903,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06903,SEAT INSERT                                       ,316 SS TUBE (800F MAX. TEMP.,PCSSME  ,1999-7-9
V06903,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V06903,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V06903,STEM                                              ,8620 ALLOY STEM WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-9
V06903,TRIM                                              ,"CORE: 316 SS, ASTM A351 GRADE CF8M WITH HASTELLOY WELD OVERLAY FACING",PCSSME  ,1999-7-9
V06903,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V06904,BALL                                              ,TRUNNION MOUNTED BALL WITH CAN ACTION STEM,PCSSME  ,1999-7-12
V06904,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR LCC",PCSSME  ,1999-7-12
V06904,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",PCSSME  ,1999-7-12
V06904,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06904,OPERATOR                                          ,"HANDWHEEL (2"" - 16""), GEAR (18"" - 20"")",PCSSME  ,1999-7-12
V06904,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-12
V06904,PORT                                              ,REDUCED,PCSSME  ,1999-7-12
V06904,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06904,SEAT INSERT                                       ,"TFE (500F MAX. TEMP.), FIRESAFE TO API 607, LATEST EDITION",PCSSME  ,1999-7-12
V06904,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-12
V06904,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-12
V06904,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-12
V06904,TRIM                                              ,CORE: LOW TEMP. CARBON STEEL WITH NICKEL OVERLAY FACING,PCSSME  ,1999-7-12
V06904,TYPE                                              ,ORBIT,PCSSME  ,1999-7-12
V06905,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06906,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06907,BALL                                              ,"316 STAINLESS STEEL, FLOATING",PCSSME  ,1999-7-7
V06907,BODY                                              ,"316 SS, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316",PCSSME  ,1999-7-7
V06907,BONNET                                            ,"316 SS, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316",PCSSME  ,1999-7-7
V06907,ENDS                                              ,THREADED,PCSSME  ,1999-7-7
V06907,OPERATOR                                          ,OVAL HANDWHEEL,PCSSME  ,1999-7-7
V06907,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V06907,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,1999-7-7
V06907,SEATS                                             ,"FILLED TEFLON, SELF RELIEVING, 400F MAXIMUM TEMPERATURE, FIRESAFE TO API 607, LATEST EDITION",PCSSME  ,1999-7-7
V06907,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-7
V06907,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-7
V06907,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1999-7-7
V06907,TYPE                                              ,BALL,PCSSME  ,1999-7-7
V06908,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06909,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06910,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06911,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06912,BALL                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-10
V06912,BODY                                              ,"CAST 316 STAINLESS STEEL, ASTM A351 GRADE CF8M",NEUHKM  ,2007-12-10
V06912,END CAPS                                          ,"CAST 316L STAINLESS STEEL, ASTM A351 GRADE CF3M",NEUHKM  ,2007-12-10
V06912,ENDS                                              ,SOCKETWELD,PCSSME  ,2007-12-10
V06912,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,2007-12-10
V06912,PORT                                              ,REDUCED,PCSSME  ,2007-12-10
V06912,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,2007-12-10
V06912,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06912,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-10
V06912,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-10
V06912,STEM SEAL                                         ,TEFLON WITH SECONDARY FLEX. GRAPHITE PACKING FOR FIRESAFE,PCSSME  ,2007-12-10
V06912,TYPE                                              ,"BALL VALVE, FLOATING BALL",PCSSME  ,2007-12-10
V06913,BALL                                              ,410 SS,PCSSME  ,1999-7-12
V06913,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR A350 GRADE LF2",PCSSME  ,1999-7-12
V06913,BONNET                                            ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR A182 GRADE LF2",PCSSME  ,1999-7-12
V06913,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06913,OPERATOR                                          ,"GEAR (3"" - 6"")",PCSSME  ,1999-7-12
V06913,OTHER                                             ,SEAT SPRING: 316 SS BELLEVILLE SPRING,PCSSME  ,1999-7-12
V06913,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-12
V06913,PORT                                              ,FULL,PCSSME  ,1999-7-12
V06913,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06913,SEATS                                             ,"FILLED TFE, SPRING LOADED, SELF RELIEVING, FIRESAFE TO API 607, LATEST EDITION",PCSSME  ,1999-7-12
V06913,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-12
V06913,STEM                                              ,17-4 PH (33 ROCKWELL C MAX. HARDNESS),PCSSME  ,1999-7-12
V06913,STEM SEAL                                         ,PRIMARY TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-12
V06913,TYPE                                              ,BALL (FLOATING BALL),PCSSME  ,1999-7-12
V06914,BALL                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-10
V06914,BODY                                              ,"CAST 316 SS, ASTM A351 GRADE CF8M",NEUHKM  ,2007-12-10
V06914,END CAPS                                          ,"CAST 316L SS, ASTM A351 GRADE CF3M",NEUHKM  ,2007-12-10
V06914,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,2007-12-10
V06914,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,2007-12-10
V06914,PORT                                              ,REDUCED,PCSSME  ,2007-12-10
V06914,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,2007-12-10
V06914,SEATS                                             ,"REINFORCED TFE (400F MAX) OR FILLED FLOUROCARBON POLYMER (500F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06914,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-10
V06914,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-10
V06914,STEM SEAL                                         ,TEFLON WITH SECONDARY FLEX. GRAPHITE PACKING FOR FIRESAFE,PCSSME  ,2007-12-10
V06914,TYPE                                              ,"BALL VALVE, FLOATING BALL",PCSSME  ,2007-12-10
V06915,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06916,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06917,BALL                                              ,"316 SS, FLOATING",PCSSME  ,2007-12-10
V06917,BODY                                              ,"CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,2007-12-10
V06917,BONNET                                            ,"CARBON STEEL, ASTM A216 GRADE WCB",PCSSME  ,2007-12-10
V06917,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,2007-12-10
V06917,OPERATOR                                          ,"OVAL HANDLE (1/2"" - 1 1/2"")",NEUHKM  ,2007-12-10
V06917,PATTERN                                           ,LONG PATTERN DIMENSION PER ASME B16.10,NEUHKM  ,2007-12-10
V06917,PORT                                              ,REDUCED OR FULL,NEUHKM  ,2007-12-10
V06917,RATING                                            ,ASME CLASS 600,PCSSME  ,2007-12-10
V06917,SEATS                                             ,"REINFORCED TFE (400F MAX), SELF RELIEVING, FIRESAFE TO API 607 LATEST EDITION",MARTD6  ,2007-12-10
V06917,STANDARD                                          ,ASME B16.34,NEUHKM  ,2007-12-10
V06917,STEM                                              ,316 SS,PCSSME  ,2007-12-10
V06917,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,2007-12-10
V06917,TYPE                                              ,BALL- FLOATING,PCSSME  ,2007-12-10
V06918,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06919,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06920,BALL                                              ,"316 SS, FLOATING",PCSSME  ,1999-7-12
V06920,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR A182 GRADE LF2",PCSSME  ,1999-7-12
V06920,BONNET                                            ,"LOW TEMP. CARBON STEEL, ASTM A352 GRADE LCB OR A182 GRADE LF2",PCSSME  ,1999-7-12
V06920,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06920,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-12
V06920,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-12
V06920,PORT                                              ,REDUCED,PCSSME  ,1999-7-12
V06920,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06920,SEATS                                             ,"FILLED TFE, SELF RELIEVING, FIRESAFE TO API 607, LATEST EDITION",PCSSME  ,1999-7-12
V06920,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-12
V06920,STEM                                              ,316 SS,PCSSME  ,1999-7-12
V06920,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-12
V06920,TYPE                                              ,BALL- FLOATING,PCSSME  ,1999-7-12
V08000,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08000,BONNET                                            ,"WELDED, OS&Y",,
V08000,DISC                                              ,SOLID,,
V08000,ENDS                                              ,SOCKETWELD,,
V08000,OPERATOR                                          ,HANDWHEEL,,
V08000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08000,PORT                                              ,REDUCED,,
V08000,RATING                                            ,API CLASS 800,,
V08000,STANDARD                                          ,API 602,,
V08000,STEM                                              ,11-13% CR.,,
V08000,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V08000,TYPE                                              ,GATE,,
V08001,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08001,BONNET                                            ,"BOLTED, OS&Y",,
V08001,DISC                                              ,SOLID,,
V08001,ENDS                                              ,SOCKETWELD,,
V08001,OPERATOR                                          ,HANDWHEEL,,
V08001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08001,PORT                                              ,REDUCED,,
V08001,RATING                                            ,API CLASS 800,,
V08001,STANDARD                                          ,API 602,,
V08001,STEM                                              ,316 STAINLESS STEEL,,
V08001,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V08001,TYPE                                              ,GATE,,
V08002,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08002,BONNET                                            ,BOLTED; OS&Y,,
V08002,DISC                                              ,SOLID,,
V08002,ENDS                                              ,SOCKETWELD/SCREWED,,
V08002,OPERATOR                                          ,HANDWHEEL,,
V08002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08002,PORT                                              ,REDUCED,,
V08002,RATING                                            ,API CLASS 800,,
V08002,STANDARD                                          ,API 602,,
V08002,STEM                                              ,316 STAINLESS STEEL,,
V08002,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V08002,TYPE                                              ,GATE,,
V08003,BODY                                              ,"FORGED STAINLESS STEEL, ASTM A182, GR. F316L",,
V08003,BONNET                                            ,"BOLTED, OS&Y",,
V08003,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08003,DISC                                              ,SOLID,,
V08003,ENDS                                              ,SOCKETWELD/SCREWED,,
V08003,OPERATOR                                          ,HANDWHEEL,,
V08003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08003,PORT                                              ,REDUCED,,
V08003,RATING                                            ,API CLASS 800,,
V08003,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V08003,STANDARD                                          ,API 602,,
V08003,STEM                                              ,316 STAINLESS STEEL,,
V08003,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V08003,TYPE                                              ,GATE,,
V08004,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V08004,BONNET                                            ,"BOLTED, OS&Y",,
V08004,DISC                                              ,SOLID,,
V08004,ENDS                                              ,SOCKETWELD,,
V08004,OPERATOR                                          ,HANDWHEEL,,
V08004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08004,PORT                                              ,REDUCED,,
V08004,RATING                                            ,API CLASS 800,,
V08004,STANDARD                                          ,API 602,,
V08004,STEM                                              ,11 - 13% CR.,,
V08004,TRIM                                              ,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
V08004,TYPE                                              ,GATE,,
V08005,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V08005,BONNET                                            ,"BOLTED, OS&Y",,
V08005,DISC                                              ,SOLID,,
V08005,ENDS                                              ,SOCKETWELD/SCREWED,,
V08005,OPERATOR                                          ,HANDWHEEL,,
V08005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08005,PORT                                              ,REDUCED,,
V08005,RATING                                            ,API CLASS 800,,
V08005,STANDARD                                          ,API 602,,
V08005,STEM                                              ,11 - 13% CR.,,
V08005,TRIM                                              ,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
V08005,TYPE                                              ,GATE,,
V08006,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08006,BONNET                                            ,"WELDED, OS&Y",,
V08006,DISC                                              ,SOLID,,
V08006,ENDS                                              ,THREADED,,
V08006,OPERATOR                                          ,HAND,,
V08006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08006,PORT                                              ,REDUCED,,
V08006,RATING                                            ,API CLASS 800,,
V08006,STANDARD                                          ,API 602,,
V08006,STEM                                              ,11-13% CR.,,
V08006,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V08006,TYPE                                              ,GATE,,
V08007,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2007-12-3
V08007,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V08007,DISC                                              ,SOLID,,2007-12-3
V08007,ENDS                                              ,SOCKETWELD,,2007-12-3
V08007,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V08007,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V08007,PORT                                              ,REDUCED,,2007-12-3
V08007,RATING                                            ,API CLASS 800,,2007-12-3
V08007,STANDARD                                          ,API 602,,2007-12-3
V08007,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V08007,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08007,TYPE                                              ,GATE,,2007-12-3
V08008,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2007-12-3
V08008,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V08008,DISC                                              ,SOLID,,2007-12-3
V08008,ENDS                                              ,SOCKETWELD/SCREWED,,2007-12-3
V08008,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V08008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V08008,PORT                                              ,REDUCED,,2007-12-3
V08008,RATING                                            ,API CLASS 800,,2007-12-3
V08008,STANDARD                                          ,API 602,,2007-12-3
V08008,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V08008,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08008,TYPE                                              ,GATE,,2007-12-3
V08009,BODY                                              ,"EXTENDED BODY, FORGED STAINLESS STEEL, ASTM A182, GR. F316L",PCSSME  ,1998-8-4
V08009,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-8-4
V08009,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1998-8-4
V08009,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V08009,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V08009,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V08009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V08009,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V08009,RATING                                            ,API CLASS 800,PCSSME  ,1998-8-4
V08009,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1998-8-4
V08009,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V08009,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-8-4
V08009,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1998-8-4
V08009,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V08010,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08010,BONNET                                            ,"WELDED, OS&Y",,
V08010,DISC                                              ,SOLID,,
V08010,ENDS                                              ,SOCKETWELD/SCREWED,,
V08010,OPERATOR                                          ,HANDWHEEL,,
V08010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08010,PORT                                              ,REDUCED,,
V08010,RATING                                            ,API CLASS 800,,
V08010,STANDARD                                          ,API 602,,
V08010,STEM                                              ,11-13% CR.,,
V08010,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V08010,TYPE                                              ,GATE,,
V08011,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-7-8
V08011,BONNET                                            ,"WELDED, OS& Y",PCSSME  ,1998-7-8
V08011,DISC                                              ,SOLID,PCSSME  ,1998-7-8
V08011,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-8
V08011,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-8
V08011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-8
V08011,PORT                                              ,REDUCED,PCSSME  ,1998-7-8
V08011,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-8
V08011,STANDARD                                          ,API 602,PCSSME  ,1998-7-8
V08011,STEM                                              ,11-13% CR.,PCSSME  ,1998-7-8
V08011,TRIM                                              ,"DISC: 11-13% CR.; SEAT: 11-13% CR., CO-CR-A HARDFACED (API TRIM NO. 8)",PCSSME  ,1998-7-8
V08011,TYPE                                              ,GATE,PCSSME  ,1998-7-8
V08012,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-7-8
V08012,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-7-8
V08012,DISC                                              ,SOLID,PCSSME  ,1998-7-8
V08012,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-8
V08012,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-8
V08012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-8
V08012,PORT                                              ,REDUCED,PCSSME  ,1998-7-8
V08012,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-8
V08012,STANDARD                                          ,API 602,PCSSME  ,1998-7-8
V08012,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-7-8
V08012,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED (TRIM NO. 12)",PCSSME  ,1998-7-8
V08012,TYPE                                              ,GATE,PCSSME  ,1998-7-8
V08013,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-7-30
V08013,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-7-30
V08013,DISC                                              ,SOLID,PCSSME  ,1998-7-30
V08013,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-30
V08013,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-30
V08013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-30
V08013,PORT                                              ,REDUCED,PCSSME  ,1998-7-30
V08013,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-30
V08013,STANDARD                                          ,API 602,PCSSME  ,1998-7-30
V08013,STEM                                              ,11 - 13% CR.,PCSSME  ,1998-7-30
V08013,TRIM                                              ,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1998-7-30
V08013,TYPE                                              ,GATE,PCSSME  ,1998-7-30
V08014,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-7-30
V08014,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1998-7-30
V08014,DISC                                              ,SOLID,PCSSME  ,1998-7-30
V08014,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-30
V08014,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-30
V08014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-30
V08014,PORT                                              ,REDUCED,PCSSME  ,1998-7-30
V08014,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-30
V08014,STANDARD                                          ,API 602,PCSSME  ,1998-7-30
V08014,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-7-30
