Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V08102,SERVICE                                           ,"CORROSIVE HYDROCARBONS AT 1000O F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",PCSSME  ,1998-11-23
V08102,STANDARD                                          ,API 602,PCSSME  ,1998-11-23
V08102,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-23
V08102,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-23
V08102,TYPE                                              ,GATE,PCSSME  ,1998-11-23
V08151,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V08151,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-7
V08151,DISC                                              ,SOLID,PCSSME  ,1999-7-7
V08151,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-7
V08151,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V08151,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V08151,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V08151,RATING                                            ,ASME CLASS 800,PCSSME  ,1999-7-7
V08151,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V08151,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V08151,TRIM                                              ,"DISC: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-7
V08151,TYPE                                              ,GATE,PCSSME  ,1999-7-7
V08152,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V08152,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-7
V08152,DISC                                              ,SOLID,PCSSME  ,1999-7-7
V08152,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-7
V08152,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V08152,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V08152,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V08152,RATING                                            ,ASME CLASS 800,PCSSME  ,1999-7-7
V08152,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V08152,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V08152,TRIM                                              ,"DISC: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-7
V08152,TYPE                                              ,GATE,PCSSME  ,1999-7-7
V08153,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1999-7-7
V08153,BODY                                              ,"FORGED LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V08153,BONNET                                            ,WELDED OS & Y,PCSSME  ,1999-7-7
V08153,DISC                                              ,SOLID,PCSSME  ,1999-7-7
V08153,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-7
V08153,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V08153,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V08153,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V08153,RATING                                            ,ASME CLASS 800,PCSSME  ,1999-7-7
V08153,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V08153,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V08153,TRIM                                              ,"DISC: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-7
V08153,TYPE                                              ,GATE- BELLOWS SEAL,PCSSME  ,1999-7-7
V08154,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1999-7-7
V08154,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V08154,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-7
V08154,DISC                                              ,SOLID,PCSSME  ,1999-7-7
V08154,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-7
V08154,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V08154,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-7
V08154,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V08154,RATING                                            ,ASME CLASS 800,PCSSME  ,1999-7-7
V08154,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V08154,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V08154,TRIM                                              ,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED.",PCSSME  ,1999-7-7
V08154,TYPE                                              ,GATE- BELLOWS SEAL,PCSSME  ,1999-7-7
V08155,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08156,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08157,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08158,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08159,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08160,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08161,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08162,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08163,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08164,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08165,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08166,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V08300,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08300,BODY                                              ,CARBON STEEL; ASTM A105,,
V08300,BONNET                                            ,"WELDED, OS&Y",,
V08300,DISC                                              ,SOLID,,
V08300,ENDS                                              ,SOCKETWELD,,
V08300,OPERATOR                                          ,HANDWHEEL,,
V08300,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08300,PORT                                              ,REDUCED,,
V08300,RATING                                            ,API CLASS 800,,
V08300,STANDARD                                          ,API 602,,
V08300,STEM                                              ,11 - 13% CR.,,
V08300,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08300,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08301,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08301,BODY                                              ,CARBON STEEL; ASTM A105,,
V08301,BONNET                                            ,"WELDED, OS&Y",,
V08301,DISC                                              ,SOLID,,
V08301,ENDS                                              ,SOCKETWELD/SCREWED,,
V08301,OPERATOR                                          ,HANDWHEEL,,
V08301,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08301,PORT                                              ,REDUCED,,
V08301,RATING                                            ,API CLASS 800,,
V08301,STANDARD                                          ,API 602,,
V08301,STEM                                              ,11 - 13% CR.,,
V08301,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08301,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08302,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08302,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",,
V08302,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08302,DISC                                              ,SOLID,,
V08302,ENDS                                              ,SOCKETWELD,,
V08302,OPERATOR                                          ,HANDWHEEL,,
V08302,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08302,PORT                                              ,REDUCED,,
V08302,RATING                                            ,API CLASS 800,,
V08302,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V08302,STANDARD                                          ,API 602,,
V08302,STEM                                              ,11 - 13% CR.,,
V08302,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08302,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08303,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08303,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",,
V08303,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08303,DISC                                              ,SOLID,,
V08303,ENDS                                              ,SOCKETWELD/SCREWED,,
V08303,OPERATOR                                          ,HANDWHEEL,,
V08303,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08303,PORT                                              ,REDUCED,,
V08303,RATING                                            ,API CLASS 800,,
V08303,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V08303,STANDARD                                          ,API 602,,
V08303,STEM                                              ,11 - 13% CR.,,
V08303,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08303,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08304,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08304,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR F11",,
V08304,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V08304,DISC                                              ,SOLID,,
V08304,ENDS                                              ,SOCKETWELD,,
V08304,OPERATOR                                          ,HANDWHEEL,,
V08304,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08304,PORT                                              ,REDUCED,,
V08304,RATING                                            ,API CLASS 800,,
V08304,SERVICE                                           ,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
V08304,STANDARD                                          ,API 602,,
V08304,STEM                                              ,11 - 13% CR.,,
V08304,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08304,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08305,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08305,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR F11",,
V08305,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-29
V08305,DISC                                              ,SOLID,,
V08305,ENDS                                              ,SOCKETWELD/SCREWED,,
V08305,OPERATOR                                          ,HANDWHEEL,,
V08305,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08305,PORT                                              ,REDUCED,,
V08305,RATING                                            ,API CLASS 800,,
V08305,SERVICE                                           ,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
V08305,STANDARD                                          ,API 602,,
V08305,STEM                                              ,11 - 13% CR.,,
V08305,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08305,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08306,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V08306,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V08306,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V08306,DISC                                              ,SOLID,,2007-12-3
V08306,ENDS                                              ,SOCKETWELD,,2007-12-3
V08306,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V08306,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V08306,PORT                                              ,REDUCED,,2007-12-3
V08306,RATING                                            ,API CLASS 800,,2007-12-3
V08306,STANDARD                                          ,API 602,,2007-12-3
V08306,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V08306,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL , CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08306,TYPE                                              ,"GATE, BELLOWS SEAL",,2007-12-3
V08307,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V08307,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V08307,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V08307,DISC                                              ,SOLID,,2007-12-3
V08307,ENDS                                              ,SOCKETWELD/SCREWED,,2007-12-3
V08307,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V08307,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V08307,PORT                                              ,REDUCED,,2007-12-3
V08307,RATING                                            ,API CLASS 800,,2007-12-3
V08307,STANDARD                                          ,API 602,,2007-12-3
V08307,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V08307,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",MARTD6  ,2007-12-3
V08307,TYPE                                              ,"GATE, BELLOWS SEAL",,2007-12-3
V08308,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08308,BODY                                              ,CARBON STEEL; ASTM A105,,
V08308,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-23
V08308,DISC                                              ,SOLID,,
V08308,ENDS                                              ,SOCKETWELD,,
V08308,OPERATOR                                          ,HANDWHEEL,,
V08308,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08308,PORT                                              ,REDUCED,,
V08308,RATING                                            ,API CLASS 800,,
V08308,STANDARD                                          ,API 602,,
V08308,STEM                                              ,316 STAINLESS STEEL,,
V08308,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08308,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08309,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08309,BODY                                              ,CARBON STEEL; ASTM A105,,
V08309,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-23
V08309,DISC                                              ,SOLID,,
V08309,ENDS                                              ,SOCKETWELD/SCREWED,,
V08309,OPERATOR                                          ,HANDWHEEL,,
V08309,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08309,PORT                                              ,REDUCED,,
V08309,RATING                                            ,API CLASS 800,,
V08309,STANDARD                                          ,API 602,,
V08309,STEM                                              ,316 STAINLESS STEEL,,
V08309,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08309,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08310,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-28
V08310,BODY                                              ,CARBON STEEL; ASTM A105,,
V08310,BONNET                                            ,"BOLTED, OS&Y",,
V08310,DISC                                              ,SOLID,,
V08310,ENDS                                              ,SOCKETWELD,,
V08310,OPERATOR                                          ,HANDWHEEL,,
V08310,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08310,PORT                                              ,REDUCED,,
V08310,RATING                                            ,API CLASS 800,,
V08310,STANDARD                                          ,API 602,,
V08310,STEM                                              ,11 - 13% CR.,,
V08310,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08310,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08311,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-28
V08311,BODY                                              ,CARBON STEEL; ASTM A105,,
V08311,BONNET                                            ,"BOLTED, OS&Y",,
V08311,DISC                                              ,SOLID,,
V08311,ENDS                                              ,SOCKETWELD/SCREWED,,
V08311,OPERATOR                                          ,HANDWHEEL,,
V08311,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08311,PORT                                              ,REDUCED,,
V08311,RATING                                            ,API CLASS 800,,
V08311,STANDARD                                          ,API 602,,
V08311,STEM                                              ,11 - 13% CR.,,
V08311,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08311,TYPE                                              ,"GATE, BELLOWS SEAL",,
V08312,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,2007-12-3
V08312,BODY                                              ,"CARBON STEEL, ASTM A105",PCSSME  ,2007-12-3
V08312,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,2007-12-3
V08312,DISC                                              ,SOLID,PCSSME  ,2007-12-3
V08312,ENDS                                              ,SOCKETWELD,PCSSME  ,2007-12-3
V08312,OPERATOR                                          ,HANDWHEEL,PCSSME  ,2007-12-3
V08312,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,2007-12-3
V08312,PORT                                              ,REDUCED,PCSSME  ,2007-12-3
V08312,RATING                                            ,API CLASS 800,PCSSME  ,2007-12-3
V08312,STANDARD                                          ,API 602,PCSSME  ,2007-12-3
V08312,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,2007-12-3
V08312,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08312,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,2007-12-3
V08313,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V08313,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V08313,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V08313,DISC                                              ,SOLID,,2007-12-3
V08313,ENDS                                              ,SOCKETWELD/SCREWED,,2007-12-3
V08313,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V08313,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V08313,PORT                                              ,REDUCED,,2007-12-3
V08313,RATING                                            ,API CLASS 800,,2007-12-3
V08313,STANDARD                                          ,API 602,,2007-12-3
V08313,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V08313,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",MARTD6  ,2007-12-3
V08313,TYPE                                              ,"GATE, BELLOWS SEAL",,2007-12-3
V08314,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08314,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08314,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-20
V08314,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08314,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08314,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08314,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08314,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08314,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08314,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08314,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08314,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08314,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08315,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08315,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08315,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-20
V08315,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08315,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-20
V08315,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08315,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08315,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08315,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08315,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08315,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08315,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08315,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08316,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08316,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08316,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-20
V08316,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08316,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08316,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08316,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08316,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08316,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08316,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08316,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-20
V08316,TRIM                                              ,"DISC: 316 STAINLESS STEEL,CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-9-10
V08316,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08317,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08317,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08317,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-20
V08317,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08317,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-20
V08317,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08317,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08317,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08317,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08317,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08317,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-20
V08317,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-9-10
V08317,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08318,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08318,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08318,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-20
V08318,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08318,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08318,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08318,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08318,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08318,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08318,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08318,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08318,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08318,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08319,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08319,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08319,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-20
V08319,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08319,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-20
V08319,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08319,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08319,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08319,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08319,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08319,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08319,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08319,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08320,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08320,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08320,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V08320,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08320,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08320,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08320,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08320,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08320,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08320,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08320,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08320,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS, CO CR-A HARDFACED",PCSSME  ,1997-9-10
V08320,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08321,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08321,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08321,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V08321,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08321,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-22
V08321,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08321,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08321,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08321,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08321,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08321,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08321,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-9-10
V08321,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08322,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08322,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08322,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-23
V08322,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08322,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08322,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08322,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08322,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08322,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08322,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08322,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08322,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08322,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08323,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08323,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08323,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-23
V08323,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08323,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-22
V08323,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08323,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08323,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08323,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08323,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08323,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08323,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08323,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08324,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08324,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCSSME  ,1997-1-22
V08324,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08324,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08324,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08324,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08324,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08324,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08324,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08324,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-22
V08324,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08324,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V08324,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08324,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08325,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08325,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCSSME  ,1997-1-22
V08325,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08325,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08325,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-22
V08325,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08325,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08325,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08325,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08325,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-22
V08325,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08325,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V08325,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08325,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08326,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08326,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR F11",PCSSME  ,1997-1-30
V08326,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08326,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V08326,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-30
V08326,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V08326,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V08326,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V08326,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-30
V08326,SERVICE                                           ,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",PCSSME  ,1997-1-30
V08326,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V08326,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V08326,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08326,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-30
V08327,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08327,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR F11",PCSSME  ,1997-1-30
V08327,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08327,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V08327,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-30
V08327,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V08327,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V08327,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V08327,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-30
V08327,SERVICE                                           ,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",PCSSME  ,1997-1-30
V08327,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V08327,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V08327,TRIM                                              ,"DISC AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08327,TYPE                                              ,"GATE, BELLOWS SEAL",PCSSME  ,1997-1-30
V08328,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,1999-7-8
V08328,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR ASTM A182, GRADE F316L",PCSSME  ,1999-7-8
V08328,BONNET                                            ,WELDED OS & Y,PCSSME  ,1999-7-8
V08328,DISC                                              ,"SOLID WITH 5/32"" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE.",PCSSME  ,1999-7-8
V08328,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-8
V08328,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V08328,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V08328,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
