Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V08452,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08452,PORT                                              ,NA,PCSSME  ,1997-1-22
V08452,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08452,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08452,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08452,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08452,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08453,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08453,BODY                                              ,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR. F11",PCSSME  ,1997-1-30
V08453,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08453,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V08453,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-30
V08453,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V08453,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V08453,PORT                                              ,NA,PCSSME  ,1997-1-30
V08453,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-30
V08453,SERVICE                                           ,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",PCSSME  ,1997-1-30
V08453,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V08453,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V08453,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08453,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-30
V08454,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-2-13
V08454,BODY                                              ,"FORGED STAINLESS STEEL; ASTM A182, GR F316L",PCSSME  ,1997-2-13
V08454,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-2-13
V08454,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-13
V08454,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-2-13
V08454,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V08454,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V08454,PORT                                              ,NA,PCSSME  ,1997-2-13
V08454,RATING                                            ,API CLASS 800,PCSSME  ,1997-2-13
V08454,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V08454,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V08454,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-13
V08454,TRIM                                              ,"DISC AND SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08454,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-2-13
V08455,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS SHALL BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION",PCSSME  ,1999-7-8
V08455,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L",PCSSME  ,1999-7-8
V08455,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-8
V08455,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-8
V08455,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-8
V08455,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V08455,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V08455,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V08455,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-8
V08455,SERVICE                                           ,"CRYOGENIC, -150F",PCSSME  ,1999-7-21
V08455,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V08455,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V08455,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO-CR-A HARDFACED,PCSSME  ,1999-7-8
V08455,TYPE                                              ,"GLOBE - BELLOWS SEAL, CRYOGENIC",PCSSME  ,1999-7-8
V08457,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1999-7-8
V08457,BODY                                              ,"316L SS, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L",PCSSME  ,1999-7-8
V08457,BONNET                                            ,WELDED OS & Y,PCSSME  ,1999-7-8
V08457,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-8
V08457,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-8
V08457,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V08457,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V08457,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V08457,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-8
V08457,SERVICE                                           ,"CRYOGENIC, -150F",PCSSME  ,1999-7-21
V08457,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V08457,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V08457,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO-CR-A HARDFACED,PCSSME  ,1999-7-8
V08457,TYPE                                              ,"GLOBE - BELLOWS SEAL, CRYOGENIC",PCSSME  ,1999-7-8
V08460,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-29
V08460,BODY                                              ,CARBON STEEL; ASTM A105,,
V08460,BONNET                                            ,"WELDED, OS&Y",,
V08460,DISC                                              ,PLUG TYPE,,
V08460,ENDS                                              ,SOCKETWELD,,
V08460,OPERATOR                                          ,HANDWHEEL,,
V08460,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08460,PORT                                              ,NA,,
V08460,RATING                                            ,API CLASS 800,,
V08460,STANDARD                                          ,API 602,,
V08460,STEM                                              ,11 - 13 CR.,,
V08460,TRIM                                              ,"DISC AND SEAT: 11- 13 CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08460,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V08461,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-28
V08461,BODY                                              ,CARBON STEEL; ASTM A105,,
V08461,BONNET                                            ,"BOLTED, OS&Y",,
V08461,DISC                                              ,PLUG TYPE,,
V08461,ENDS                                              ,SOCKETWELD,,
V08461,OPERATOR                                          ,HANDWHEEL,,
V08461,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08461,PORT                                              ,NA,,
V08461,RATING                                            ,API CLASS 800,,
V08461,STANDARD                                          ,API 602,,
V08461,STEM                                              ,11 - 13 CR.,,
V08461,TRIM                                              ,"DISC AND SEAT: 11- 13 CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08461,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V08462,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08462,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08462,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-20
V08462,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V08462,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08462,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08462,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08462,PORT                                              ,NA,PCSSME  ,1997-1-20
V08462,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08462,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08462,STEM                                              ,11 - 13 CR.,PCSSME  ,1997-1-20
V08462,TRIM                                              ,"DISC AND SEAT: 11- 13 CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08462,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08463,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08463,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08463,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-20
V08463,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V08463,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08463,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08463,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08463,PORT                                              ,NA,PCSSME  ,1997-1-20
V08463,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08463,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08463,STEM                                              ,11 - 13 CR.,PCSSME  ,1997-1-20
V08463,TRIM                                              ,"DISC AND SEAT: 11- 13 CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08463,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08465,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V08465,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V08465,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V08465,DISC                                              ,PLUG TYPE,,2007-12-3
V08465,ENDS                                              ,SOCKETWELD,,2007-12-3
V08465,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V08465,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V08465,PORT                                              ,NA,,2007-12-3
V08465,RATING                                            ,API CLASS 800,,2007-12-3
V08465,STANDARD                                          ,API 602,,2007-12-3
V08465,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V08465,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08465,TYPE                                              ,"GLOBE, BELLOWS SEAL",,2007-12-3
V08466,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,2007-12-3
V08466,BODY                                              ,CARBON STEEL; ASTM A105,,2007-12-3
V08466,BONNET                                            ,"BOLTED, OS&Y",,2007-12-3
V08466,DISC                                              ,PLUG TYPE,,2007-12-3
V08466,ENDS                                              ,SOCKETWELD,,2007-12-3
V08466,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V08466,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V08466,PORT                                              ,NA,,2007-12-3
V08466,RATING                                            ,API CLASS 800,,2007-12-3
V08466,STANDARD                                          ,API 602,,2007-12-3
V08466,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V08466,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08466,TYPE                                              ,"GLOBE, BELLOWS SEAL",,2007-12-3
V08467,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-20
V08467,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08467,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-20
V08467,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V08467,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08467,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08467,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08467,PORT                                              ,NA,PCSSME  ,1997-1-20
V08467,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08467,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08467,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-20
V08467,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-9-10
V08467,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-20
V08468,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08468,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08468,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-1-22
V08468,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V08468,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08468,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08468,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08468,PORT                                              ,NA,PCSSME  ,1997-1-22
V08468,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08468,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08468,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08468,TRIM                                              ,"DISC: 316 STAINLESS STEEL, CO CR-A HARDFACED SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1997-9-10
V08468,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08470,BELLOWS                                           ,"WELDED HYDROFORMED INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08470,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
V08470,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08470,DISC                                              ,PLUG TYPE,,
V08470,ENDS                                              ,SOCKETWELD,,
V08470,OPERATOR                                          ,HANDWHEEL,,
V08470,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08470,PORT                                              ,NA,,
V08470,RATING                                            ,API CLASS 800,,
V08470,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V08470,STANDARD                                          ,API 602,,
V08470,STEM                                              ,11 - 13% CR.,,
V08470,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08470,TYPE                                              ,"GLOBE, BELLOWS SEAL",,
V08471,BELLOWS                                           ,"WELDED HYDROFORMED 321 STAINLESS STEEL, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1997-1-30
V08471,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",PCSSME  ,1997-1-22
V08471,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1997-1-30
V08471,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V08471,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08471,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08471,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08471,PORT                                              ,NA,PCSSME  ,1997-1-22
V08471,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08471,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-22
V08471,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08471,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V08471,TRIM                                              ,"PLUG AND SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-8-19
V08471,TYPE                                              ,"GLOBE, BELLOWS SEAL",PCSSME  ,1997-1-22
V08480,BELLOWS                                           ,"WELDED HYDROFORMED 321 SS, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.",PCSSME  ,1999-7-7
V08480,BODY                                              ,"FORGED LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V08480,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-7
V08480,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-7
V08480,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-7
V08480,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V08480,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V08480,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-7
V08480,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V08480,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-7
V08480,TYPE                                              ,GLOBE-BELLOWS SEAL,PCSSME  ,1999-7-7
V08481,BODY                                              ,"LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V08481,BONNET                                            ,"WELDED, OS & Y",PCSSME  ,1999-7-7
V08481,DISC                                              ,LOOSE PLUG TYPE,PCSSME  ,1999-7-7
V08481,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-7
V08481,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V08481,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V08481,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-7
V08481,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V08481,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V08481,TRIM                                              ,"PLUG: 11 - 13% CR.; SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1999-7-7
V08481,TYPE                                              ,GLOBE,PCSSME  ,1999-7-7
V08482,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08483,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08484,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08485,BODY                                              ,FORGED CARBON STEEL; ASME SA105,THOM1J  ,2005-1-26
V08485,BONNET                                            ,"WELDED, OS&Y",THOM1J  ,2005-1-26
V08485,DISC                                              ,"LOOSE, PLUG TYPE",THOM1J  ,2005-1-26
V08485,ENDS                                              ,SOCKETWELD,THOM1J  ,2005-1-26
V08485,OPERATOR                                          ,HANDWHEEL,THOM1J  ,2005-1-26
V08485,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,THOM1J  ,2005-1-26
V08485,PORT                                              ,N/A,THOM1J  ,2005-1-26
V08485,RATING                                            ,API CLASS 800,THOM1J  ,2005-1-26
V08485,STANDARD                                          ,API 602,THOM1J  ,2005-1-26
V08485,STEM                                              ,11-13% Cr,THOM1J  ,2005-1-26
V08485,TRIM                                              ,"DISC: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-26
V08485,TYPE                                              ,GLOBE,THOM1J  ,2005-1-26
V08486,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08487,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08488,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08489,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08490,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08491,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08492,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08493,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08494,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08500,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08500,BONNET                                            ,BOLTED CAP,,
V08500,ENDS                                              ,SOCKETWELD,,
V08500,OPERATOR                                          ,N/A,,
V08500,PACKING                                           ,N/A,,
V08500,PISTON                                            ,SOLID,,
V08500,PORT                                              ,N/A,,
V08500,RATING                                            ,API CLASS 800,,
V08500,STANDARD                                          ,API 602,,
V08500,STEM                                              ,N/A,,
V08500,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V08500,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V08501,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08501,BONNET                                            ,BOLTED CAP,,
V08501,ENDS                                              ,SOCKETWELD,,
V08501,OPERATOR                                          ,N/A,,
V08501,PACKING                                           ,N/A,,
V08501,PISTON                                            ,SOLID,,
V08501,PORT                                              ,N/A,,
V08501,RATING                                            ,API CLASS 800,,
V08501,STANDARD                                          ,API 602,,
V08501,STEM                                              ,N/A,,
V08501,TRIM                                              ,"PISTON: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
V08501,TYPE                                              ,CHECK VALVE-HORIZONTAL LIFT,,
V08502,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2007-12-3
V08502,BONNET                                            ,BOLTED CAP,,2007-12-3
V08502,ENDS                                              ,SOCKETWELD,,2007-12-3
V08502,OPERATOR                                          ,N/A,,2007-12-3
V08502,PACKING                                           ,N/A,,2007-12-3
V08502,PISTON                                            ,SOLID,,2007-12-3
V08502,PORT                                              ,N/A,,2007-12-3
V08502,RATING                                            ,API CLASS 800,,2007-12-3
V08502,STANDARD                                          ,API 602,,2007-12-3
V08502,STEM                                              ,N/A,,2007-12-3
V08502,TRIM                                              ,"PISTON: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08502,TYPE                                              ,CHECK VALVE-HORIZONTAL LIFT,,2007-12-3
V08503,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V08503,BONNET                                            ,BOLTED CAP,,
V08503,ENDS                                              ,THREADED,,
V08503,OPERATOR                                          ,N/A,,
V08503,PACKING                                           ,N/A,,
V08503,PISTON                                            ,SOLID,,
V08503,PORT                                              ,N/A,,
V08503,RATING                                            ,API CLASS 800,,
V08503,STANDARD                                          ,API 602,,
V08503,STEM                                              ,N/A,,
V08503,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V08503,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V08504,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2007-12-3
V08504,BONNET                                            ,WELDED CAP,,2007-12-3
V08504,ENDS                                              ,SOCKETWELD,,2007-12-3
V08504,OPERATOR                                          ,N/A,,2007-12-3
V08504,PACKING                                           ,N/A,,2007-12-3
V08504,PISTON                                            ,SOLID,,2007-12-3
V08504,PORT                                              ,N/A,,2007-12-3
V08504,RATING                                            ,API CLASS 800,,2007-12-3
V08504,STANDARD                                          ,API 602,,2007-12-3
V08504,STEM                                              ,N/A,,2007-12-3
V08504,TRIM                                              ,"PISTON: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V08504,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,MARTD6  ,2007-12-3
V08520,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
V08520,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08520,BONNET                                            ,BOLTED CAP,,
V08520,ENDS                                              ,SOCKETWELD,,
V08520,OPERATOR                                          ,N/A,,
V08520,PACKING                                           ,N/A,,
V08520,PISTON                                            ,SOLID,,
V08520,PORT                                              ,N/A,,
V08520,RATING                                            ,API CLASS 800,,
V08520,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V08520,STANDARD                                          ,API 602,,
V08520,STEM                                              ,N/A,,
V08520,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V08520,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V08530,BODY                                              ,FORGED 9 CR - 1 MO; ASTM 182 GR. F9,,
V08530,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08530,BONNET                                            ,BOLTED CAP,,
V08530,ENDS                                              ,SOCKETWELD,,
V08530,OPERATOR                                          ,N/A,,
V08530,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08530,PISTON                                            ,SOLID,PCS41CR ,1997-7-30
V08530,PORT                                              ,N/A,,
V08530,RATING                                            ,API CLASS 800,,
V08530,SERVICE                                           ,CORROSIVE HYDROCARBON AT 950F MAXIMUM DESIGN TEMPERATURE,,
V08530,STANDARD                                          ,API 602,,
V08530,STEM                                              ,N/A,,
V08530,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V08530,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V08540,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V08540,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08540,BONNET                                            ,BOLTED CAP,,
V08540,ENDS                                              ,SOCKETWELD,,
V08540,OPERATOR                                          ,N/A,,
V08540,PACKING                                           ,N/A,,
V08540,PISTON                                            ,SOLID,PCS41CR ,1997-7-30
V08540,PORT                                              ,N/A,,
V08540,RATING                                            ,API CLASS 800,,
V08540,SERVICE                                           ,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
V08540,STANDARD                                          ,API 602,,
V08540,STEM                                              ,N/A,,
V08540,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED BONNET",,
V08540,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V08550,BODY                                              ,"FORGED LOW TEMP. CARBON STEEL, ASTM A350 GRADE LF2",PCSSME  ,1999-7-7
V08550,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-8
V08550,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-7
V08550,PISTON                                            ,SOLID,PCSSME  ,1999-7-8
V08550,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-7
V08550,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V08550,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR HARDFACED,PCSSME  ,1999-7-8
V08550,TYPE                                              ,CHECK-HORIZONTAL LIFT,PCSSME  ,1999-7-7
V08551,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08552,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08553,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08554,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08555,BODY                                              ,FORGED CARBON STEEL; ASME SA105,THOM1J  ,2005-1-27
V08555,BONNET                                            ,BOLTED CAP,THOM1J  ,2005-1-27
V08555,ENDS                                              ,SOCKETWELD,THOM1J  ,2005-1-27
V08555,OPERATOR                                          ,N/A,THOM1J  ,2005-1-27
V08555,PACKING                                           ,N/A,THOM1J  ,2005-1-27
V08555,PISTON                                            ,SOLID,THOM1J  ,2005-1-27
V08555,PORT                                              ,N/A,THOM1J  ,2005-1-27
V08555,RATING                                            ,API CLASS 800,THOM1J  ,2005-1-27
V08555,STANDARD                                          ,API 602,THOM1J  ,2005-1-27
V08555,STEM                                              ,N/A,THOM1J  ,2005-1-27
V08555,TRIM                                              ,"PISTON: 11-13% Cr, SEAT: 11-13% Cr WITH Co-Cr A HARDFACING",THOM1J  ,2005-1-27
V08555,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,THOM1J  ,2005-1-27
V08556,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08557,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08558,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08559,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08560,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08561,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08562,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08563,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V08564,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V09000,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09000,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09000,DISC                                              ,FLEXIBLE,,
V09000,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09000,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09000,PORT                                              ,FULL,,
V09000,RATING                                            ,ASME CLASS 900,,
V09000,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09000,STEM                                              ,11-13% CR.,,
V09000,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09000,TYPE                                              ,GATE - PRESSURE SEAL,,
V09001,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V09001,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V09001,DISC                                              ,SOLID,,
V09001,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09001,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09001,PORT                                              ,FULL,,
V09001,RATING                                            ,ASME CLASS 900,,
V09001,STANDARD                                          ,API 600,,
V09001,STEM                                              ,11-13% CR.,,
V09001,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09001,TYPE                                              ,GATE,,
V09002,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09002,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09002,DISC                                              ,FLEXIBLE,,
V09002,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09002,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09002,PORT                                              ,FULL,,
V09002,RATING                                            ,ASME CLASS 900,,
V09002,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09002,STEM                                              ,11-13% CR.,,
V09002,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09002,TYPE                                              ,GATE - PRESSURE SEAL,,
V09003,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB, BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",MARTD6  ,2007-12-3
V09003,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2007-12-3
V09003,DISC                                              ,FLEXIBLE,,2007-12-3
V09003,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,2007-12-3
V09003,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V09003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V09003,PORT                                              ,FULL,,2007-12-3
V09003,RATING                                            ,ASME CLASS 900,,2007-12-3
V09003,STANDARD                                          ,API 600,PCSSME  ,2007-12-3
V09003,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V09003,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V09003,TYPE                                              ,GATE - PRESSURE SEAL,,2007-12-3
V09004,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09004,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09004,DISC                                              ,FLEXIBLE,,
V09004,ENDS                                              ,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09004,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09004,PORT                                              ,FULL,,
V09004,RATING                                            ,ASME CLASS 900,,
V09004,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09004,STEM                                              ,11-13% CR.,,
V09004,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09004,TYPE                                              ,GATE - PRESSURE SEAL,,
V09005,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09005,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09005,DISC                                              ,FLEXIBLE,,
V09005,ENDS                                              ,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09005,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09005,PORT                                              ,FULL,,
V09005,RATING                                            ,ASME CLASS 900,,
V09005,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09005,STEM                                              ,11-13% CR.,,
V09005,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09005,TYPE                                              ,GATE - PRESSURE SEAL,,
V09006,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-3
V09006,BONNET                                            ,"BOLTED BONNET, OS&Y",,2007-12-3
V09006,DISC                                              ,FLEXIBLE,,2007-12-3
V09006,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,2007-12-3
V09006,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V09006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V09006,PORT                                              ,FULL,,2007-12-3
V09006,RATING                                            ,ASME CLASS 900,,2007-12-3
V09006,STANDARD                                          ,API 600,,2007-12-3
V09006,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V09006,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V09006,TYPE                                              ,GATE,,2007-12-3
V09007,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB.",,
V09007,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V09007,DISC                                              ,FLEXIBLE,,
V09007,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09007,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
