Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V09007,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09007,PORT                                              ,FULL,,
V09007,RATING                                            ,ASME CLASS 900,,
V09007,STANDARD                                          ,API 600,,
V09007,STEM                                              ,11-13% CR.,,
V09007,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09007,TYPE                                              ,GATE,,
V09008,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6",,
V09008,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V09008,DISC                                              ,FLEXIBLE,,
V09008,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09008,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09008,PORT                                              ,FULL,,
V09008,RATING                                            ,ASME CLASS 900,,
V09008,STANDARD                                          ,API 600,,
V09008,STEM                                              ,11-13% CR.,,
V09008,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09008,TYPE                                              ,GATE,,
V09009,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
V09009,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V09009,DISC                                              ,FLEXIBLE,,
V09009,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09009,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09009,PORT                                              ,FULL,,
V09009,RATING                                            ,ASME CLASS 900,,
V09009,STANDARD                                          ,API 600,,
V09009,STEM                                              ,11-13% CR.,,
V09009,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09009,TYPE                                              ,GATE,,
V09011,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09011,BONNET                                            ,"PRESSURE SEAL, OS&Y; PACKING : DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.",PCSSME  ,1999-1-5
V09011,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09011,DISC                                              ,FLEXIBLE,,
V09011,ENDS                                              ,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09011,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09011,PORT                                              ,FULL,,
V09011,RATING                                            ,ASME CLASS 900,,
V09011,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09011,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09011,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09011,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09011,TYPE                                              ,GATE - PRESSURE SEAL,,
V09012,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C.,,
V09012,BONNET                                            ,"BOLTED BONNET, OS&Y PACKING : DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.",,
V09012,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09012,DISC                                              ,FLEXIBLE,,
V09012,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09012,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09012,PORT                                              ,FULL,,
V09012,RATING                                            ,ASME CLASS 900,,
V09012,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09012,STANDARD                                          ,API 600,,
V09012,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09012,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09012,TYPE                                              ,GATE,,
V09020,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09020,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09020,DISC                                              ,FLEXIBLE,,
V09020,ENDS                                              ,RING JOINT FLANGED,,
V09020,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09020,PORT                                              ,FULL,,
V09020,RATING                                            ,ASME CLASS 900,,
V09020,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09020,STEM                                              ,11-13% CR.,,
V09020,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09020,TYPE                                              ,GATE - PRESSURE SEAL,,
V09021,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09021,BONNET                                            ,"PRESSURE SEAL, OS&Y; PACKING : DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.",PCSSME  ,1999-1-5
V09021,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09021,DISC                                              ,FLEXIBLE,,
V09021,ENDS                                              ,RING JOINT FLANGED,,
V09021,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09021,PORT                                              ,FULL,,
V09021,RATING                                            ,ASME CLASS 900,,
V09021,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09021,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09021,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09021,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09021,TYPE                                              ,GATE - PRESSURE SEAL,,
V09022,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09022,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09022,DISC                                              ,FLEXIBLE,,
V09022,ENDS                                              ,RING JOINT FLANGED,,
V09022,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09022,PORT                                              ,FULL,,
V09022,RATING                                            ,ASME CLASS 900,,
V09022,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09022,STEM                                              ,11-13% CR.,,
V09022,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09022,TYPE                                              ,GATE - PRESSURE SEAL,,
V09023,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB, BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",MARTD6  ,2007-12-3
V09023,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2007-12-3
V09023,DISC                                              ,FLEXIBLE,,2007-12-3
V09023,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V09023,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V09023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V09023,PORT                                              ,FULL,,2007-12-3
V09023,RATING                                            ,ASME CLASS 900,,2007-12-3
V09023,STANDARD                                          ,API 600,PCSSME  ,2007-12-3
V09023,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V09023,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V09023,TYPE                                              ,GATE - PRESSURE SEAL,,2007-12-3
V09024,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09024,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09024,DISC                                              ,FLEXIBLE,,
V09024,ENDS                                              ,RING JOINT FLANGES,,
V09024,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09024,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09024,PORT                                              ,FULL,,
V09024,RATING                                            ,ASME CLASS 900,,
V09024,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09024,STEM                                              ,11-13% CR.,,
V09024,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09024,TYPE                                              ,GATE - PRESSURE SEAL,,
V09025,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09025,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09025,DISC                                              ,FLEXIBLE,,
V09025,ENDS                                              ,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09025,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09025,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09025,PORT                                              ,FULL,,
V09025,RATING                                            ,ASME CLASS 900,,
V09025,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09025,STEM                                              ,11-13% CR.,,
V09025,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09025,TYPE                                              ,GATE - PRESSURE SEAL,,
V09030,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-8-6
V09030,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-8-6
V09030,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-8-6
V09030,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-8-6
V09030,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-8-6
V09030,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-8-6
V09030,PORT                                              ,FULL,HEDSTX  ,2008-8-6
V09030,RATING                                            ,ASME CLASS 900,HEDSTX  ,2008-8-6
V09030,STANDARD                                          ,API 600,HEDSTX  ,2008-8-6
V09030,STEM                                              ,11-13% CR.,HEDSTX  ,2008-8-6
V09030,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-8-6
V09030,TYPE                                              ,GATE - PRESSURE SEAL,HEDSTX  ,2008-8-6
V09035,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB, BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-3-3
V09035,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-3-3
V09035,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-3-3
V09035,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-3-3
V09035,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-3-3
V09035,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-3-3
V09035,PORT                                              ,FULL,HEDSTX  ,2008-3-3
V09035,RATING                                            ,ASME CLASS 900,HEDSTX  ,2008-3-3
V09035,STANDARD                                          ,API 600,HEDSTX  ,2008-3-3
V09035,STEM                                              ,316 STAINLESS STEEL,HEDSTX  ,2008-3-3
V09035,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",HEDSTX  ,2008-3-3
V09035,TYPE                                              ,GATE - PRESSURE SEAL,HEDSTX  ,2008-3-3
V09037,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351 GR. CF3M. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2007-11-8
V09037,BONNET                                            ,"PRESSURE SEAL, OS&Y",NEUHKM  ,2007-11-8
V09037,DISC                                              ,FLEXIBLE,NEUHKM  ,2007-11-8
V09037,ENDS                                              ,BUTT-WELDING; ASME B16.10 SHORT BODY (SPECIFY WELD END BORE),NEUHKM  ,2007-11-8
V09037,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",LOOMT0  ,2007-11-8
V09037,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-8
V09037,PORT                                              ,FULL,NEUHKM  ,2007-11-8
V09037,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-8
V09037,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-8
V09037,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V09037,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V09037,TYPE                                              ,GATE - PRESSURE SEAL,NEUHKM  ,2007-11-8
V09038,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351 GR. CF8M.  BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2007-11-8
V09038,BONNET                                            ,"PRESSURE SEAL, OS&Y",NEUHKM  ,2007-11-8
V09038,DISC                                              ,FLEXIBLE,NEUHKM  ,2007-11-8
V09038,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),NEUHKM  ,2007-11-8
V09038,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",LOOMT0  ,2007-11-8
V09038,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,NEUHKM  ,2007-11-8
V09038,PORT                                              ,FULL,NEUHKM  ,2007-11-8
V09038,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-8
V09038,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-8
V09038,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V09038,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,LOOMT0  ,2007-11-8
V09038,TYPE                                              ,GATE - PRESSURE SEAL,NEUHKM  ,2007-11-8
V09039,BODY                                              ,CAST STAINLESS STEEL: ASTM A351 GR. CF8M BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,NEUHKM  ,2007-11-13
V09039,BONNET                                            ,"PRESSURE SEAL, OS&Y",NEUHKM  ,2007-11-13
V09039,DISC                                              ,FLEXIBLE,NEUHKM  ,2007-11-13
V09039,ENDS                                              ,BUTT-WELDING; ASME B16.10 SHORT BODY (SCH. 80S),NEUHKM  ,2007-11-13
V09039,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-13
V09039,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,NEUHKM  ,2007-11-13
V09039,PORT                                              ,FULL,NEUHKM  ,2007-11-13
V09039,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-13
V09039,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-13
V09039,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-13
V09039,TRIM                                              ,"WEDGE: 316 SS, CO CR-A HARDFACED; SEATS: 316 SS, CO CR-A HARDFACED",NEUHKM  ,2007-11-13
V09039,TYPE                                              ,GATE - PRESSURE SEAL,NEUHKM  ,2007-11-13
V09040,BODY                                              ,"CAST NICKEL ALLOY 825 CP UNS N08826, ASTM 494, GRADE CU5MCuC",HEDSTX  ,2008-1-26
V09040,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-1-26
V09040,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-1-26
V09040,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-1-26
V09040,OPERATOR                                          ,"2"" TO 4"" HANDWHEEL, 6"" AND LARGER GEAR OPERATOR WITH 80# MAX HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE",HEDSTX  ,2008-1-26
V09040,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,HEDSTX  ,2008-1-26
V09040,PORT                                              ,FULL,HEDSTX  ,2008-1-26
V09040,RATING                                            ,CLASS 900,HEDSTX  ,2008-1-26
V09040,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),HEDSTX  ,2008-1-26
V09040,STEM                                              ,ALLOY UNS N08825,HEDSTX  ,2008-1-26
V09040,TRIM                                              ,ALLOY UNS N08825 HARDFACED,HEDSTX  ,2008-1-26
V09040,TYPE                                              ,GATE - PRESSURE SEAL,HEDSTX  ,2008-1-26
V09041,BODY                                              ,"CAST NICKEL ALLOY 825 CP UNS N08826, ASTM 494, GRADE CU5MCuC",HEDSTX  ,2008-1-26
V09041,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-1-26
V09041,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-1-26
V09041,ENDS                                              ,"WELD END, BORE TO MATCH PIPE",HEDSTX  ,2008-1-26
V09041,OPERATOR                                          ,"2"" TO 4"" HANDWHEEL, 6"" AND LARGER GEAR OPERATOR WITH 80# MAX HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE",HEDSTX  ,2008-1-26
V09041,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,HEDSTX  ,2008-1-26
V09041,PORT                                              ,FULL,HEDSTX  ,2008-1-26
V09041,RATING                                            ,CLASS 900,HEDSTX  ,2008-1-26
V09041,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),HEDSTX  ,2008-1-26
V09041,STEM                                              ,ALLOY UNS N08825,HEDSTX  ,2008-1-26
V09041,TRIM                                              ,ALLOY UNS N08825 HARDFACED,HEDSTX  ,2008-1-26
V09041,TYPE                                              ,GATE - PRESSURE SEAL,HEDSTX  ,2008-1-26
V09400,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09400,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09400,DISC                                              ,PLUG TYPE,,
V09400,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09400,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09400,PORT                                              ,N/A,,
V09400,RATING                                            ,ASME CLASS 900,,
V09400,STANDARD                                          ,ASME B16.34,,
V09400,STEM                                              ,11-13% CR.,,
V09400,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09400,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09401,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V09401,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V09401,DISC                                              ,PLUG TYPE,,
V09401,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09401,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09401,PORT                                              ,N/A,,
V09401,RATING                                            ,ASME CLASS 900,,
V09401,STANDARD                                          ,ASME B16.34,,
V09401,STEM                                              ,11-13% CR.,,
V09401,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09401,TYPE                                              ,GLOBE,,
V09402,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6 . BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09402,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09402,DISC                                              ,PLUG TYPE,,
V09402,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09402,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09402,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09402,PORT                                              ,N/A,,
V09402,RATING                                            ,ASME CLASS 900,,
V09402,STANDARD                                          ,ASME B16.34,,
V09402,STEM                                              ,11-13% CR.,,
V09402,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09402,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09403,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB, BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",MARTD6  ,2007-12-3
V09403,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2007-12-3
V09403,DISC                                              ,PLUG TYPE,,2007-12-3
V09403,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,2007-12-3
V09403,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V09403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V09403,PORT                                              ,N/A,,2007-12-3
V09403,RATING                                            ,ASME CLASS 900,,2007-12-3
V09403,STANDARD                                          ,ASME B16.34,,2007-12-3
V09403,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V09403,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V09403,TYPE                                              ,GLOBE - PRESSURE SEAL,,2007-12-3
V09404,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09404,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09404,DISC                                              ,PLUG TYPE,,
V09404,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09404,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09404,PORT                                              ,N/A,,
V09404,RATING                                            ,ASME CLASS 900,,
V09404,STANDARD                                          ,ASME B16.34,,
V09404,STEM                                              ,11-13% CR.,,
V09404,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09404,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09405,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09405,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09405,DISC                                              ,PLUG TYPE,,
V09405,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09405,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09405,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09405,PORT                                              ,N/A,,
V09405,RATING                                            ,ASME CLASS 900,,
V09405,STANDARD                                          ,ASME B16.34,,
V09405,STEM                                              ,11-13% CR.,,
V09405,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09405,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09406,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09406,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09406,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09406,DISC                                              ,PLUG TYPE,,
V09406,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09406,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09406,PORT                                              ,N/A,,
V09406,RATING                                            ,ASME CLASS 900,,
V09406,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09406,STANDARD                                          ,ASME B16.34,,
V09406,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09406,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09406,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09407,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,2007-12-3
V09407,BONNET                                            ,"BOLTED BONNET, OS&Y",,2007-12-3
V09407,DISC                                              ,PLUG TYPE,,2007-12-3
V09407,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,2007-12-3
V09407,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V09407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V09407,PORT                                              ,N/A,,2007-12-3
V09407,RATING                                            ,ASME CLASS 900,,2007-12-3
V09407,STANDARD                                          ,ASME B16.34,,2007-12-3
V09407,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V09407,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V09407,TYPE                                              ,GLOBE,,2007-12-3
V09408,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V09408,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V09408,DISC                                              ,PLUG TYPE,,
V09408,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09408,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09408,PORT                                              ,N/A,,
V09408,RATING                                            ,ASME CLASS 900,,
V09408,STANDARD                                          ,ASME B16.34,,
V09408,STEM                                              ,11-13% CR.,,
V09408,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09408,TYPE                                              ,GLOBE,,
V09409,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6 . BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09409,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09409,DISC                                              ,PLUG TYPE,,
V09409,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09409,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09409,PORT                                              ,N/A,,
V09409,RATING                                            ,ASME CLASS 900,,
V09409,STANDARD                                          ,ASME B16.34,,
V09409,STEM                                              ,11-13% CR.,,
V09409,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09409,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09410,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9",,
V09410,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V09410,DISC                                              ,PLUG TYPE,,
V09410,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09410,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09410,PORT                                              ,N/A,,
V09410,RATING                                            ,ASME CLASS 900,,
V09410,STANDARD                                          ,ASME B16.34,,
V09410,STEM                                              ,11-13% CR.,,
V09410,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09410,TYPE                                              ,GLOBE,,
V09411,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C.,,
V09411,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V09411,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09411,DISC                                              ,PLUG TYPE,,
V09411,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09411,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09411,PORT                                              ,N/A,,
V09411,RATING                                            ,ASME CLASS 900,,
V09411,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09411,STANDARD                                          ,ASME B16.34,,
V09411,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09411,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09411,TYPE                                              ,GLOBE,,
V09416,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,HEDSTX  ,2008-8-6
V09416,BONNET                                            ,PRESSURE SEAL OS&Y,HEDSTX  ,2008-8-6
V09416,DISC                                              ,PLUG TYPE,HEDSTX  ,2008-8-6
V09416,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-8-6
V09416,OPERATOR                                          ,"2""-3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-8-6
V09416,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,HEDSTX  ,2008-8-6
V09416,RATING                                            ,ASME CLASS 900,HEDSTX  ,2008-8-6
V09416,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-8-6
V09416,STEM                                              ,11-13% CR,HEDSTX  ,2008-8-6
V09416,TRIM                                              ,"DISC:  11-13% CR., HARDFACED SEAT & PLUG (API TRIM #5)",HEDSTX  ,2008-8-6
V09416,TYPE                                              ,GLOBE - PRESSURE SEAL,HEDSTX  ,2008-8-6
V09418,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,THOM1J  ,2004-12-9
V09418,BONNET                                            ,"PRESSURE SEAL, OS&Y",THOM1J  ,2004-12-9
V09418,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,THOM1J  ,2004-12-9
V09418,DISC                                              ,PLUG TYPE,THOM1J  ,2004-12-9
V09418,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2004-12-9
V09418,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",THOM1J  ,2004-12-9
V09418,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,THOM1J  ,2004-12-9
V09418,PORT                                              ,N/A,THOM1J  ,2004-12-9
V09418,RATING                                            ,ASME CLASS 900,THOM1J  ,2004-12-9
V09418,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,THOM1J  ,2004-12-9
V09418,STANDARD                                          ,ASME B16.34,THOM1J  ,2004-12-9
V09418,STEM                                              ,321 OR 347 STAINLESS STEEL,THOM1J  ,2004-12-9
V09418,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",THOM1J  ,2004-12-9
V09418,TYPE                                              ,GLOBE - PRESSURE SEAL,THOM1J  ,2004-12-9
V09420,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09420,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09420,DISC                                              ,PLUG TYPE,,
V09420,ENDS                                              ,RING JOINT FLANGED,,
V09420,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09420,PORT                                              ,N/A,,
V09420,RATING                                            ,ASME CLASS 900,,
V09420,STANDARD                                          ,ASME B16.34,,
V09420,STEM                                              ,11-13% CR.,,
V09420,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09420,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09422,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6 . BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09422,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09422,DISC                                              ,PLUG TYPE,,
V09422,ENDS                                              ,RING JOINT FLANGED,,
V09422,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09422,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09422,PORT                                              ,N/A,,
V09422,RATING                                            ,ASME CLASS 900,,
V09422,STANDARD                                          ,ASME B16.34,,
V09422,STEM                                              ,11-13% CR.,,
V09422,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09422,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09423,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB, BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",MARTD6  ,2007-12-3
V09423,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2007-12-3
V09423,DISC                                              ,PLUG TYPE,,2007-12-3
V09423,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V09423,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V09423,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V09423,PORT                                              ,N/A,,2007-12-3
V09423,RATING                                            ,ASME CLASS 900,,2007-12-3
V09423,STANDARD                                          ,ASME B16.34,,2007-12-3
V09423,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V09423,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V09423,TYPE                                              ,GLOBE - PRESSURE SEAL,,2007-12-3
V09424,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9.  BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V09424,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09424,DISC                                              ,PLUG TYPE,,
V09424,ENDS                                              ,RING JOINT FLANGED,,
V09424,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09424,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09424,PORT                                              ,N/A,,
V09424,RATING                                            ,ASME CLASS 900,,
