Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V09424,STANDARD                                          ,ASME B16.34,,
V09424,STEM                                              ,11-13% CR.,,
V09424,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09424,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09425,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
V09425,BONNET                                            ,"BOLTED PRESSURE SEAL, OS&Y",,
V09425,DISC                                              ,PLUG TYPE,,
V09425,ENDS                                              ,RING JOINT FLANGED,,
V09425,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09425,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09425,PORT                                              ,N/A,,
V09425,RATING                                            ,ASME CLASS 900,,
V09425,STANDARD                                          ,ASME B16.34,,
V09425,STEM                                              ,11-13% CR.,,
V09425,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09425,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09426,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09426,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V09426,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09426,DISC                                              ,PLUG TYPE,,
V09426,ENDS                                              ,RING JOINT FLANGED,,
V09426,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V09426,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09426,PORT                                              ,N/A,,
V09426,RATING                                            ,ASME CLASS 900,,
V09426,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09426,STANDARD                                          ,ASME B16.34,,
V09426,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09426,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09426,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09430,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351 GR. CF3M. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2007-11-8
V09430,BONNET                                            ,"PRESSURE SEAL, OS&Y",NEUHKM  ,2007-11-8
V09430,DISC                                              ,PLUG TYPE,NEUHKM  ,2007-11-8
V09430,ENDS                                              ,BUTT-WELDING (SPECIFY WELD END BORE),NEUHKM  ,2007-11-8
V09430,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX.  HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",LOOMT0  ,2007-11-8
V09430,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-8
V09430,PORT                                              ,N/A,NEUHKM  ,2007-11-8
V09430,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-8
V09430,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-8
V09430,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V09430,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V09430,TYPE                                              ,GLOBE - PRESSURE SEAL,LOOMT0  ,2007-11-8
V09431,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351 GR. CF8M.  BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2007-11-8
V09431,BONNET                                            ,"PRESSURE SEAL, OS&Y",NEUHKM  ,2007-11-8
V09431,DISC                                              ,PLUG TYPE,NEUHKM  ,2007-11-8
V09431,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),NEUHKM  ,2007-11-8
V09431,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX.  HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",LOOMT0  ,2007-11-8
V09431,PACKING                                           ,DIE FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-8
V09431,PORT                                              ,N/A,NEUHKM  ,2007-11-8
V09431,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-8
V09431,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-8
V09431,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V09431,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V09431,TYPE                                              ,GLOBE - PRESSURE SEAL,NEUHKM  ,2007-11-8
V09432,BODY                                              ,CAST STAINLESS STEEL; ASTM A351 GR.  CF8M BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,NEUHKM  ,2007-11-13
V09432,BONNET                                            ,"PRESSURE SEAL, OS&Y",NEUHKM  ,2007-11-13
V09432,DISC                                              ,PLUG TYPE,NEUHKM  ,2007-11-13
V09432,ENDS                                              ,BUTT-WELDING (SCH. 80S),NEUHKM  ,2007-11-13
V09432,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-13
V09432,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-13
V09432,PORT                                              ,N/A,NEUHKM  ,2007-11-13
V09432,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-13
V09432,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-13
V09432,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-13
V09432,TRIM                                              ,"DISC: 316 SS, CO CR-A HARDFACED; SEAT"" 316 SS, CO CR-A HARDFACED",NEUHKM  ,2007-11-13
V09432,TYPE                                              ,GLOBE- PRESSURE SEAL,NEUHKM  ,2007-11-13
V09500,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB WALL THICKNESS SHALL MEET API 600 CLASS B.,HEDSTX  ,2008-8-24
V09500,BONNET                                            ,BOLTED CAP,HEDSTX  ,2008-8-24
V09500,DISC                                              ,SOLID CLOSER,HEDSTX  ,2008-8-24
V09500,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-8-24
V09500,RATING                                            ,ASME CLASS 900,HEDSTX  ,2008-8-24
V09500,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-8-24
V09500,TRIM                                              ,"DISC:  11-13% CR., CO CR-A HARDFACED, SEAT:  11-13% CR. CO  CR-A HARDFACED",HEDSTX  ,2008-8-24
V09500,TYPE                                              ,CHECK VALVE- SWING,HEDSTX  ,2008-8-24
V09503,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,2008-8-24
V09503,BONNET                                            ,BOLTED CAP,,2008-8-24
V09503,DISC                                              ,SOLID CLOSER,PCS41CR ,2008-8-24
V09503,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,2008-8-24
V09503,OPERATOR                                          ,N/A,,2008-8-24
V09503,PACKING                                           ,N/A,,2008-8-24
V09503,PORT                                              ,N/A,,2008-8-24
V09503,RATING                                            ,ASME CLASS 900,,2008-8-24
V09503,STANDARD                                          ,ASME B16.34,,2008-8-24
V09503,STEM                                              ,N/A,,2008-8-24
V09503,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,2008-8-24
V09503,TYPE                                              ,CHECK VALVE - SWING,,2008-8-24
V09504,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB.",,2007-12-3
V09504,BONNET                                            ,BOLTED CAP,,2007-12-3
V09504,DISC                                              ,SOLID CLOSER,PCS41CR ,2007-12-3
V09504,ENDS                                              ,BUTT WELDING; (SPECIFY WELD END BORE),,2007-12-3
V09504,OPERATOR                                          ,N/A,,2007-12-3
V09504,PACKING                                           ,N/A,,2007-12-3
V09504,PORT                                              ,N/A,,2007-12-3
V09504,RATING                                            ,ASME CLASS 900,,2007-12-3
V09504,STANDARD                                          ,ASME B16.34,,2007-12-3
V09504,STEM                                              ,N/A,,2007-12-3
V09504,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V09504,TYPE                                              ,CHECK VALVE - SWING,MARTD6  ,2007-12-3
V09505,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
V09505,BONNET                                            ,BOLTED CAP,,
V09505,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09505,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09505,OPERATOR                                          ,N/A,,
V09505,PACKING                                           ,N/A,,
V09505,PORT                                              ,N/A,,
V09505,RATING                                            ,ASME CLASS 900,,
V09505,STANDARD                                          ,ASME B16.34,,
V09505,STEM                                              ,N/A,,
V09505,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09505,TYPE                                              ,CHECK VALVE - SWING,,
V09510,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V09510,BONNET                                            ,BOLTED CAP,,
V09510,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09510,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09510,OPERATOR                                          ,N/A,,
V09510,PACKING                                           ,N/A,,
V09510,PORT                                              ,N/A,,
V09510,RATING                                            ,ASME CLASS 900,,
V09510,STANDARD                                          ,ASME B16.34,,
V09510,STEM                                              ,N/A,,
V09510,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V09510,TYPE                                              ,CHECK VALVE - SWING,,
V09511,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9.",,
V09511,BONNET                                            ,BOLTED CAP,,
V09511,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09511,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09511,OPERATOR                                          ,N/A,,
V09511,PACKING                                           ,N/A,,
V09511,PORT                                              ,N/A,,
V09511,RATING                                            ,ASME CLASS 900,,
V09511,STANDARD                                          ,ASME B16.34,,
V09511,STEM                                              ,N/A,,
V09511,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09511,TYPE                                              ,CHECK VALVE - SWING,,
V09512,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
V09512,BONNET                                            ,BOLTED CAP,,
V09512,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09512,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09512,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09512,OPERATOR                                          ,N/A,,
V09512,PACKING                                           ,N/A,,
V09512,PORT                                              ,N/A,,
V09512,RATING                                            ,ASME CLASS 900,,
V09512,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09512,STANDARD                                          ,ASME B16.34,,
V09512,STEM                                              ,N/A,,
V09512,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V09512,TYPE                                              ,CHECK VALVE - SWING,,
V09514,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351 GR. CF8M,LOOMT0  ,2007-11-12
V09514,BONNET                                            ,BOLTED CAP,NEUHKM  ,2007-11-12
V09514,DISC                                              ,"SOLID CLOSER, 316 STAINLESS STEEL",NEUHKM  ,2007-11-12
V09514,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),LOOMT0  ,2007-11-12
V09514,OPERATOR                                          ,N/A,NEUHKM  ,2007-11-12
V09514,PACKING                                           ,N/A,NEUHKM  ,2007-11-12
V09514,PORT                                              ,N/A,NEUHKM  ,2007-11-12
V09514,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-12
V09514,STANDARD                                          ,API 600 AS APPLICABLE,NEUHKM  ,2007-11-12
V09514,STEM                                              ,N/A,NEUHKM  ,2007-11-12
V09514,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-12
V09514,TYPE                                              ,CHECK VALVE - SWING,NEUHKM  ,2007-11-12
V09515,BODY                                              ,CAST STAINLESS STEEL; ASTM A351 GR. CF8M BODY & BODY WALL THICKNESS SHALL MEET API 600.,NEUHKM  ,2007-11-13
V09515,BONNET                                            ,BOLTED CAP,NEUHKM  ,2007-11-13
V09515,DISC                                              ,SOLID CLOSER,NEUHKM  ,2007-11-13
V09515,ENDS                                              ,BUTT-WELDING (SCH. 80S),NEUHKM  ,2007-11-13
V09515,OPERATOR                                          ,N/A,NEUHKM  ,2007-11-13
V09515,PACKING                                           ,N/A,NEUHKM  ,2007-11-13
V09515,PORT                                              ,N/A,NEUHKM  ,2007-11-13
V09515,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-13
V09515,SERVICE                                           ,N/A,NEUHKM  ,2007-11-13
V09515,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-13
V09515,STEM                                              ,N/A,NEUHKM  ,2007-11-13
V09515,TRIM                                              ,"DISC: 316 SS, CO CR-A HARDFACED; SEAT: 316 SS, CO CR-A HARDFACED",NEUHKM  ,2007-11-13
V09515,TYPE                                              ,CHECK VALVE - SWING,NEUHKM  ,2007-11-13
V09521,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351 GR. CF3M.  BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2007-11-8
V09521,BONNET                                            ,BOLTED CAP,NEUHKM  ,2007-11-8
V09521,DISC                                              ,SOLID CLOSER,NEUHKM  ,2007-11-8
V09521,ENDS                                              ,BUTT-WELDING (SPECIFIY WELD END BORE),NEUHKM  ,2007-11-8
V09521,OPERATOR                                          ,N/A,NEUHKM  ,2007-11-8
V09521,PACKING                                           ,N/A,NEUHKM  ,2007-11-8
V09521,PORT                                              ,N/A,NEUHKM  ,2007-11-8
V09521,RATING                                            ,CLASS 900,NEUHKM  ,2007-11-8
V09521,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-8
V09521,STEM                                              ,N/A,NEUHKM  ,2007-11-8
V09521,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V09521,TYPE                                              ,CHECK VALVE - SWING,NEUHKM  ,2007-11-8
V09700,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
V09700,BONNET                                            ,BOLTED; BOTTOM ENTRY,,
V09700,DISC                                              ,QUARTER-TURN PLUG,,
V09700,ENDS                                              ,BUTTWELD (SPECIFY WELD END BORE),,
V09700,OPERATOR                                          ,"1"" - 4"" WRENCH, 6"" - 20"" GEAR",,
V09700,PACKING                                           ,"MANUFACTURER'S STANDARD",,
V09700,PATTERN                                           ,"REGULAR, VENTURI",,
V09700,PORT                                              ,NA,,
V09700,RATING                                            ,ASME CLASS 900 (450F MAXIMUM TEMPERATURE),,
V09700,STANDARD                                          ,API 599,,
V09700,STEM                                              ,11 - 13% CR.,,
V09700,TRIM                                              ,"ASTM A216, GR. WCB OR ASTM A105",,
V09700,TYPE                                              ,LUBRICATED PLUG,,
V09800,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2008-8-24
V09800,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2008-8-24
V09800,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2008-8-24
V09800,ENDS                                              ,RING JOINT FLANGED,,2008-8-24
V09800,OPERATOR                                          ,HANDWHEEL,,2008-8-24
V09800,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2008-8-24
V09800,PORT                                              ,REDUCED,,2008-8-24
V09800,RATING                                            ,ASME CLASS 900,,2008-8-24
V09800,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2008-8-24
V09800,SEAT RING                                         ,410 STAINLESS STEEL,,2008-8-24
V09800,STANDARD                                          ,TESTED TO API 6D,,2008-8-24
V09800,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,2008-8-24
V09800,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,2008-8-24
V09800,TYPE                                              ,ORBIT,,2008-8-24
V09801,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
V09801,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
V09801,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09801,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09801,OPERATOR                                          ,HANDWHEEL,,
V09801,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V09801,PORT                                              ,REDUCED,,
V09801,RATING                                            ,ASME CLASS 900,,
V09801,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V09801,SEAT RING                                         ,410 STAINLESS STEEL,,
V09801,STANDARD                                          ,TESTED TO API 6D,,
V09801,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V09801,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V09801,TYPE                                              ,ORBIT,,
V09802,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
V09802,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
V09802,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09802,ENDS                                              ,RING JOINT FLANGED,,
V09802,OPERATOR                                          ,HANDWHEEL,,
V09802,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
V09802,PORT                                              ,REDUCED,,
V09802,RATING                                            ,ASME CLASS 900,,
V09802,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V09802,SEAT RING                                         ,410 STAINLESS STEEL,,
V09802,STANDARD                                          ,TESTED TO API 6D,,
V09802,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V09802,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V09802,TYPE                                              ,ORBIT,,
V09803,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
V09803,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
V09803,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09803,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09803,OPERATOR                                          ,HANDWHEEL,,
V09803,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V09803,PORT                                              ,REDUCED,,
V09803,RATING                                            ,ASME CLASS 900,,
V09803,SEAT INSERT                                       ,TEFLON TFE 500F MAX. TEMPERATURE),,
V09803,SEAT RING                                         ,410 STAINLESS STEEL,,
V09803,STANDARD                                          ,TESTED TO API 6D,,
V09803,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V09803,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V09803,TYPE                                              ,ORBIT,,
V09804,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-3
V09804,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-3
V09804,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-3
V09804,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V09804,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V09804,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2007-12-3
V09804,PORT                                              ,REDUCED,,2007-12-3
V09804,RATING                                            ,ASME CLASS 900,,2007-12-3
V09804,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-3
V09804,SEAT RING                                         ,17-4PH STAINLESS STEEL TREATED TO 33 RC OR K-MONEL,,2007-12-3
V09804,STANDARD                                          ,TESTED TO API 6D,,2007-12-3
V09804,STEM                                              ,K-MONEL,,2007-12-3
V09804,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,2007-12-3
V09804,TYPE                                              ,ORBIT,,2007-12-3
V09805,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",,2007-12-3
V09805,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,2007-12-3
V09805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,2007-12-3
V09805,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,2007-12-3
V09805,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V09805,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,2007-12-3
V09805,PORT                                              ,REDUCED,,2007-12-3
V09805,RATING                                            ,ASME CLASS 900,,2007-12-3
V09805,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,2007-12-3
V09805,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,2007-12-3
V09805,STANDARD                                          ,TESTED TO API 6D,,2007-12-3
V09805,STEM                                              ,K-MONEL,,2007-12-3
V09805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,2007-12-3
V09805,TYPE                                              ,ORBIT,,2007-12-3
V09806,BODY                                              ,"CAST NICKEL ALLOY 825 CP UNS N08826, ASTM A494, GRADE CU5MCuC",HEDSTX  ,2008-1-26
V09806,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",HEDSTX  ,2008-1-26
V09806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,HEDSTX  ,2008-1-26
V09806,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-1-26
V09806,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-1-26
V09806,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,HEDSTX  ,2008-1-26
V09806,PORT                                              ,REDUCED,HEDSTX  ,2008-1-26
V09806,RATING                                            ,ASME CLASS 900,HEDSTX  ,2008-1-26
V09806,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),HEDSTX  ,2008-1-26
V09806,SEAT RING                                         ,ALLOY UNS N08825,HEDSTX  ,2008-1-26
V09806,STANDARD                                          ,TESTED TO API 6D,HEDSTX  ,2008-1-26
V09806,STEM                                              ,ALLOY UNS N08825,HEDSTX  ,2008-1-26
V09806,TRIM                                              ,ALLOY UNS N08825,HEDSTX  ,2008-1-26
V09806,TYPE                                              ,ORBIT,HEDSTX  ,2008-1-26
V09807,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",HEDSTX  ,2007-10-2
V09807,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",HEDSTX  ,2007-10-2
V09807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,HEDSTX  ,2007-10-2
V09807,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2007-10-2
V09807,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2007-10-2
V09807,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,HEDSTX  ,2007-10-2
V09807,PORT                                              ,REDUCED,HEDSTX  ,2007-10-2
V09807,RATING                                            ,ASME CLASS 900,HEDSTX  ,2007-10-2
V09807,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),HEDSTX  ,2007-10-2
V09807,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,HEDSTX  ,2007-10-2
V09807,STANDARD                                          ,TESTED TO API 6D,HEDSTX  ,2007-10-2
V09807,STEM                                              ,K-MONEL,HEDSTX  ,2007-10-2
V09807,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,HEDSTX  ,2007-10-2
V09807,TYPE                                              ,ORBIT,HEDSTX  ,2007-10-2
V09808,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",HEDSTX  ,2008-8-24
V09808,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",HEDSTX  ,2008-8-24
V09808,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,HEDSTX  ,2008-8-24
V09808,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-8-24
V09808,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-8-24
V09808,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,HEDSTX  ,2008-8-24
V09808,PORT                                              ,REDUCED,HEDSTX  ,2008-8-24
V09808,RATING                                            ,ASME CLASS 900,HEDSTX  ,2008-8-24
V09808,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),HEDSTX  ,2008-8-24
V09808,SEAT RING                                         ,410 STAINLESS STEEL,HEDSTX  ,2008-8-24
V09808,STANDARD                                          ,TESTED TO API 6D,HEDSTX  ,2008-8-24
V09808,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,HEDSTX  ,2008-8-24
V09808,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,HEDSTX  ,2008-8-24
V09808,TYPE                                              ,ORBIT,HEDSTX  ,2008-8-24
V15000,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V15000,BONNET                                            ,"WELDED, OS&Y",,
V15000,DISC                                              ,SOLID,,
V15000,ENDS                                              ,SOCKETWELD/SCREWED,,
V15000,OPERATOR                                          ,HANDWHEEL,,
V15000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15000,PORT                                              ,REDUCED,,
V15000,RATING                                            ,ASME CLASS 1500,,
V15000,STANDARD                                          ,API 602,,
V15000,STEM                                              ,11-13% CR.,,
V15000,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15000,TYPE                                              ,GATE,,
V15001,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2008-8-8
V15001,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND",HEDSTX  ,2008-8-8
V15001,DISC                                              ,SOLID,,2008-8-8
V15001,ENDS                                              ,RING JOINT FLANGED,,2008-8-8
V15001,OPERATOR                                          ,HANDWHEEL,,2008-8-8
V15001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2008-8-8
V15001,PORT                                              ,REDUCED,PCSSME  ,2008-8-8
V15001,RATING                                            ,ASME CLASS 1500,,2008-8-8
V15001,STANDARD                                          ,API 602,,2008-8-8
V15001,STEM                                              ,11-13% CR.,,2008-8-8
V15001,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,2008-8-8
V15001,TYPE                                              ,GATE,,2008-8-8
V15002,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15002,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15002,DISC                                              ,FLEXIBLE,,
V15002,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15002,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15002,PORT                                              ,FULL,,
V15002,RATING                                            ,ASME CLASS 1500,,
V15002,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15002,STEM                                              ,11-13% CR.,,
V15002,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15002,TYPE                                              ,GATE - PRESSURE SEAL,,
V15003,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V15003,BONNET                                            ,"BOLTED, OS&Y",,
V15003,DISC                                              ,SOLID,,
V15003,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15003,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15003,PORT                                              ,FULL,,
V15003,RATING                                            ,ASME CLASS 1500,,
V15003,STANDARD                                          ,API 600,,
V15003,STEM                                              ,11-13% CR.,,
V15003,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15003,TYPE                                              ,GATE,,
V15004,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
V15004,BONNET                                            ,"WELDED, OS&Y",,
V15004,DISC                                              ,SOLID,,
V15004,ENDS                                              ,SOCKETWELD/SCREWED,,
V15004,OPERATOR                                          ,HANDWHEEL,,
V15004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15004,PORT                                              ,REDUCED,,
V15004,RATING                                            ,ASME CLASS 1500,,
V15004,STANDARD                                          ,API 602,,
V15004,STEM                                              ,11-13% CR.,,
V15004,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15004,TYPE                                              ,GATE,,
V15005,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM 182, GR F11",,
V15005,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15005,DISC                                              ,SOLID,,
V15005,ENDS                                              ,RING JOINT FLANGED,,
V15005,OPERATOR                                          ,HANDWHEEL,,
V15005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15005,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15005,RATING                                            ,ASME CLASS 1500,,
V15005,STANDARD                                          ,API 602,,
V15005,STEM                                              ,11-13% CR.,,
V15005,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15005,TYPE                                              ,GATE,,
V15006,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6",,
V15006,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15006,DISC                                              ,SOLID,,
V15006,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15006,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15006,PORT                                              ,FULL,,
V15006,RATING                                            ,ASME CLASS 1500,,
V15006,STANDARD                                          ,API 600,,
V15006,STEM                                              ,11-13% CR.,,
V15006,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15006,TYPE                                              ,GATE,,
V15007,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15007,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15007,DISC                                              ,FLEXIBLE,,
V15007,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15007,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15007,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15007,PORT                                              ,FULL,,
V15007,RATING                                            ,ASME CLASS 1500,,
V15007,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15007,STEM                                              ,11-13% CR.,,
V15007,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15007,TYPE                                              ,GATE - PRESSURE SEAL,,
V15008,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2007-12-3
V15008,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V15008,DISC                                              ,SOLID,,2007-12-3
V15008,ENDS                                              ,SOCKETWELD/SCREWED,,2007-12-3
V15008,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V15008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15008,PORT                                              ,REDUCED,,2007-12-3
V15008,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15008,STANDARD                                          ,API 602,,2007-12-3
V15008,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15008,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15008,TYPE                                              ,GATE,,2007-12-3
V15009,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V15009,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,2007-12-3
V15009,DISC                                              ,SOLID,,2007-12-3
V15009,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V15009,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V15009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15009,PORT                                              ,REDUCED,PCSSME  ,2007-12-3
V15009,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15009,STANDARD                                          ,API 602,,2007-12-3
V15009,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15009,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15009,TYPE                                              ,GATE,,2007-12-3
V15010,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,2007-12-3
V15010,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2007-12-3
V15010,DISC                                              ,FLEXIBLE,,2007-12-3
V15010,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,2007-12-3
V15010,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V15010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15010,PORT                                              ,FULL,,2007-12-3
V15010,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15010,STANDARD                                          ,API 600,PCSSME  ,2007-12-3
V15010,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15010,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15010,TYPE                                              ,GATE - PRESSURE SEAL,,2007-12-3
V15011,BODY                                              ,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",,
V15011,BONNET                                            ,"BOLTED, OS&Y",,
V15011,DISC                                              ,SOLID,,
V15011,ENDS                                              ,SOCKETWELD/SCREWED,,
V15011,OPERATOR                                          ,HANDWHEEL,,
V15011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15011,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15011,RATING                                            ,ASME CLASS 1500,,
V15011,STANDARD                                          ,API 602,,
V15011,STEM                                              ,11-13% CR.,,
V15011,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15011,TYPE                                              ,GATE,,
V15012,BODY                                              ,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",,
V15012,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15012,DISC                                              ,SOLID,,
V15012,ENDS                                              ,RING JOINT FLANGED,,
V15012,OPERATOR                                          ,HANDWHEEL,,
V15012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15012,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15012,RATING                                            ,ASME CLASS 1500,,
V15012,STANDARD                                          ,API 602,,
V15012,STEM                                              ,11-13% CR.,,
V15012,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15012,TYPE                                              ,GATE,,
V15013,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
V15013,BONNET                                            ,"BOLTED, OS&Y",,
V15013,DISC                                              ,SOLID,,
V15013,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15013,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
