Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V15013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15013,PORT                                              ,FULL,,
V15013,RATING                                            ,ASME CLASS 1500,,
V15013,STANDARD                                          ,API 600,,
V15013,STEM                                              ,11-13% CR.,,
V15013,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15013,TYPE                                              ,GATE,,
V15014,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",,
V15014,BONNET                                            ,"BOLTED, OS&Y",,
V15014,DISC                                              ,SOLID,,
V15014,ENDS                                              ,SOCKETWELD/SCREWED,,
V15014,OPERATOR                                          ,HANDWHEEL,,
V15014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15014,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15014,RATING                                            ,ASME CLASS 1500,,
V15014,STANDARD                                          ,API 602,,
V15014,STEM                                              ,11-13% CR.,,
V15014,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15014,TYPE                                              ,GATE,,
V15015,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",,
V15015,BONNET                                            ,"BOLTED, OS&Y",,
V15015,DISC                                              ,SOLID,,
V15015,ENDS                                              ,RING JOINT FLANGED,,
V15015,OPERATOR                                          ,HANDWHEEL,,
V15015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15015,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-29
V15015,RATING                                            ,ASME CLASS 1500,,
V15015,STANDARD                                          ,ASME B16.34,,
V15015,STEM                                              ,11-13% CR.,,
V15015,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15015,TYPE                                              ,GATE,,
V15016,BODY                                              ,"CAST 5 CR - 1/2 MO; ASTM A217, GR C5",,2008-8-26
V15016,BONNET                                            ,"BOLTED, OS&Y",,2008-8-26
V15016,DISC                                              ,FLEXIBLE,,2008-8-26
V15016,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,2008-8-26
V15016,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2008-8-26
V15016,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2008-8-26
V15016,PORT                                              ,FULL,,2008-8-26
V15016,RATING                                            ,ASME CLASS 1500,,2008-8-26
V15016,STANDARD                                          ,API 600,,2008-8-26
V15016,STEM                                              ,11-13% CR.,,2008-8-26
V15016,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,2008-8-26
V15016,TYPE                                              ,GATE,,2008-8-26
V15017,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V15017,BONNET                                            ,"WELDED, OS&Y",,
V15017,DISC                                              ,SOLID,,
V15017,ENDS                                              ,SOCKETWELD,,
V15017,OPERATOR                                          ,HANDWHEEL,,
V15017,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15017,PORT                                              ,REDUCED,,
V15017,RATING                                            ,ASME CLASS 1500,,
V15017,STANDARD                                          ,API 602,,
V15017,STEM                                              ,11-13% CR.,,
V15017,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15017,TYPE                                              ,GATE,,
V15018,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2007-12-3
V15018,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V15018,DISC                                              ,SOLID,,2007-12-3
V15018,ENDS                                              ,SOCKETWELD/SCREWED,,2007-12-3
V15018,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V15018,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15018,PORT                                              ,REDUCED,PCSSME  ,2007-12-3
V15018,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15018,STANDARD                                          ,API 602,,2007-12-3
V15018,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15018,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15018,TYPE                                              ,GATE,,2007-12-3
V15019,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2008-8-8
V15019,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND",HEDSTX  ,2008-8-8
V15019,DISC                                              ,SOLID,,2008-8-8
V15019,ENDS                                              ,RING JOINT FLANGED,,2008-8-8
V15019,OPERATOR                                          ,HANDWHEEL,,2008-8-8
V15019,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2008-8-8
V15019,PORT                                              ,REDUCED,PCSSME  ,2008-8-8
V15019,RATING                                            ,ASME CLASS 1500,,2008-8-8
V15019,STANDARD                                          ,API 602,,2008-8-8
V15019,STEM                                              ,11-13% CR.,,2008-8-8
V15019,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,2008-8-8
V15019,TYPE                                              ,GATE,,2008-8-8
V15020,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR WCB",,
V15020,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15020,DISC                                              ,FLEXIBLE,,
V15020,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15020,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15020,PORT                                              ,FULL,,
V15020,RATING                                            ,ASME CLASS 1500,,
V15020,STANDARD                                          ,API 600,,
V15020,STEM                                              ,11-13% CR.,,
V15020,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15020,TYPE                                              ,GATE,,
V15021,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15021,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15021,DISC                                              ,FLEXIBLE,,
V15021,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15021,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15021,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15021,PORT                                              ,FULL,,
V15021,RATING                                            ,ASME CLASS 1500,,
V15021,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15021,STEM                                              ,11-13% CR.,,
V15021,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15021,TYPE                                              ,GATE - PRESSURE SEAL,,
V15022,BODY                                              ,"CAST CARBON STEEL; ASTM 216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15022,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15022,DISC                                              ,FLEXIBLE,,
V15022,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15022,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15022,PORT                                              ,FULL,,
V15022,RATING                                            ,ASME CLASS 1500,,
V15022,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15022,STEM                                              ,11-13% CR.,,
V15022,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15022,TYPE                                              ,GATE - PRESSURE SEAL,,
V15023,BODY                                              ,"FORGED 9 CR - 1 MO., ASTM A182, GR F9",PCSSME  ,1997-7-14
V15023,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1997-7-14
V15023,DISC                                              ,SOLID,PCSSME  ,1997-7-14
V15023,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-7-14
V15023,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-7-14
V15023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1997-7-14
V15023,PORT                                              ,REDUCED,PCSSME  ,1997-7-14
V15023,RATING                                            ,ASME CLASS 1500,PCSSME  ,1997-7-14
V15023,STANDARD                                          ,API 602,PCS41CR ,1997-7-14
V15023,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-7-14
V15023,TRIM                                              ,"DISC:  11 - 13% CR. SEAT:  11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-7-14
V15023,TYPE                                              ,GATE,PCS41CR ,1997-7-14
V15024,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
V15024,BONNET                                            ,"BOLTED, OS&Y",,
V15024,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15024,DISC                                              ,SOLID,,
V15024,ENDS                                              ,SOCKETWELD/SCREWED,,
V15024,OPERATOR                                          ,HANDWHEEL,,
V15024,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15024,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-9-9
V15024,RATING                                            ,ASME CLASS 1500,,
V15024,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15024,STANDARD                                          ,API 602,,
V15024,STEM                                              ,347 STAINLESS STEEL,,
V15024,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V15024,TYPE                                              ,GATE,,
V15025,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
V15025,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15025,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15025,DISC                                              ,SOLID,,
V15025,ENDS                                              ,RING JOINT FLANGED,,
V15025,OPERATOR                                          ,HANDWHEEL,,
V15025,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15025,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-29
V15025,RATING                                            ,ASME CLASS 1500,,
V15025,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15025,STANDARD                                          ,ASME B16.34,,
V15025,STEM                                              ,347 STAINLESS STEEL,,
V15025,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V15025,TYPE                                              ,GATE,,
V15026,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15026,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15026,DISC                                              ,FLEXIBLE,,
V15026,ENDS                                              ,BUTT WELDING ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15026,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15026,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15026,PORT                                              ,FULL,,
V15026,RATING                                            ,ASME CLASS 1500,,
V15026,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15026,STEM                                              ,11-13% CR.,,
V15026,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15026,TYPE                                              ,GATE - PRESSURE SEAL,,
V15027,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM 351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15027,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15027,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15027,DISC                                              ,FLEXIBLE,,
V15027,ENDS                                              ,BUTT WELDING ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15027,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15027,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15027,PORT                                              ,FULL,,
V15027,RATING                                            ,ASME CLASS 1500,,
V15027,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15027,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15027,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V15027,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15027,TYPE                                              ,GATE - PRESSURE SEAL,,
V15028,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
V15028,BONNET                                            ,"BOLTED, OS&Y",,
V15028,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15028,DISC                                              ,SOLID,,
V15028,ENDS                                              ,SOCKETWELD,,
V15028,OPERATOR                                          ,HANDWHEEL,,
V15028,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15028,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-9-9
V15028,RATING                                            ,ASME CLASS 1500,,
V15028,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15028,STANDARD                                          ,API 602,,
V15028,STEM                                              ,347 STAINLESS STEEL,,
V15028,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V15028,TYPE                                              ,GATE,,
V15029,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB.",,
V15029,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15029,DISC                                              ,FLEXIBLE,,
V15029,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15029,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15029,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15029,PORT                                              ,FULL,,
V15029,RATING                                            ,ASME CLASS 1500,,
V15029,STANDARD                                          ,API 600,,
V15029,STEM                                              ,11-13% CR.,,
V15029,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15029,TYPE                                              ,GATE,,
V15030,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR CF8C,PCSSME  ,1998-10-29
V15030,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15030,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15030,DISC                                              ,FLEXIBLE,,
V15030,ENDS                                              ,BUTT WELDING SPECIFY WELD BORE),PCSSME  ,1998-10-29
V15030,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15030,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15030,PORT                                              ,FULL,,
V15030,RATING                                            ,ASME CLASS 1500,,
V15030,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15030,STANDARD                                          ,API 600,,
V15030,STEM                                              ,347 STAINLESS STEEL,,
V15030,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15030,TYPE                                              ,GATE,,
V15031,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6,,
V15031,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15031,DISC                                              ,FLEXIBLE,,
V15031,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15031,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15031,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15031,PORT                                              ,FULL,,
V15031,RATING                                            ,ASME CLASS 1500,,
V15031,STANDARD                                          ,API 600,,
V15031,STEM                                              ,11-13% CR.,,
V15031,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15031,TYPE                                              ,GATE,,
V15032,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
V15032,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15032,DISC                                              ,FLEXIBLE,,
V15032,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15032,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15032,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15032,PORT                                              ,FULL,,
V15032,RATING                                            ,ASME CLASS 1500,,
V15032,STANDARD                                          ,API 600,,
V15032,STEM                                              ,11-13% CR.,,
V15032,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15032,TYPE                                              ,GATE,,
V15033,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
V15033,BONNET                                            ,"WELDED, OS&Y",,
V15033,DISC                                              ,SOLID,,
V15033,ENDS                                              ,SOCKETWELD,,
V15033,OPERATOR                                          ,HANDWHEEL,,
V15033,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15033,PORT                                              ,REDUCED,,
V15033,RATING                                            ,ASME CLASS 1500,,
V15033,STANDARD                                          ,API 602,,
V15033,STEM                                              ,11-13% CR.,,
V15033,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15033,TYPE                                              ,GATE,,
V15034,BODY                                              ,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",,
V15034,BONNET                                            ,"BOLTED, OS&Y",,
V15034,DISC                                              ,SOLID,,
V15034,ENDS                                              ,SOCKETWELD,,
V15034,OPERATOR                                          ,HANDWHEEL,,
V15034,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15034,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15034,RATING                                            ,ASME CLASS 1500,,
V15034,STANDARD                                          ,API 602,,
V15034,STEM                                              ,11-13% CR.,,
V15034,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15034,TYPE                                              ,GATE,,
V15035,BODY                                              ,"FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",,
V15035,BONNET                                            ,"BOLTED, OS&Y",,
V15035,DISC                                              ,SOLID,,
V15035,ENDS                                              ,SOCKETWELD,,
V15035,OPERATOR                                          ,HANDWHEEL,,
V15035,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15035,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15035,RATING                                            ,ASME CLASS 1500,,
V15035,STANDARD                                          ,API 602,,
V15035,STEM                                              ,11-13% CR.,,
V15035,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15035,TYPE                                              ,GATE,,
V15036,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,2007-12-3
V15036,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V15036,DISC                                              ,SOLID,,2007-12-3
V15036,ENDS                                              ,SOCKETWELD,,2007-12-3
V15036,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V15036,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15036,PORT                                              ,REDUCED,,2007-12-3
V15036,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15036,STANDARD                                          ,API 602,,2007-12-3
V15036,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15036,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15036,TYPE                                              ,GATE,,2007-12-3
V15037,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCS41CR ,1997-7-14
V15037,BONNET                                            ,"WELDED, OS& Y",PCS41CR ,1997-7-14
V15037,DISC                                              ,SOLID,PCS41CR ,1997-7-14
V15037,ENDS                                              ,SOCKETWELD/SCREWED,PCS41CR ,1997-7-14
V15037,OPERATOR                                          ,OPERATOR,PCS41CR ,1997-7-14
V15037,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-14
V15037,PORT                                              ,REDUCED,PCS41CR ,1997-7-14
V15037,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-14
V15037,STANDARD                                          ,API 602,PCS41CR ,1997-7-14
V15037,STEM                                              ,11-13% CR.,PCS41CR ,1997-7-14
V15037,TRIM                                              ,"DISC:  11 - 13% CR. SEAT:  11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-7-14
V15037,TYPE                                              ,GATE,PCS41CR ,1997-7-14
V15038,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCS41CR ,2008-8-11
V15038,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND W/OXIDATION INHIBITED GRAPHOIL",HEDSTX  ,2008-8-11
V15038,DISC                                              ,SOLID,PCS41CR ,2008-8-11
V15038,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,2008-8-11
V15038,OPERATOR                                          ,HANDWHEEL,PCS41CR ,2008-8-11
V15038,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,2008-8-11
V15038,PORT                                              ,REDUCED,PCS41CR ,2008-8-11
V15038,RATING                                            ,ASME CLASS 1500,PCS41CR ,2008-8-11
V15038,STANDARD                                          ,API 602,PCS41CR ,2008-8-11
V15038,STEM                                              ,11-13% CR.,PCS41CR ,2008-8-11
V15038,TRIM                                              ,"DISC: 11-13% CR. SEAT: 11-13% CR., CO CR-A HARDFACED",PCS41CR ,2008-8-11
V15038,TYPE                                              ,GATE,PCS41CR ,2008-8-11
V15039,BODY                                              ,"CAST 9 CR - 1 MO, ASTM A217, GR C12",PCS41CR ,1997-7-14
V15039,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",PCS41CR ,1997-7-14
V15039,DISC                                              ,SOLID,PCS41CR ,1997-7-14
V15039,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),PCS41CR ,1997-7-14
V15039,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15039,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-14
V15039,PORT                                              ,FULL,PCS41CR ,1997-7-14
V15039,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-14
V15039,STANDARD                                          ,API 600,PCS41CR ,1997-7-14
V15039,STEM                                              ,11-13% CR.,PCS41CR ,1997-7-14
V15039,TRIM                                              ,"DISC: 11-13% CR. SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCS41CR ,1997-7-14
V15039,TYPE                                              ,GATE,PCS41CR ,1997-7-14
V15040,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB, BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",MARTD6  ,2007-12-3
V15040,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2007-12-3
V15040,DISC                                              ,FLEXIBLE,,2007-12-3
V15040,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V15040,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2007-12-3
V15040,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15040,PORT                                              ,FULL,,2007-12-3
V15040,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15040,STANDARD                                          ,API 600,PCSSME  ,2007-12-3
V15040,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15040,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15040,TYPE                                              ,GATE - PRESSURE SEAL,,2007-12-3
V15041,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15041,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15041,DISC                                              ,FLEXIBLE,,
V15041,ENDS                                              ,RING JOINT FLANGED,,
V15041,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15041,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15041,PORT                                              ,FULL,,
V15041,RATING                                            ,ASME CLASS 1500,,
V15041,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15041,STEM                                              ,11-13% CR.,,
V15041,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15041,TYPE                                              ,GATE - PRESSURE SEAL,,
V15042,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15042,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15042,DISC                                              ,FLEXIBLE,,
V15042,ENDS                                              ,RING JOINT FLANGED,,
V15042,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15042,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15042,PORT                                              ,FULL,,
V15042,RATING                                            ,ASME CLASS 1500,,
V15042,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15042,STEM                                              ,11-13% CR.,,
V15042,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15042,TYPE                                              ,GATE - PRESSURE SEAL,,
V15043,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM 351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15043,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15043,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15043,DISC                                              ,FLEXIBLE,,
V15043,ENDS                                              ,RING JOINT FLANGED,,
V15043,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15043,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15043,PORT                                              ,FULL,,
V15043,RATING                                            ,ASME CLASS 1500,,
V15043,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15043,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15043,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V15043,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS.",,
V15043,TYPE                                              ,GATE - PRESSURE SEAL,,
V15044,BODY                                              ,"CAST 9 CR - 1 MO,  ASTM A217, CR C12",PCS41CR ,1997-7-14
V15044,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",PCS41CR ,1997-7-14
V15044,DISC                                              ,FLEXIBLE,PCS41CR ,1997-7-14
V15044,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),PCS41CR ,1997-7-14
V15044,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15044,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-14
V15044,PORT                                              ,FULL,PCS41CR ,1997-7-14
V15044,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-14
V15044,STANDARD                                          ,API 600,PCS41CR ,1997-7-14
V15044,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-14
V15044,TRIM                                              ,"DISC: 11 - 13% CR., CO CR-A HARDFACED SEAT: 11 - 13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCS41CR ,1997-7-15
V15044,TYPE                                              ,GATE,PCS41CR ,1997-7-14
V15045,BODY                                              ,"CAST 9 CR - 1 MO, ASTM A217, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15045,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15045,DISC                                              ,FLEXIBLE,PCS41CR ,1997-7-14
V15045,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),PCS41CR ,1997-7-14
V15045,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15045,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-14
V15045,PORT                                              ,FULL,PCS41CR ,1997-7-14
V15045,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-14
V15045,STANDARD                                          ,API 600,PCS41CR ,1997-7-14
V15045,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-14
V15045,TRIM                                              ,"DISC: 11 - 13% CR.; CO CR-A HARDFACED SEAT: 11 - 13% CR.; CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCS41CR ,1997-7-14
V15045,TYPE                                              ,GATE - PRESSURE SEAL,PCS41CR ,1997-7-14
V15046,BODY                                              ,"CAST CARBON STEEL: ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15046,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15046,DISC                                              ,FLEXIBLE,,
V15046,ENDS                                              ,RING JOINT FLANGED,,
V15046,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15046,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15046,PORT                                              ,FULL,,
V15046,RATING                                            ,ASME CLASS 1500,,
V15046,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15046,STEM                                              ,11-13% CR.,,
V15046,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15046,TYPE                                              ,GATE - PRESSURE SEAL,,
V15047,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15047,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15047,DISC                                              ,FLEXIBLE,,
V15047,ENDS                                              ,RING JOINT FLANGED,,
V15047,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15047,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15047,PORT                                              ,FULL,,
V15047,RATING                                            ,ASME CLASS 1500,,
V15047,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15047,STEM                                              ,11-13% CR.,,
V15047,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15047,TYPE                                              ,GATE - PRESSURE SEAL,,
V15048,BODY                                              ,"CAST 9 CR - 1 MO, ASTM A217, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,2008-9-14
V15048,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2008-9-14
V15048,DISC                                              ,FLEXIBLE,PCS41CR ,2008-9-14
V15048,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,2008-9-14
V15048,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2008-9-14
V15048,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,2008-9-14
V15048,PORT                                              ,FULL,PCS41CR ,2008-9-14
V15048,RATING                                            ,ASME CLASS 1500,PCS41CR ,2008-9-14
V15048,STANDARD                                          ,API 600,PCS41CR ,2008-9-14
V15048,STEM                                              ,11 - 13% CR.,PCS41CR ,2008-9-14
V15048,TRIM                                              ,"DISC: 11 - 13% CR.; CO CR-A HARDFACED SEAT: 11 - 13% CR.; CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCS41CR ,2008-9-14
V15048,TYPE                                              ,GATE - PRESSURE SEAL,PCS41CR ,2008-9-14
V15049,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-8-4
V15049,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1998-8-4
V15049,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15049,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15049,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15049,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15049,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V15049,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15049,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15049,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-4
V15049,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-8-4
V15049,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15051,BODY                                              ,FORGED CARBON STEEL; ASTM A105,HEDSTX  ,2008-2-16
V15051,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND GASKET",HEDSTX  ,2008-2-16
V15051,DISC                                              ,SOLID,HEDSTX  ,2008-2-16
V15051,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-2-16
V15051,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-2-16
V15051,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-2-16
V15051,PORT                                              ,REDUCED,HEDSTX  ,2008-2-16
V15051,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-2-16
V15051,STANDARD                                          ,API 602,HEDSTX  ,2008-2-16
V15051,STEM                                              ,11-13% CR.,HEDSTX  ,2008-2-16
V15051,TRIM                                              ,"DISC:  11-13% CR., SEAT:11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-2-16
V15051,TYPE                                              ,GATE,HEDSTX  ,2008-2-16
V15052,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-8-6
V15052,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-8-6
V15052,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-8-6
V15052,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-8-6
V15052,OPERATOR                                          ,"2""-4"" HANDWHEEL, 6"" AND LARGER GEAR OPERATER WITH 80# MAX HANDWHEEL RIM PULL BASED ON MAX ALLOWABLE WORKING PRESSURE OF THE VALVE",HEDSTX  ,2008-8-6
V15052,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-8-6
