Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V15052,PORT                                              ,FULL,HEDSTX  ,2008-8-6
V15052,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-8-6
V15052,STANDARD                                          ,API 600,HEDSTX  ,2008-8-6
V15052,STEM                                              ,11-13% CR. (410 SS),HEDSTX  ,2008-8-6
V15052,TRIM                                              ,"DISC:  11-13% CR., CO CR-A HARDFACED, SEAT:  11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-8-6
V15052,TYPE                                              ,GATE- PRESSURE SEAL,HEDSTX  ,2008-8-6
V15053,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15054,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15055,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15056,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15057,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15058,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15059,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15060,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15061,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-8-4
V15061,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1998-8-4
V15061,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15061,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15061,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15061,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15061,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V15061,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15061,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15061,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-8-4
V15061,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1998-8-4
V15061,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15062,BODY                                              ,"EXTENDED BODY, FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",PCSSME  ,1998-8-4
V15062,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1998-8-4
V15062,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15062,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15062,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15062,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15062,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V15062,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15062,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15062,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-4
V15062,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-8-4
V15062,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15063,BODY                                              ,"EXTENDED BODY, FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",PCSSME  ,1998-8-4
V15063,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-8-4
V15063,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15063,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15063,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15063,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15063,PORT                                              ,FULL,PCSSME  ,1998-8-4
V15063,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15063,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15063,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-4
V15063,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-8-4
V15063,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15064,BODY                                              ,"EXTENDED BODY, FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",PCSSME  ,1998-8-4
V15064,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-8-4
V15064,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1998-8-4
V15064,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15064,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15064,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15064,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15064,PORT                                              ,FULL,PCSSME  ,1998-8-4
V15064,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15064,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1998-8-4
V15064,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15064,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1998-8-4
V15064,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1998-8-4
V15064,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15065,BODY                                              ,"EXTENED BODY, FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",PCSSME  ,1998-8-11
V15065,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-8-11
V15065,DISC                                              ,SOLID,PCSSME  ,1998-8-11
V15065,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-11
V15065,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-11
V15065,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-11
V15065,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-8-11
V15065,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-11
V15065,STANDARD                                          ,API 602,PCSSME  ,1998-8-11
V15065,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-11
V15065,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-8-11
V15065,TYPE                                              ,GATE,PCSSME  ,1998-8-11
V15066,BODY                                              ,"EXTENDED BODY, FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCSSME  ,1998-8-11
V15066,BONNET                                            ,"WELDED, OS& Y",PCSSME  ,1998-8-11
V15066,DISC                                              ,SOLID,PCSSME  ,1998-8-11
V15066,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-11
V15066,OPERATOR                                          ,OPERATOR,PCSSME  ,1998-8-11
V15066,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1998-8-11
V15066,PORT                                              ,REDUCED,PCSSME  ,1998-8-11
V15066,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-11
V15066,STANDARD                                          ,API 602,PCSSME  ,1998-8-11
V15066,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-11
V15066,TRIM                                              ,"DISC:  11 - 13% CR. SEAT:  11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1998-8-11
V15066,TYPE                                              ,GATE,PCSSME  ,1998-8-11
V15067,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-11-23
V15067,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1998-11-23
V15067,DISC                                              ,SOLID,PCSSME  ,1998-11-23
V15067,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-23
V15067,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-23
V15067,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-23
V15067,PORT                                              ,REDUCED,PCSSME  ,1998-11-23
V15067,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-23
V15067,STANDARD                                          ,API 602,PCSSME  ,1998-11-23
V15067,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-23
V15067,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-23
V15067,TYPE                                              ,GATE,PCSSME  ,1998-11-23
V15068,BODY                                              ,"EXTENDED BODY, FORGED CARBON STEEL, ASTM A105",PCSSME  ,1998-11-23
V15068,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1998-11-23
V15068,DISC                                              ,SOLID,PCSSME  ,1998-11-23
V15068,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-23
V15068,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-23
V15068,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-23
V15068,PORT                                              ,REDUCED,PCSSME  ,1998-11-23
V15068,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-23
V15068,STANDARD                                          ,API 602,PCSSME  ,1998-11-23
V15068,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-11-23
V15068,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1998-11-23
V15068,TYPE                                              ,GATE,PCSSME  ,1998-11-23
V15069,BODY                                              ,"EXTENDED BODY, FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",PCSSME  ,1998-11-25
V15069,BONNET                                            ,"WELDED, OS&Y",PCSSME  ,1998-11-25
V15069,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15069,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15069,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15069,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15069,PORT                                              ,REDUCED,PCSSME  ,1998-11-25
V15069,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15069,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15069,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15069,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V15069,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15070,BODY                                              ,"EXTENDED BODY, FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",PCSSME  ,1998-11-25
V15070,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-11-25
V15070,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15070,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15070,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15070,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15070,PORT                                              ,FULL,PCSSME  ,1998-11-25
V15070,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15070,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15070,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15070,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V15070,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15071,BODY                                              ,"EXTENDED BODY, FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",PCSSME  ,1998-11-25
V15071,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-11-25
V15071,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1998-11-25
V15071,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15071,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15071,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15071,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15071,PORT                                              ,FULL,PCSSME  ,1998-11-25
V15071,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15071,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1998-11-25
V15071,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15071,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1998-11-25
V15071,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,1998-11-25
V15071,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15072,BODY                                              ,"EXTENED BODY, FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",PCSSME  ,1998-11-25
V15072,BONNET                                            ,"BOLTED, OS&Y",PCSSME  ,1998-11-25
V15072,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15072,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15072,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15072,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15072,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-11-25
V15072,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15072,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15072,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15072,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V15072,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15073,BODY                                              ,"EXTENDED BODY, FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCSSME  ,1998-11-25
V15073,BONNET                                            ,"WELDED, OS& Y",PCSSME  ,1998-11-25
V15073,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15073,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15073,OPERATOR                                          ,OPERATOR,PCSSME  ,1998-11-25
V15073,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1998-11-25
V15073,PORT                                              ,REDUCED,PCSSME  ,1998-11-25
V15073,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15073,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15073,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15073,TRIM                                              ,"DISC:  11 - 13% CR. SEAT:  11 - 13% CR., CO CR-A HARDFACED",PCSSME  ,1998-11-25
V15073,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15080,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182 GR. F316L,NEUHKM  ,2007-11-8
V15080,BONNET                                            ,"BOLTED, OS&Y",NEUHKM  ,2007-11-8
V15080,DISC                                              ,SOLID,NEUHKM  ,2007-11-8
V15080,ENDS                                              ,SOCKETWELD,NEUHKM  ,2007-11-8
V15080,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-8
V15080,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-8
V15080,PORT                                              ,REDUCED,NEUHKM  ,2007-11-8
V15080,RATING                                            ,CLASS 1500,NEUHKM  ,2007-11-8
V15080,STANDARD                                          ,API 602,NEUHKM  ,2007-11-8
V15080,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V15080,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V15080,TYPE                                              ,GATE,NEUHKM  ,2007-11-8
V15081,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182 GR. F316L,NEUHKM  ,2007-11-8
V15081,BONNET                                            ,BOLTED; OS&Y,NEUHKM  ,2007-11-8
V15081,DISC                                              ,SOLID,NEUHKM  ,2007-11-8
V15081,ENDS                                              ,SOCKETWELD/SCREWED,NEUHKM  ,2007-11-8
V15081,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-8
V15081,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,NEUHKM  ,2007-11-8
V15081,PORT                                              ,REDUCED,NEUHKM  ,2007-11-8
V15081,RATING                                            ,CLASS 1500,NEUHKM  ,2007-11-8
V15081,STANDARD                                          ,API 602,NEUHKM  ,2007-11-8
V15081,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V15081,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V15081,TYPE                                              ,GATE,NEUHKM  ,2007-11-8
V15082,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182 GR. F316,LOOMT0  ,2007-11-8
V15082,BONNET                                            ,"BOLTED, OS&Y",NEUHKM  ,2007-11-8
V15082,DISC                                              ,SOLID,NEUHKM  ,2007-11-8
V15082,ENDS                                              ,RAISED FACED FLANGED (125 - 250 AARH FACING),NEUHKM  ,2007-11-8
V15082,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-8
V15082,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,NEUHKM  ,2007-11-8
V15082,PORT                                              ,REDUCED,NEUHKM  ,2007-11-8
V15082,RATING                                            ,CLASS 1500,NEUHKM  ,2007-11-8
V15082,STANDARD                                          ,API 602,NEUHKM  ,2007-11-8
V15082,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V15082,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V15082,TYPE                                              ,GATE,NEUHKM  ,2007-11-8
V15084,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351 GR. CF3M. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2007-11-7
V15084,BONNET                                            ,"PRESSURE SEAL, OS&Y",LOOMT0  ,2007-11-7
V15084,DISC                                              ,FLEXIBLE,LOOMT0  ,2007-11-7
V15084,ENDS                                              ,BUTT-WELDING; ASME B16.10 SHORT BODY (SPECIFY WELD END BORE),LOOMT0  ,2007-11-7
V15084,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",LOOMT0  ,2007-11-7
V15084,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,LOOMT0  ,2007-11-7
V15084,PORT                                              ,FULL,LOOMT0  ,2007-11-7
V15084,RATING                                            ,CLASS 1500,LOOMT0  ,2007-11-7
V15084,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),LOOMT0  ,2007-11-7
V15084,STEM                                              ,316 STAINLESS STEEL,LOOMT0  ,2007-11-7
V15084,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-7
V15084,TYPE                                              ,GATE - PRESSURE SEAL,LOOMT0  ,2007-11-7
V15085,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351 GR. CF8M.  BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2007-11-8
V15085,BONNET                                            ,PRESSURE SEAL; OS&Y,NEUHKM  ,2007-11-8
V15085,DISC                                              ,FLEXIBLE,NEUHKM  ,2007-11-8
V15085,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),NEUHKM  ,2007-11-8
V15085,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX.  HANDWHEEL RIM PULL BASED ON MAX.  ALLOWABLE WORKING PRESSURE OF VALVE.",LOOMT0  ,2007-11-8
V15085,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-8
V15085,PORT                                              ,FULL,NEUHKM  ,2007-11-8
V15085,RATING                                            ,CLASS 1500,NEUHKM  ,2007-11-8
V15085,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),NEUHKM  ,2007-11-8
V15085,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V15085,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V15085,TYPE                                              ,GATE - PRESSURE SEAL,NEUHKM  ,2007-11-8
V15086,BODY                                              ,"FORGED NICKEL ALLOY 825, ASTM B564, GRADE UNS N08825",HEDSTX  ,2008-1-26
V15086,BONNET                                            ,"WELDED, OS&Y",HEDSTX  ,2008-1-26
V15086,DISC                                              ,SOLID,HEDSTX  ,2008-1-26
V15086,ENDS                                              ,SOCKETWELD,HEDSTX  ,2008-1-26
V15086,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-1-26
V15086,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-1-26
V15086,PORT                                              ,REDUCED,HEDSTX  ,2008-1-26
V15086,RATING                                            ,API CLASS 1500,HEDSTX  ,2008-1-26
V15086,STANDARD                                          ,API 602,HEDSTX  ,2008-1-26
V15086,STEM                                              ,ALLOY UNS N08825,HEDSTX  ,2008-1-26
V15086,TRIM                                              ,ALLOY UNS N08825 HARDFACED,HEDSTX  ,2008-1-26
V15086,TYPE                                              ,GATE,HEDSTX  ,2008-1-26
V15087,BODY                                              ,"CAST NICKEL ALLOY 825 CP UNS N08826, ASTM A494, GRADE CU5MCuC",HEDSTX  ,2008-1-26
V15087,BONNET                                            ,PRESSURE SEAL; OS&Y,HEDSTX  ,2008-1-26
V15087,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-1-26
V15087,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),HEDSTX  ,2008-1-26
V15087,OPERATOR                                          ,"2"" - 4"" HANDWHEEL, 6"" & LARGER GEAR WITH 80# MAX.  HANDWHEEL RIM PULL BASED ON MAX.  ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-1-26
V15087,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-1-26
V15087,PORT                                              ,FULL,HEDSTX  ,2008-1-26
V15087,RATING                                            ,CLASS 1500,HEDSTX  ,2008-1-26
V15087,STANDARD                                          ,ASME B16.34 (API 600 AS APPLICABLE),HEDSTX  ,2008-1-26
V15087,STEM                                              ,ALLOY 825,HEDSTX  ,2008-1-26
V15087,TRIM                                              ,ALLOY UNS N08825 HARDFACED,HEDSTX  ,2008-1-26
V15087,TYPE                                              ,GATE - PRESSURE SEAL,HEDSTX  ,2008-1-26
V15088,BODY                                              ,"FORGED NICKEL ALLOY 825, ASTM B564, GRADE UNS N08825",HEDSTX  ,2008-1-26
V15088,BONNET                                            ,"WELDED, OS&Y",HEDSTX  ,2008-1-26
V15088,DISC                                              ,SOLID,HEDSTX  ,2008-1-26
V15088,ENDS                                              ,SOCKETWELD X THREADED,HEDSTX  ,2008-1-26
V15088,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-1-26
V15088,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-1-26
V15088,PORT                                              ,REDUCED,HEDSTX  ,2008-1-26
V15088,RATING                                            ,API CLASS 1500,HEDSTX  ,2008-1-26
V15088,STANDARD                                          ,API 602,HEDSTX  ,2008-1-26
V15088,STEM                                              ,ALLOY UNS N08825,HEDSTX  ,2008-1-26
V15088,TRIM                                              ,ALLOY UNS N08825 HARDFACED,HEDSTX  ,2008-1-26
V15088,TYPE                                              ,GATE,HEDSTX  ,2008-1-26
V15089,BODY                                              ,"FORGED NICKEL ALLOY 825, ASTM B564, GRADE UNS N08825",HEDSTX  ,2008-9-14
V15089,BONNET                                            ,"WELDED, OS&Y",HEDSTX  ,2008-9-14
V15089,DISC                                              ,SOLID,HEDSTX  ,2008-9-14
V15089,ENDS                                              ,"WELD END, BORE TO MATCH PIPE",HEDSTX  ,2008-9-14
V15089,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-9-14
V15089,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-9-14
V15089,PORT                                              ,REDUCED,HEDSTX  ,2008-9-14
V15089,RATING                                            ,API CLASS 1500,HEDSTX  ,2008-9-14
V15089,STANDARD                                          ,API 602,HEDSTX  ,2008-9-14
V15089,STEM                                              ,ALLOY UNS N08825,HEDSTX  ,2008-9-14
V15089,TRIM                                              ,ALLOY UNS N08825 HARDFACED,HEDSTX  ,2008-9-14
V15089,TYPE                                              ,GATE,HEDSTX  ,2008-9-14
V15090,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",HEDSTX  ,2008-8-11
V15090,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND W/OXIDATION INHIBITED GRAPHOIL",HEDSTX  ,2008-8-11
V15090,DISC                                              ,SOLID,HEDSTX  ,2008-8-11
V15090,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-8-11
V15090,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-8-11
V15090,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,HEDSTX  ,2008-8-11
V15090,PORT                                              ,REDUCED,HEDSTX  ,2008-8-11
V15090,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-8-11
V15090,STANDARD                                          ,API 602,HEDSTX  ,2008-8-11
V15090,STEM                                              ,11-13% CR.,HEDSTX  ,2008-8-11
V15090,TRIM                                              ,"DISC: 11-13% CR. SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-8-11
V15090,TYPE                                              ,GATE,HEDSTX  ,2008-8-11
V15091,BODY                                              ,"CAST 9 CR - 1 MO, ASTM A217, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-8-11
V15091,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-8-11
V15091,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-8-11
V15091,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-8-11
V15091,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-8-11
V15091,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,HEDSTX  ,2008-8-11
V15091,PORT                                              ,FULL,HEDSTX  ,2008-8-11
V15091,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-8-11
V15091,STANDARD                                          ,API 600,HEDSTX  ,2008-8-11
V15091,STEM                                              ,11 - 13% CR.,HEDSTX  ,2008-8-11
V15091,TRIM                                              ,"DISC: 11 - 13% CR.; CO CR-A HARDFACED SEAT: 11 - 13% CR.; CO CR-A HARDFACED, WELDED-IN SEAT RINGS",HEDSTX  ,2008-8-11
V15091,TYPE                                              ,GATE - PRESSURE SEAL,HEDSTX  ,2008-8-11
V15400,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
V15400,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15400,DISC                                              ,"LOOSE, PLUG TYPE",,
V15400,ENDS                                              ,RING JOINT FLANGED,,
V15400,OPERATOR                                          ,HANDWHEEL,,
V15400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15400,PORT                                              ,N/A,,
V15400,RATING                                            ,ASME CLASS 1500,,
V15400,STANDARD                                          ,ASME B16.34,,
V15400,STEM                                              ,11-13% CR.,,
V15400,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15400,TYPE                                              ,GLOBE,,
V15401,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15401,BONNET                                            ,"WELDED, OS&Y",,
V15401,DISC                                              ,PLUG TYPE,,
V15401,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15401,OPERATOR                                          ,HANDWHEEL,,
V15401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15401,PORT                                              ,N/A,,
V15401,RATING                                            ,ASME CLASS 1500,,
V15401,STANDARD                                          ,ASME B16.34,,
V15401,STEM                                              ,11-13% CR.,,
V15401,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15401,TYPE                                              ,GLOBE,,
V15402,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15402,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15402,DISC                                              ,PLUG TYPE,,
V15402,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15402,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15402,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15402,PORT                                              ,N/A,,
V15402,RATING                                            ,ASME CLASS 1500,,
V15402,STANDARD                                          ,ASME B16.34,,
V15402,STEM                                              ,11-13% CR.,,
V15402,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15402,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15403,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCS41CR ,1997-7-14
V15403,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",PCS41CR ,1997-7-14
V15403,DISC                                              ,"LOOSE, PLUG TYPE",PCS41CR ,1997-7-14
V15403,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-7-14
V15403,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-7-14
V15403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-14
V15403,PORT                                              ,N/A,PCS41CR ,1997-7-14
V15403,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-14
V15403,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-14
V15403,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-14
V15403,TRIM                                              ,"PLUG: 11 - 13% CR. SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-7-14
V15403,TYPE                                              ,GLOBE,PCS41CR ,1997-7-14
V15404,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15404,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15404,DISC                                              ,PLUG TYPE,,
V15404,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15404,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15404,PORT                                              ,N/A,,
V15404,RATING                                            ,ASME CLASS 1500,,
V15404,STANDARD                                          ,ASME B16.34,,
V15404,STEM                                              ,11-13% CR.,,
V15404,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15404,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15405,BODY                                              ,"FORGED 1-1/4 CR - 1 MO; ASTM A182, GR F11",,
V15405,BONNET                                            ,"WELDED, OS&Y",,
V15405,DISC                                              ,PLUG TYPE,,
V15405,ENDS                                              ,"BUTT WELDING, XS BORE",,
V15405,OPERATOR                                          ,HANDWHEEL,,
V15405,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15405,PORT                                              ,N/A,,
V15405,RATING                                            ,ASME CLASS 1500,,
V15405,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V15405,STANDARD                                          ,ASME B16.34,,
V15405,STEM                                              ,11-13% CR.,,
V15405,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15405,TYPE                                              ,GLOBE,,
V15406,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V15406,BONNET                                            ,"WELDED, OS&Y",,2007-12-3
V15406,DISC                                              ,PLUG TYPE,,2007-12-3
V15406,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,2007-12-3
V15406,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V15406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15406,PORT                                              ,N/A,,2007-12-3
V15406,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15406,STANDARD                                          ,ASME B16.34,,2007-12-3
V15406,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15406,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15406,TYPE                                              ,GLOBE,,2007-12-3
V15407,BODY                                              ,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR. F22",,
V15407,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15407,DISC                                              ,"LOOSE, PLUG TYPE",,
V15407,ENDS                                              ,RING JOINT FLANGED,,
V15407,OPERATOR                                          ,HANDWHEEL,,
V15407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15407,PORT                                              ,N/A,,
V15407,RATING                                            ,ASME CLASS 1500,,
V15407,STANDARD                                          ,ASME B16.34,,
V15407,STEM                                              ,11-13% CR.,,
V15407,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15407,TYPE                                              ,GLOBE,,
V15408,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217 GR. WC9,,
V15408,BONNET                                            ,"BOLTED, OS&Y",,
V15408,DISC                                              ,PLUG TYPE,,
V15408,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15408,OPERATOR                                          ,HANDWHEEL,,
V15408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15408,PORT                                              ,N/A,,
V15408,RATING                                            ,ASME CLASS 1500,,
V15408,STANDARD                                          ,ASME B16.34,,
V15408,STEM                                              ,11-13% CR.,,
V15408,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15408,TYPE                                              ,GLOBE,,
V15409,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15409,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15409,DISC                                              ,PLUG TYPE,,
V15409,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15409,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15409,PORT                                              ,N/A,,
V15409,RATING                                            ,ASME CLASS 1500,,
V15409,STANDARD                                          ,ASME B16.34,,
V15409,STEM                                              ,11-13% CR.,,
V15409,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15409,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15410,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
V15410,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15410,DISC                                              ,PLUG TYPE,,
V15410,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15410,OPERATOR                                          ,HANDWHEEL,,
V15410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15410,PORT                                              ,N/A,,
V15410,RATING                                            ,ASME CLASS 1500,,
V15410,STANDARD                                          ,ASME B16.34,,
V15410,STEM                                              ,11-13% CR.,,
V15410,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15410,TYPE                                              ,GLOBE,,
V15411,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V15411,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15411,DISC                                              ,"LOOSE, PLUG TYPE",,
V15411,ENDS                                              ,RING JOINT FLANGED,,
V15411,OPERATOR                                          ,HANDWHEEL,,
V15411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15411,PORT                                              ,N/A,,
V15411,RATING                                            ,ASME CLASS 1500,,
V15411,STANDARD                                          ,ASME B16.34,,
V15411,STEM                                              ,11-13% CR.,,
V15411,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15411,TYPE                                              ,GLOBE,,
V15412,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V15412,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15412,DISC                                              ,PLUG TYPE,,
V15412,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15412,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15412,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15412,PORT                                              ,N/A,,
V15412,RATING                                            ,ASME CLASS 1500,,
V15412,STANDARD                                          ,ASME B16.34,,
V15412,STEM                                              ,11-13% CR.,,
V15412,TRIM                                              ,"DISC: 11-13% CR, CO CR-A HARDFACED., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15412,TYPE                                              ,GLOBE,,
