Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V15413,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6",,
V15413,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15413,DISC                                              ,PLUG TYPE,,
V15413,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15413,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15413,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15413,PORT                                              ,N/A,,
V15413,RATING                                            ,ASME CLASS 1500,,
V15413,STANDARD                                          ,ASME B16.34,,
V15413,STEM                                              ,11-13% CR.,,
V15413,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15413,TYPE                                              ,GLOBE,,
V15414,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 GR F9,PCS41CR ,2008-8-11
V15414,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND W/OXIDATION INHIBITED GRAPHOIL",HEDSTX  ,2008-8-11
V15414,DISC                                              ,"LOOSE, PLUG TYPE",PCS41CR ,2008-8-11
V15414,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,2008-8-11
V15414,OPERATOR                                          ,HANDWHEEL,PCS41CR ,2008-8-11
V15414,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,2008-8-11
V15414,PORT                                              ,N/A,PCS41CR ,2008-8-11
V15414,RATING                                            ,ASME CLASS 1500,PCS41CR ,2008-8-11
V15414,STANDARD                                          ,ASME B16.34,PCS41CR ,2008-8-11
V15414,STEM                                              ,11 - 13% CR.,PCS41CR ,2008-8-11
V15414,TRIM                                              ,"PLUG: 11 - 13% CR. SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,2008-8-11
V15414,TYPE                                              ,GLOBE,PCS41CR ,2008-8-11
V15415,BODY                                              ,"FORGED 1-1/4 CR - 1 MO; ASTM A182, GR F11",,
V15415,BONNET                                            ,"WELDED, OS&Y",,
V15415,DISC                                              ,PLUG TYPE,,
V15415,ENDS                                              ,SOCKETWELD,,
V15415,OPERATOR                                          ,HANDWHEEL,,
V15415,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15415,PORT                                              ,N/A,,
V15415,RATING                                            ,ASME CLASS 1500,,
V15415,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V15415,STANDARD                                          ,ASME B16.34,,
V15415,STEM                                              ,11-13% CR.,,
V15415,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15415,TYPE                                              ,GLOBE,,
V15416,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15416,BONNET                                            ,"WELDED, OS&Y",,
V15416,DISC                                              ,PLUG TYPE,,
V15416,ENDS                                              ,SOCKETWELD,,
V15416,OPERATOR                                          ,HANDWHEEL,,
V15416,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15416,PORT                                              ,N/A,,
V15416,RATING                                            ,ASME CLASS 1500,,
V15416,STANDARD                                          ,ASME B16.34,,
V15416,STEM                                              ,11-13% CR.,,
V15416,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15416,TYPE                                              ,GLOBE,,
V15417,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
V15417,BONNET                                            ,"WELDED, OS&Y, RING JOINT",,
V15417,DISC                                              ,PLUG TYPE,,
V15417,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15417,OPERATOR                                          ,HANDWHEEL,,
V15417,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15417,PORT                                              ,N/A,,
V15417,RATING                                            ,ASME CLASS 1500,,
V15417,STANDARD                                          ,ASME B16.34,,
V15417,STEM                                              ,11-13% CR.,,
V15417,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15417,TYPE                                              ,GLOBE,,
V15418,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2008-8-8
V15418,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND",HEDSTX  ,2008-8-8
V15418,DISC                                              ,"LOOSE, PLUG TYPE",,2008-8-8
V15418,ENDS                                              ,RING JOINT FLANGED,,2008-8-8
V15418,OPERATOR                                          ,HANDWHEEL,,2008-8-8
V15418,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2008-8-8
V15418,PORT                                              ,N/A,,2008-8-8
V15418,RATING                                            ,ASME CLASS 1500,,2008-8-8
V15418,STANDARD                                          ,ASME B16.34,,2008-8-8
V15418,STEM                                              ,11-13% CR.,,2008-8-8
V15418,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,2008-8-8
V15418,TYPE                                              ,GLOBE,,2008-8-8
V15419,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V15419,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,2007-12-3
V15419,DISC                                              ,"LOOSE, PLUG TYPE",,2007-12-3
V15419,ENDS                                              ,RING JOINT FLANGED,,2007-12-3
V15419,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V15419,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15419,PORT                                              ,N/A,,2007-12-3
V15419,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15419,STANDARD                                          ,ASME B16.34,,2007-12-3
V15419,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15419,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15419,TYPE                                              ,GLOBE,,2007-12-3
V15420,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V15420,BONNET                                            ,"WELDED, OS&Y",,
V15420,DISC                                              ,PLUG TYPE,,
V15420,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15420,OPERATOR                                          ,HANDWHEEL,,
V15420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15420,PORT                                              ,N/A,,
V15420,RATING                                            ,ASME CLASS 1500,,
V15420,STANDARD                                          ,ASME B16.34,,
V15420,STEM                                              ,11-13% CR.,,
V15420,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15420,TYPE                                              ,GLOBE,,
V15421,BODY                                              ,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",PCS41CR ,1997-7-15
V15421,BONNET                                            ,"BB, OS&Y",PCS41CR ,1997-7-28
V15421,DISC                                              ,"LOOSE, PLUG TYPE",PCS41CR ,1997-7-15
V15421,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),PCS41CR ,1997-7-15
V15421,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-7-15
V15421,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-15
V15421,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15421,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15421,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-15
V15421,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-15
V15421,TRIM                                              ,"PLUG: 11 - 13% CR. SEAT: 11 - 13% CR., CO CR-A HARDFACED",PCS41CR ,1997-7-15
V15421,TYPE                                              ,GLOBE,PCS41CR ,1997-7-15
V15422,BODY                                              ,"CAST 9 CR  - 1 MO; ASTM A217, GR C12",PCS41CR ,2008-9-14
V15422,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND W/OXIDATION INHIBITED GRAPHOIL",HEDSTX  ,2008-9-14
V15422,DISC                                              ,"LOOSE, PLUG TYPE",PCS41CR ,2008-9-14
V15422,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),PCS41CR ,2008-9-14
V15422,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2008-9-14
V15422,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,2008-9-14
V15422,PORT                                              ,N/A,PCS41CR ,2008-9-14
V15422,RATING                                            ,ASME CLASS 1500,PCS41CR ,2008-9-14
V15422,STANDARD                                          ,ASME B16.34,PCS41CR ,2008-9-14
V15422,STEM                                              ,11 - 13% CR.,PCS41CR ,2008-9-14
V15422,TRIM                                              ,"PLUG: 11 - 13% CR. SEAT: 11 - 13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCS41CR ,2008-9-14
V15422,TYPE                                              ,GLOBE,PCS41CR ,2008-9-14
V15423,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15423,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15423,DISC                                              ,PLUG TYPE,,
V15423,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15423,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15423,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15423,PORT                                              ,N/A,,
V15423,RATING                                            ,ASME CLASS 1500,,
V15423,STANDARD                                          ,ASME B16.34,,
V15423,STEM                                              ,11-13% CR.,,
V15423,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15423,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15424,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15424,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15424,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15424,DISC                                              ,PLUG TYPE,,
V15424,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15424,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15424,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15424,PORT                                              ,N/A,,
V15424,RATING                                            ,ASME CLASS 1500,,
V15424,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15424,STANDARD                                          ,ASME B16.34,,
V15424,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V15424,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15424,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15425,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V15425,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15425,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15425,DISC                                              ,"LOOSE, PLUG TYPE",,
V15425,ENDS                                              ,SOCKETWELD,,
V15425,OPERATOR                                          ,HANDWHEEL,,
V15425,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15425,PORT                                              ,N/A,,
V15425,RATING                                            ,ASME CLASS 1500,,
V15425,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15425,STANDARD                                          ,ASME B16.34,,
V15425,STEM                                              ,347 STAINLESS STEEL,,
V15425,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V15425,TYPE                                              ,GLOBE,,
V15426,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C.",,
V15426,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15426,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15426,DISC                                              ,PLUG TYPE,,
V15426,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15426,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15426,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15426,PORT                                              ,N/A,,
V15426,RATING                                            ,ASME CLASS 1500,,
V15426,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15426,STANDARD                                          ,ASME B16.34,,
V15426,STEM                                              ,347 STAINLESS STEEL,,
V15426,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15426,TYPE                                              ,GLOBE,,
V15427,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V15427,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15427,DISC                                              ,PLUG TYPE,,
V15427,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15427,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15427,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15427,PORT                                              ,N/A,,
V15427,RATING                                            ,ASME CLASS 1500,,
V15427,STANDARD                                          ,ASME B16.34,,
V15427,STEM                                              ,11-13% CR.,,
V15427,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15427,TYPE                                              ,GLOBE,,
V15428,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
V15428,BONNET                                            ,"BOLTED BONNET, OS&Y",,
V15428,DISC                                              ,PLUG TYPE,,
V15428,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15428,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15428,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15428,PORT                                              ,N/A,,
V15428,RATING                                            ,ASME CLASS 1500,,
V15428,STANDARD                                          ,ASME B16.34,,
V15428,STEM                                              ,11-13% CR.,,
V15428,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15428,TYPE                                              ,GLOBE,,
V15429,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,2007-12-3
V15429,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,2007-12-3
V15429,DISC                                              ,"LOOSE, PLUG TYPE",,2007-12-3
V15429,ENDS                                              ,SOCKETWELD,,2007-12-3
V15429,OPERATOR                                          ,HANDWHEEL,,2007-12-3
V15429,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,2007-12-3
V15429,PORT                                              ,N/A,,2007-12-3
V15429,RATING                                            ,ASME CLASS 1500,,2007-12-3
V15429,STANDARD                                          ,ASME B16.34,,2007-12-3
V15429,STEM                                              ,316 STAINLESS STEEL,,2007-12-3
V15429,TRIM                                              ,"DISC: 316 STAINLESS STEEL, SEAT: CARBON STEEL OR 316 STAINLESS STEEL, CO CR-A HARDFACED",PCSSME  ,2007-12-3
V15429,TYPE                                              ,GLOBE,,2007-12-3
V15430,BODY                                              ,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
V15430,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15430,DISC                                              ,"LOOSE, PLUG TYPE",,
V15430,ENDS                                              ,SOCKETWELD,,
V15430,OPERATOR                                          ,HANDWHEEL,,
V15430,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15430,PORT                                              ,N/A,,
V15430,RATING                                            ,ASME CLASS 1500,,
V15430,STANDARD                                          ,ASME B16.34,,
V15430,STEM                                              ,11-13% CR.,,
V15430,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15430,TYPE                                              ,GLOBE,,
V15431,BODY                                              ,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR. F22",,
V15431,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15431,DISC                                              ,"LOOSE, PLUG TYPE",,
V15431,ENDS                                              ,SOCKETWELD,,
V15431,OPERATOR                                          ,HANDWHEEL,,
V15431,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15431,PORT                                              ,N/A,,
V15431,RATING                                            ,ASME CLASS 1500,,
V15431,STANDARD                                          ,ASME B16.34,,
V15431,STEM                                              ,11-13% CR.,,
V15431,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15431,TYPE                                              ,GLOBE,,
V15432,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V15432,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V15432,DISC                                              ,"LOOSE, PLUG TYPE",,
V15432,ENDS                                              ,SOCKETWELD,,
V15432,OPERATOR                                          ,HANDWHEEL,,
V15432,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15432,PORT                                              ,N/A,,
V15432,RATING                                            ,ASME CLASS 1500,,
V15432,STANDARD                                          ,ASME B16.34,,
V15432,STEM                                              ,11-13% CR.,,
V15432,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15432,TYPE                                              ,GLOBE,,
V15433,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15433,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15433,DISC                                              ,PLUG TYPE,,
V15433,ENDS                                              ,RING JOINT FLANGED,,
V15433,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15433,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15433,PORT                                              ,N/A,,
V15433,RATING                                            ,ASME CLASS 1500,,
V15433,STANDARD                                          ,ASME B16.34,,
V15433,STEM                                              ,11-13% CR.,,
V15433,TRIM                                              ,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15433,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15434,BODY                                              ,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15434,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15434,DISC                                              ,PLUG TYPE,,
V15434,ENDS                                              ,RING JOINT FLANGED,,
V15434,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15434,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15434,PORT                                              ,N/A,,
V15434,RATING                                            ,ASME CLASS 1500,,
V15434,STANDARD                                          ,ASME B16.34,,
V15434,STEM                                              ,11-13% CR.,,
V15434,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15434,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15435,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15435,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15435,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15435,DISC                                              ,PLUG TYPE,,
V15435,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15435,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15435,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15435,PORT                                              ,N/A,,
V15435,RATING                                            ,ASME CLASS 1500,,
V15435,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15435,STANDARD                                          ,ASME B16.34,,
V15435,STEM                                              ,347 STAINLESS STEEL,,
V15435,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V15435,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15436,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15436,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15436,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15436,DISC                                              ,PLUG TYPE,,
V15436,ENDS                                              ,RING JOINT FLANGED,,
V15436,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15436,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15436,PORT                                              ,N/A,,
V15436,RATING                                            ,ASME CLASS 1500,,
V15436,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15436,STANDARD                                          ,ASME B16.34,,
V15436,STEM                                              ,347 STAINLESS STEEL,,
V15436,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V15436,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15437,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15437,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15437,DISC                                              ,PLUG TYPE,,
V15437,ENDS                                              ,RING JOINT FLANGED,,
V15437,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15437,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15437,PORT                                              ,N/A,,
V15437,RATING                                            ,ASME CLASS 1500,,
V15437,STANDARD                                          ,ASME B16.34,,
V15437,STEM                                              ,11-13% CR.,,
V15437,TRIM                                              ,"DISC: 11-13% CR, CO CR-A HARDFACED., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V15437,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15438,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15438,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15438,DISC                                              ,"LOOSE, PLUG TYPE",PCS41CR ,1997-7-15
V15438,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),PCS41CR ,1997-7-15
V15438,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15438,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-7-15
V15438,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15438,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15438,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-15
V15438,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-15
V15438,TRIM                                              ,"PLUG: 11 - 13% CR. SEAT: 11 - 13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",PCS41CR ,1997-7-15
V15438,TYPE                                              ,GLOBE - PRESSURE SEAL,PCS41CR ,1997-7-15
V15439,BODY                                              ,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15439,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15439,DISC                                              ,PLUG TYPE,,
V15439,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15439,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15439,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15439,PORT                                              ,N/A,,
V15439,RATING                                            ,ASME CLASS 1500,,
V15439,STANDARD                                          ,ASME B16.34,,
V15439,STEM                                              ,11-13% CR.,,
V15439,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V15439,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15440,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V15440,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V15440,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15440,DISC                                              ,PLUG TYPE,,
V15440,ENDS                                              ,RING JOINT FLANGED,,
V15440,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V15440,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15440,PORT                                              ,N/A,,
V15440,RATING                                            ,ASME CLASS 1500,,
V15440,SERVICE                                           ,HYDROGEN AT 1000O F MAXIMUM DESIGN TEMPERATURE.,,
V15440,STANDARD                                          ,ASME B16.34,,
V15440,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V15440,TRIM                                              ,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS.",,
V15440,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15441,BODY                                              ,"CAST 9 CR - 1 MO; ASTM A217, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,2008-8-11
V15441,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,2008-8-11
V15441,DISC                                              ,"LOOSE, PLUG TYPE",PCS41CR ,2008-8-11
V15441,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,2008-8-11
V15441,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,2008-8-11
V15441,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,2008-8-11
V15441,PORT                                              ,N/A,PCS41CR ,2008-8-11
V15441,RATING                                            ,ASME CLASS 1500,PCS41CR ,2008-8-11
V15441,STANDARD                                          ,ASME B16.34,PCS41CR ,2008-8-11
V15441,STEM                                              ,11 - 13% CR.,PCS41CR ,2008-8-11
V15441,TRIM                                              ,"PLUG: 11 - 13% CR. SEAT: 11 - 13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",PCS41CR ,2008-8-11
V15441,TYPE                                              ,GLOBE - PRESSURE SEAL,PCS41CR ,2008-8-11
V15442,BODY                                              ,"CAST CARBON STEEL; A216, GR, WCB",THOM1J  ,2008-8-6
V15442,ENDS                                              ,RAISED FACE FLANGED,THOM1J  ,2008-8-6
V15442,RATING                                            ,1500#,THOM1J  ,2008-8-6
V15442,STANDARD                                          ,TBD,THOM1J  ,2008-8-6
V15442,TYPE                                              ,Globe,THOM1J  ,2008-8-6
V15443,BODY                                              ,FORGED CARBON STEEL; ASTM A105,HEDSTX  ,2008-5-13
V15443,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND GASKET",HEDSTX  ,2008-5-13
V15443,DISC                                              ,"LOOSE, PLUG TYPE",HEDSTX  ,2008-5-13
V15443,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-5-13
V15443,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-5-13
V15443,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-5-13
V15443,PORT                                              ,N/A,HEDSTX  ,2008-5-13
V15443,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-5-13
V15443,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-5-13
V15443,STEM                                              ,11-13% CR.,HEDSTX  ,2008-5-13
V15443,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-5-13
V15443,TYPE                                              ,GLOBE,HEDSTX  ,2008-5-13
V15444,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-5-13
V15444,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-5-13
V15444,DISC                                              ,PLUG TYPE,HEDSTX  ,2008-5-13
V15444,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-5-13
V15444,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-5-13
V15444,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-5-13
V15444,PORT                                              ,N/A,HEDSTX  ,2008-5-13
V15444,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-5-13
V15444,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-5-13
V15444,STEM                                              ,11-13% CR.,HEDSTX  ,2008-5-13
V15444,TRIM                                              ,"DISC: 11-13% CR, CO CR-A HARDFACED., SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-5-13
V15444,TYPE                                              ,GLOBE - PRESSURE SEAL,HEDSTX  ,2008-5-13
V15448,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182 GR. F316L,NEUHKM  ,2007-11-8
V15448,BONNET                                            ,"BOLTED, OS&Y",NEUHKM  ,2007-11-8
V15448,DISC                                              ,"LOOSE, PLUG TYPE",NEUHKM  ,2007-11-8
V15448,ENDS                                              ,SOCKETWELD,NEUHKM  ,2007-11-8
V15448,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-8
V15448,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-8
V15448,PORT                                              ,N/A,NEUHKM  ,2007-11-8
V15448,RATING                                            ,CLASS 1500,NEUHKM  ,2007-11-8
V15448,STANDARD                                          ,API 602 AS APPLICABLE,NEUHKM  ,2007-11-8
V15448,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V15448,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V15448,TYPE                                              ,GLOBE,NEUHKM  ,2007-11-8
V15449,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182 GR. F316,LOOMT0  ,2007-11-8
V15449,BONNET                                            ,"BOLTED, OS&Y",NEUHKM  ,2007-11-8
V15449,DISC                                              ,"LOOSE, PLUG TYPE",NEUHKM  ,2007-11-8
V15449,ENDS                                              ,RAISED FACE FLANGED (125 -250 AARH FACING),NEUHKM  ,2007-11-8
V15449,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2007-11-8
V15449,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2007-11-8
V15449,PORT                                              ,N/A,NEUHKM  ,2007-11-8
V15449,RATING                                            ,CLASS 1500,NEUHKM  ,2007-11-8
V15449,STANDARD                                          ,API 602 AS APPLICABLE,NEUHKM  ,2007-11-8
V15449,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2007-11-8
V15449,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2007-11-8
V15449,TYPE                                              ,GLOBE,NEUHKM  ,2007-11-8
V15450,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB ,PCS41CR ,1997-7-28
V15450,BONNET                                            ,"BB, OS&Y ",PCS41CR ,1997-7-28
V15450,DISC                                              ,PLUG TYPE ,PCS41CR ,1997-7-28
V15450,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE) ,PCS41CR ,1997-7-28
V15450,OPERATOR                                          ,HANDWHEEL ,PCS41CR ,1997-7-28
V15450,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN. ,PCS41CR ,1997-7-28
V15450,PORT                                              ,N/A ,PCS41CR ,1997-7-28
V15450,RATING                                            ,ASME CLASS 1500 ,PCS41CR ,1997-7-28
V15450,STANDARD                                          ,ASME B16.34 ,PCS41CR ,1997-7-28
V15450,STEM                                              ,11 - 13% CR ,PCS41CR ,1997-7-28
V15450,TRIM                                              ,"PLUG: 11-13% CR. SEAT: 11-13% CR., C0 CR-A HARDFACED ",PCS41CR ,1997-7-28
V15450,TYPE                                              ,GLOBE,PCS41CR ,1997-7-28
V15451,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15452,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15453,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15454,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15455,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15456,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351 GR. CF3M.  BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,LOOMT0  ,2008-8-11
V15456,BONNET                                            ,"BOLTED BONNET, OS&Y",LOOMT0  ,2008-8-11
V15456,DISC                                              ,PLUG TYPE,NEUHKM  ,2008-8-11
V15456,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),LOOMT0  ,2008-8-11
V15456,OPERATOR                                          ,HANDWHEEL,NEUHKM  ,2008-8-11
V15456,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,NEUHKM  ,2008-8-11
V15456,PORT                                              ,N/A,NEUHKM  ,2008-8-11
V15456,RATING                                            ,CLASS 1500,NEUHKM  ,2008-8-11
V15456,STANDARD                                          ,ASME B16.34,LOOMT0  ,2008-8-11
V15456,STEM                                              ,316 STAINLESS STEEL,NEUHKM  ,2008-8-11
V15456,TRIM                                              ,"DISC: 316 SS; SEAT: 316 SS, CO CR-A HARDFACED",LOOMT0  ,2008-8-11
V15456,TYPE                                              ,GLOBE,LOOMT0  ,2008-8-11
V15457,BODY                                              ,FORGED CARBON STEEL; ASTM A105,HEDSTX  ,2008-5-13
V15457,BONNET                                            ,"BOLTED, OS&Y, SPIRAL WOUND GASKET",HEDSTX  ,2008-5-13
V15457,DISC                                              ,"LOOSE, PLUG TYPE",HEDSTX  ,2008-5-13
V15457,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-5-13
V15457,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-5-13
V15457,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-5-13
V15457,PORT                                              ,N/A,HEDSTX  ,2008-5-13
V15457,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-5-13
V15457,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-5-13
V15457,STEM                                              ,11-13% CR.,HEDSTX  ,2008-5-13
V15457,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-5-13
V15457,TYPE                                              ,GLOBE,HEDSTX  ,2008-5-13
V15458,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-5-13
V15458,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-5-13
V15458,DISC                                              ,PLUG TYPE,HEDSTX  ,2008-5-13
V15458,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-5-13
V15458,OPERATOR                                          ,"2"" - 3"" HANDWHEEL, 4"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-5-13
V15458,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-5-13
V15458,PORT                                              ,N/A,HEDSTX  ,2008-5-13
V15458,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-5-13
V15458,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-5-13
V15458,STEM                                              ,11-13% CR.,HEDSTX  ,2008-5-13
V15458,TRIM                                              ,"DISC: 11-13% CR, CO CR-A HARDFACED., SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-5-13
