Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V15805,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15805,PORT                                              ,REDUCED,,
V15805,RATING                                            ,ASME CLASS 1500,,
V15805,SEAT INSERT                                       ,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
V15805,SEAT RING                                         ,410 STAINLESS STEEL,,
V15805,STANDARD                                          ,TESTED TO API 6D,,
V15805,STEM                                              ,"STAINLESS STEEL, ASTM A638 GR. 660",,
V15805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
V15805,TYPE                                              ,ORBIT,,
V15806,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",HEDSTX  ,2008-8-6
V15806,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",HEDSTX  ,2008-8-6
V15806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,HEDSTX  ,2008-8-6
V15806,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),HEDSTX  ,2008-8-6
V15806,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-8-6
V15806,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,HEDSTX  ,2008-8-6
V15806,PORT                                              ,REDUCED,HEDSTX  ,2008-8-6
V15806,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-8-6
V15806,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),HEDSTX  ,2008-8-6
V15806,SEAT RING                                         ,410 STAINLESS STEEL,HEDSTX  ,2008-8-6
V15806,STANDARD                                          ,TESTED TO API 6D,HEDSTX  ,2008-8-6
V15806,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,HEDSTX  ,2008-8-6
V15806,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,HEDSTX  ,2008-8-6
V15806,TYPE                                              ,ORBIT,HEDSTX  ,2008-8-6
V15807,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCC",HEDSTX  ,2008-2-17
V15807,BONNET                                            ,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",HEDSTX  ,2008-2-17
V15807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,HEDSTX  ,2008-2-17
V15807,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-2-17
V15807,OPERATOR                                          ,HANDWHEEL,HEDSTX  ,2008-2-17
V15807,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-2-17
V15807,PORT                                              ,FULL,HEDSTX  ,2008-2-17
V15807,RATING                                            ,ASME CLASS 1500,HEDSTX  ,2008-2-17
V15807,SEAT INSERT                                       ,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),HEDSTX  ,2008-2-17
V15807,SEAT RING                                         ,410 STAINLESS STEEL,HEDSTX  ,2008-2-17
V15807,STANDARD                                          ,TESTED TO API 6D,HEDSTX  ,2008-2-17
V15807,STEM                                              ,"STAINLESS STEEL, ASTM A638 GR. 660",HEDSTX  ,2008-2-17
V15807,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,HEDSTX  ,2008-2-17
V15807,TYPE                                              ,ORBIT,HEDSTX  ,2008-2-17
V15810,BODY                                              ,"FORGED CARBON STEEL; ASTM A105; O-RING SEAT AREAS OVERLAID WITH 1/8"" THICK INCONEL 182.",,
V15810,BONNET                                            ,BOLTED,,
V15810,DISC                                              ,QUARTER-TURN BALL,,
V15810,ENDS                                              ,RING JOINT FLANGED,,
V15810,OPERATOR                                          ,GEAR (VALVE CAN BE ORDERED LESS GEARBOX),,
V15810,PACKING                                           ,N/A,,
V15810,PORT                                              ,FULL,,
V15810,RATING                                            ,ASME CLASS 1500 (400F MAX. TEMP),,
V15810,STANDARD                                          ,TESTED TO API 6D,,
V15810,STEM & TRUNNION                                   ,17-4PH STAINLESS STEEL,,
V15810,TRIM                                              ,"BALL: 17-4PH STAINLESS STEEL, SEAT: RYTON INSERT",,
V15810,TYPE                                              ,BALL,,
V15820,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15821,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15822,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15823,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15824,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15825,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15826,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15827,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15828,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15829,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15835,BODY                                              ,"FORGED 2-1/4 CR - 1 MO, ASTM A182, GR F22",PCS41CR ,1997-8-26
V15835,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-26
V15835,DISC                                              ,LOOSE TAPERED PLUG,PCS41CR ,1997-8-26
V15835,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-26
V15835,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V15835,OTHER                                             ,MICROMETER DIAL POSITION INDICATOR,PCS41CR ,1997-8-26
V15835,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V15835,PATTERN                                           ,ANGLE,PCS41CR ,1997-8-26
V15835,PORT                                              ,(SPECIFY ORIFICE SIZE),PCSSME  ,1997-11-14
V15835,RATING                                            ,CLASS 1500,PCS41CR ,1997-9-2
V15835,STANDARD                                          ,ASME BOILER CODE AND ASME B16.34,PCS41CR ,1997-8-26
V15835,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-8-26
V15835,TRIM                                              ,DISC: STELLITE NO. 21 SEAT: STELLITE NO. 6,PCS41CR ,1997-8-26
V15835,TYPE                                              ,CONTINUOUS BLOWDOWN,PCS41CR ,1997-8-26
V15836,BODY                                              ,"FORGED 2-1/4 CR - 1 MO, ASTM A182, GR F22",PCS41CR ,1997-8-26
V15836,DISC                                              ,LOOSE TAPERED PLUG,PCS41CR ,1997-8-26
V15836,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-26
V15836,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V15836,OTHER                                             ,MICROMETER DIAL POSITION INDICATOR,PCS41CR ,1997-8-26
V15836,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V15836,PATTERN                                           ,ANGLE,PCS41CR ,1997-8-26
V15836,PORT                                              ,"5/16"" ORIFICE",PCS41CR ,1997-8-26
V15836,RATING                                            ,CLASS 1500,PCS41CR ,1997-9-2
V15836,STANDARD                                          ,ASME BOILER CODE AND ASME B16.34,PCS41CR ,1997-8-26
V15836,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-8-26
V15836,TRIM                                              ,DISC: STELLITE NO. 21 SEAT: STELLITE NO. 6,PCS41CR ,1997-8-26
V15836,TYPE                                              ,CONTINUOUS BLOWDOWN,PCS41CR ,1997-8-26
V25001,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V25001,BONNET                                            ,"WELDED, OS&Y",,
V25001,DISC                                              ,SOLID,,
V25001,ENDS                                              ,SOCKETWELD/SCREWED,,
V25001,OPERATOR                                          ,HANDWHEEL,,
V25001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25001,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25001,RATING                                            ,ASME CLASS 2500,,
V25001,STANDARD                                          ,ASME B16.34,PCSSME  ,1998-9-9
V25001,STEM                                              ,11-13% CR.,,
V25001,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25001,TYPE                                              ,GATE,,
V25002,BODY                                              ,"FORGED 316 STAINLESS STEEL, ASTM A182, GR F316",,
V25002,BONNET                                            ,"WELDED, OS&Y",,
V25002,DISC                                              ,SOLID,,
V25002,ENDS                                              ,SCREWED,,
V25002,OPERATOR                                          ,HANDWHEEL,,
V25002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25002,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25002,RATING                                            ,ASME CLASS 2500,,
V25002,STANDARD                                          ,ASME B16.34,,
V25002,STEM                                              ,316 SS,,
V25002,TRIM                                              ,"DISC: 316SS, CO CR-A HARDFACED, SEAT: 316SS, CO CR-A HARDFACED",,
V25002,TYPE                                              ,GATE,,
V25003,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V25003,BONNET                                            ,"WELDED, OS&Y",,
V25003,DISC                                              ,SOLID,,
V25003,ENDS                                              ,SOCKETWELD,,
V25003,OPERATOR                                          ,HANDWHEEL,,
V25003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25003,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25003,RATING                                            ,ASME CLASS 2500,,
V25003,STANDARD                                          ,ASME B16.34,,
V25003,STEM                                              ,11-13% CR.,,
V25003,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25003,TYPE                                              ,GATE,,
V25004,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25004,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25004,DISC                                              ,FLEXIBLE,,
V25004,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25004,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25004,PORT                                              ,FULL,,
V25004,RATING                                            ,ASME CLASS 2500,,
V25004,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25004,STEM                                              ,11-13% CR.,,
V25004,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25004,TYPE                                              ,GATE - PRESSURE SEAL,,
V25005,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
V25005,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V25005,DISC                                              ,SOLID,,
V25005,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25005,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25005,PORT                                              ,FULL,,
V25005,RATING                                            ,ASME CLASS 2500,,
V25005,STANDARD                                          ,API 600,,
V25005,STEM                                              ,11-13% CR.,,
V25005,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25005,TYPE                                              ,GATE,,
V25006,BODY                                              ,"CAST OR FORGED CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
V25006,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V25006,DISC                                              ,SOLID,,
V25006,ENDS                                              ,RING JOINT FLANGED,,
V25006,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25006,PORT                                              ,FULL,,
V25006,RATING                                            ,ASME CLASS 2500,,
V25006,STANDARD                                          ,API 600,,
V25006,STEM                                              ,11-13% CR.,,
V25006,TRIM                                              ,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25006,TYPE                                              ,GATE,,
V25007,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25007,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25007,DISC                                              ,FLEXIBLE,,
V25007,ENDS                                              ,RING JOINT FLANGED,,
V25007,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25007,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25007,PORT                                              ,FULL,,
V25007,RATING                                            ,ASME CLASS 2500,,
V25007,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25007,STEM                                              ,11-13% CR.,,
V25007,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25007,TYPE                                              ,GATE - PRESSURE SEAL,,
V25008,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25008,BONNET                                            ,"WELDED, OS&Y",,
V25008,DISC                                              ,SOLID,,
V25008,ENDS                                              ,SOCKETWELD,,
V25008,OPERATOR                                          ,HANDWHEEL,,
V25008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25008,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25008,RATING                                            ,ASME CLASS 2500,,
V25008,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V25008,STANDARD                                          ,ASME B16.34,,
V25008,STEM                                              ,347 STAINLESS STEEL,,
V25008,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25008,TYPE                                              ,GATE,,
V25009,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25009,BONNET                                            ,"WELDED, OS&Y",,
V25009,DISC                                              ,SOLID,,
V25009,ENDS                                              ,SOCKETWELD/SCREWED,,
V25009,OPERATOR                                          ,HANDWHEEL,,
V25009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25009,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25009,RATING                                            ,ASME CLASS 2500,,
V25009,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25009,STANDARD                                          ,ASME B16.34,,
V25009,STEM                                              ,347 STAINLESS STEEL,,
V25009,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25009,TYPE                                              ,GATE,,
V25010,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25010,BONNET                                            ,"WELDED, OS&Y",,
V25010,DISC                                              ,SOLID,,
V25010,ENDS                                              ,RING JOINT FLANGED,,
V25010,OPERATOR                                          ,"2""-8"" HANDWHEEL",,
V25010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25010,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25010,RATING                                            ,ASME CLASS 2500,,
V25010,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25010,STANDARD                                          ,ASME B16.34,,
V25010,STEM                                              ,347 STAINLESS STEEL,,
V25010,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25010,TYPE                                              ,GATE,,
V25012,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25012,BONNET                                            ,"WELDED, OS&Y",,
V25012,DISC                                              ,SOLID,,
V25012,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25012,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON 2500 PSIG DELTA P.",PCSSME  ,1998-10-29
V25012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25012,PORT                                              ,FULL,,
V25012,RATING                                            ,ASME CLASS 2500,,
V25012,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25012,STANDARD                                          ,ASME B16.34,,
V25012,STEM                                              ,347 STAINLESS STEEL,,
V25012,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25012,TYPE                                              ,GATE,,
V25013,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25013,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25013,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25013,DISC                                              ,FLEXIBLE,,
V25013,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25013,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25013,PORT                                              ,FULL,,
V25013,RATING                                            ,ASME CLASS 2500,,
V25013,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25013,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25013,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25013,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V25013,TYPE                                              ,GATE - PRESSURE SEAL,,
V25014,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25014,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25014,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25014,DISC                                              ,FLEXIBLE,,
V25014,ENDS                                              ,RING JOINT FLANGED,,
V25014,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25014,PORT                                              ,FULL,,
V25014,RATING                                            ,ASME CLASS 2500,,
V25014,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25014,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25014,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25014,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V25014,TYPE                                              ,GATE - PRESSURE SEAL,,
V25015,BODY                                              ,"FORGED CARBON STEEL, ASTM A105 OR CAST CARBON STEEL ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-5-13
V25015,BONNET                                            ,"PRESSURE SEAL, OS&Y",HEDSTX  ,2008-5-13
V25015,DISC                                              ,FLEXIBLE,HEDSTX  ,2008-5-13
V25015,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-5-13
V25015,OPERATOR                                          ,"2"" TO 4"" HANDWHEEL, 6"" & LARGER GEAR OPERATOR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",HEDSTX  ,2008-5-13
V25015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,HEDSTX  ,2008-5-13
V25015,PORT                                              ,FULL,HEDSTX  ,2008-5-13
V25015,RATING                                            ,ASME CLASS 2500,HEDSTX  ,2008-5-13
V25015,STANDARD                                          ,API 600,HEDSTX  ,2008-5-13
V25015,STEM                                              ,11-13% CR.,HEDSTX  ,2008-5-13
V25015,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-5-13
V25015,TYPE                                              ,GATE - PRESSURE SEAL,HEDSTX  ,2008-5-13
V25400,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V25400,BONNET                                            ,"BOLTED, OS&Y",,
V25400,DISC                                              ,"LOOSE, PLUG TYPE",,
V25400,ENDS                                              ,RING JOINT FLANGED,,
V25400,OPERATOR                                          ,HANDWHEEL,,
V25400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25400,PORT                                              ,N\A,,
V25400,RATING                                            ,ASME CLASS 2500,,
V25400,STANDARD                                          ,ASME B16.34,,
V25400,STEM                                              ,11-13% CR.,,
V25400,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25400,TYPE                                              ,GLOBE,,
V25401,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V25401,BONNET                                            ,"WELDED, OS&Y",,
V25401,DISC                                              ,PLUG TYPE,,
V25401,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25401,OPERATOR                                          ,HANDWHEEL,,
V25401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25401,PORT                                              ,N\A,,
V25401,RATING                                            ,ASME CLASS 2500,,
V25401,STANDARD                                          ,ASME B16.34,,
V25401,STEM                                              ,11-13% CR.,,
V25401,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25401,TYPE                                              ,GLOBE,,
V25403,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25403,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25403,DISC                                              ,PLUG TYPE,,
V25403,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25403,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25403,PORT                                              ,N/A,,
V25403,RATING                                            ,ASME CLASS 2500,,
V25403,STANDARD                                          ,ASME B16.34,,
V25403,STEM                                              ,11-13% CR.,,
V25403,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25403,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25407,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V25407,BONNET                                            ,"WELDED, OS&Y",,
V25407,DISC                                              ,PLUG TYPE,,
V25407,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25407,OPERATOR                                          ,HANDWHEEL,,
V25407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25407,PORT                                              ,N/A,,
V25407,RATING                                            ,ASME CLASS 2500,,
V25407,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25407,STANDARD                                          ,ASME B16.34,,
V25407,STEM                                              ,347 STAINLESS STEEL,,
V25407,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25407,TYPE                                              ,GLOBE,,
V25408,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25408,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25408,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25408,DISC                                              ,PLUG TYPE,,
V25408,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25408,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25408,PORT                                              ,N/A,,
V25408,RATING                                            ,ASME CLASS 2500,,
V25408,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25408,STANDARD                                          ,ASME B16.34,,
V25408,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25408,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V25408,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25409,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V25409,BONNET                                            ,"BOLTED, OS&Y, RING JOINT",,
V25409,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25409,DISC                                              ,PLUG TYPE,,
V25409,ENDS                                              ,SOCKETWELD,,
V25409,OPERATOR                                          ,HANDWHEEL,,
V25409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25409,PORT                                              ,N/A,,
V25409,RATING                                            ,ASME CLASS 2500,,
V25409,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25409,STANDARD                                          ,ASME B16.34,,
V25409,STEM                                              ,347 STAINLESS STEEL,,
V25409,TRIM                                              ,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25409,TYPE                                              ,GLOBE,,
V25410,BODY                                              ,"FORGED CARBON STEEL, ASTM A105",,
V25410,BONNET                                            ,"BOLTED, OS&Y",,
V25410,DISC                                              ,PLUG TYPE,,
V25410,ENDS                                              ,SOCKETWELD,,
V25410,OPERATOR                                          ,HANDWHEEL,,
V25410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25410,PORT                                              ,N\A,,
V25410,RATING                                            ,ASME CLASS 2500,,
V25410,STANDARD                                          ,ASME B16.34,,
V25410,STEM                                              ,11-13% CR.,,
V25410,TRIM                                              ,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25410,TYPE                                              ,GLOBE,,
V25411,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25411,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25411,DISC                                              ,PLUG TYPE,,
V25411,ENDS                                              ,RING JOINT FLANGED,,
V25411,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25411,PORT                                              ,N/A,,
V25411,RATING                                            ,ASME CLASS 2500,,
V25411,STANDARD                                          ,ASME B16.34,,
V25411,STEM                                              ,11-13% CR.,,
V25411,TRIM                                              ,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25411,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25412,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,1999-1-5
V25412,BONNET                                            ,"PRESSURE SEAL, OS&Y",PCSSME  ,1999-1-5
V25412,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25412,DISC                                              ,PLUG TYPE,,
V25412,ENDS                                              ,RING JOINT FLANGED,,
V25412,OPERATOR                                          ,"2"" HANDWHEEL, 3"" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.",PCSSME  ,1999-7-19
V25412,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25412,PORT                                              ,N/A,,
V25412,RATING                                            ,ASME CLASS 2500,,
V25412,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25412,STANDARD                                          ,ASME B16.34,,
V25412,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25412,TRIM                                              ,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V25412,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25500,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V25500,BONNET                                            ,BOLTED CAP,,
V25500,ENDS                                              ,RING JOINT FLANGED,,
V25500,OPERATOR                                          ,N/A,,
V25500,PACKING                                           ,N/A,,
V25500,PISTON                                            ,SOLID,,
V25500,PORT                                              ,N/A,,
V25500,RATING                                            ,ASME CLASS 2500,,
V25500,STANDARD                                          ,ASME B16.34,,
V25500,STEM                                              ,N/A,,
V25500,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25500,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25501,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V25501,BONNET                                            ,WELDED CAP,,
V25501,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25501,OPERATOR                                          ,N/A,,
V25501,PACKING                                           ,N/A,,
V25501,PISTON                                            ,SOLID,,
V25501,PORT                                              ,N/A,,
V25501,RATING                                            ,ASME CLASS 2500,,
V25501,STANDARD                                          ,ASME B16.34,,
V25501,STEM                                              ,N/A,,
V25501,TRIM                                              ,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25501,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25504,BODY                                              ,"CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",PCSSME  ,2007-11-26
V25504,BONNET                                            ,PRESSURE SEAL CAP,,2007-11-26
V25504,ENDS                                              ,RING JOINT FLANGED,,2007-11-26
V25504,OPERATOR                                          ,N/A,,2007-11-26
V25504,PACKING                                           ,N/A,,2007-11-26
V25504,PISTON                                            ,"SOLID; STRAIGHT OR ""Y"" PATTERN",,2007-11-26
V25504,PORT                                              ,N/A,,2007-11-26
V25504,RATING                                            ,ASME CLASS 2500,,2007-11-26
V25504,STANDARD                                          ,ASME B16.34,,2007-11-26
V25504,STEM                                              ,N/A,,2007-11-26
V25504,TRIM                                              ,"PISTON: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,2007-11-26
V25504,TYPE                                              ,"CHECK VALVE - SWING CHECK, PRESSURE SEAL",HEDSTX  ,2007-11-26
V25508,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V25508,BONNET                                            ,WELDED CAP,,
V25508,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25508,OPERATOR                                          ,N/A,,
V25508,PACKING                                           ,N/A,,
V25508,PISTON                                            ,SOLID,,
V25508,PORT                                              ,N/A,,
V25508,RATING                                            ,ASME CLASS 2500,,
V25508,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25508,STANDARD                                          ,ASME B16.34,,
V25508,STEM                                              ,N/A,,
V25508,TRIM                                              ,"PISTON: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25508,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25510,BODY                                              ,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
V25510,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25510,BONNET                                            ,"BOLTED CAP, RING JOINT",,
V25510,ENDS                                              ,SOCKETWELD,,
V25510,OPERATOR                                          ,N/A,,
V25510,PACKING                                           ,N/A,,
V25510,PISTON                                            ,SOLID,,
V25510,PORT                                              ,N/A,,
V25510,RATING                                            ,ASME CLASS 2500,,
V25510,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25510,STANDARD                                          ,ASME B16.34,,
V25510,STEM                                              ,N/A,,
V25510,TRIM                                              ,"PISTON: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
V25510,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25511,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V25511,BONNET                                            ,BOLTED CAP,,
V25511,ENDS                                              ,SOCKETWELD,,
V25511,OPERATOR                                          ,N/A,,
V25511,PACKING                                           ,N/A,,
V25511,PISTON                                            ,SOLID,,
V25511,PORT                                              ,N/A,,
V25511,RATING                                            ,ASME CLASS 2500,,
V25511,STANDARD                                          ,ASME B16.34,,
V25511,STEM                                              ,N/A,,
V25511,TRIM                                              ,"PISTON: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
V25511,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25512,BODY                                              ,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C.",,
V25512,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25512,BONNET                                            ,BOLTED CAP,,
V25512,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V25512,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25512,OPERATOR                                          ,N/A,,
V25512,PACKING                                           ,N/A,,
V25512,PORT                                              ,N/A,,
V25512,RATING                                            ,ASME CLASS 2500,,
V25512,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V25512,STANDARD                                          ,ASME B16.34,,
V25512,STEM                                              ,N/A,,
V25512,TRIM                                              ,"PISTON: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
V25512,TYPE                                              ,CHECK VALVE - SWING,,
V25521,BODY                                              ,"FORGED CARBON STEEL, ASTM A105, OR CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-5-13
V25521,BONNET                                            ,PRESSURE SEAL CAP,HEDSTX  ,2008-5-13
V25521,DISC                                              ,SOLID;,HEDSTX  ,2008-5-13
V25521,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-5-13
V25521,OPERATOR                                          ,N/A,HEDSTX  ,2008-5-13
V25521,PACKING                                           ,N/A,HEDSTX  ,2008-5-13
V25521,PORT                                              ,N/A,HEDSTX  ,2008-5-13
V25521,RATING                                            ,ASME CLASS 2500,HEDSTX  ,2008-5-13
V25521,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-5-13
V25521,STEM                                              ,N/A,HEDSTX  ,2008-5-13
V25521,TRIM                                              ,"PISTON: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-5-13
V25521,TYPE                                              ,"CHECK VALVE - SWING CHECK, PRESSURE SEAL",HEDSTX  ,2008-5-13
V25522,BODY                                              ,"FORGED CARBON STEEL, ASTM A105 OR CAST CARBON STEEL; ASTM A216, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.",HEDSTX  ,2008-5-13
V25522,BONNET                                            ,PRESSURE SEAL CAP,HEDSTX  ,2008-5-13
V25522,ENDS                                              ,RAISED FACE FLANGED,HEDSTX  ,2008-5-13
V25522,OPERATOR                                          ,N/A,HEDSTX  ,2008-5-13
V25522,PACKING                                           ,N/A,HEDSTX  ,2008-5-13
V25522,PISTON                                            ,"SOLID; STRAIGHT OR ""Y"" PATTERN",HEDSTX  ,2008-5-13
V25522,PORT                                              ,N/A,HEDSTX  ,2008-5-13
V25522,RATING                                            ,ASME CLASS 2500,HEDSTX  ,2008-5-13
V25522,STANDARD                                          ,ASME B16.34,HEDSTX  ,2008-5-13
V25522,STEM                                              ,N/A,HEDSTX  ,2008-5-13
V25522,TRIM                                              ,"PISTON: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",HEDSTX  ,2008-5-13
V25522,TYPE                                              ,"CHECK VALVE - PISTON, PRESSURE SEAL",HEDSTX  ,2008-5-13
V25820,BODY                                              ,"FORGED STAINLESS STEEL; ASTM A182, GR. F316",,
