Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
A   ,0,BOLTING                                                                                             ,1,,ASTM A 193\, B7 STUD\, WITH 2 HEAVY HEX NUTS\, ASTM A194 GR 2H,,,,,,,PCSSME  ,1997-10-13
A   ,0,FITTINGS                                                                                            ,1,,DUCTILE IRON W/RESTRAINED PUSH-ON TRIM TYTON JOINT PER ANSI/AWWA C153/A21.53; CEMENT LINED PER ANSI/AWWA C104/A21.4\, APPROVED MANUFACTURER - U.S. PIPE,,,,,,,PCSSME  ,1998-8-7
A   ,0,FITTINGS                                                                                            ,2,4\" - 18\"                                                                                            ,CLASS 350 (350 PSI MAWP),,,,,,,PCSSME  ,1998-8-7
A   ,0,FITTINGS                                                                                            ,3,12\" & LARGER                                                                                        ,REINFORCED CONCRETE\, ASTM C76\, HYDROTEST PER ASTM C14,,41 ,,,,,PCSSME  ,1998-8-7
A   ,0,FLANGES                                                                                             ,1,,DUCTILE IRON LOOSE FLANGES\, TO MATCH ASME B16.1 DIMENSIONS\, APPROVED MANUFACTURER -  U.S. PIPE,,,,,,,PCSSME  ,1998-8-7
A   ,0,FLANGES                                                                                             ,2,4\" - 18\"                                                                                            ,CLASS 125,,,,,,,PCSSME  ,1998-8-7
A   ,0,GASKETS                                                                                             ,1,4\" - 18\"                                                                                            ,FIELD LOK\, SBR\, STAINLESS STEEL LOCKING SEGMENTS VULCANIZED INTO RUBBER GASKET\, 250 PSI MAWP PER ANSI/AWWA C111/A21.11,,182,,,,,PCSSME  ,1998-11-17
A   ,0,GASKETS                                                                                             ,2,12\" & LARGER                                                                                        ,NEOPRENE \"O-RING\" CONFORMING TO ASTM C443,,,,,,,PCSSME  ,1998-8-7
A   ,0,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,PCSSME  ,1998-8-7
A   ,0,GATE VALVES                                                                                         ,2,4\" & LARGER                                                                                         ,FLAT FACE FLANGED\, API 599,V00010,,,,,,PCSSME  ,1998-8-7
A   ,0,PIPE                                                                                                ,1,,DUCTILE IRON PIPE W/RESTRAINED PUSH-ON TYTON JOINT PER ANSI/AWWA C151/A21.51 & ANSI/AWWA C150/A21.5; CEMENT LINED PER ANSI/AWWA C104/A21.4; ASPHALTIC EXTERIOR COATING; WITH FIELD-LOK GASKET PER ANSI/AWWA C111/A21.11; APPROVED MANUFACTURER - U.S. PIPE.,,179,180,181,,,PCSSME  ,1998-8-7
A   ,0,PIPE                                                                                                ,2,4\" - 12\"                                                                                            ,CLASS 350 (350 PSI MAWP),,,,,,,PCSSME  ,1998-11-17
A   ,0,PIPE                                                                                                ,3,14\" - 18\"                                                                                           ,CLASS 250 (250 PSI MAWP),,,,,,,PCSSME  ,1998-8-7
A   ,0,PIPE                                                                                                ,4,,REINFORCED CONCRETE PIPE ASTM C76\, HYDROTEST PER ASTM C14\, WITH RESILIENT JOINT (NEOPRENE GASKET),,,,,,,PCSSME  ,1998-8-7
A   ,0,PIPE                                                                                                ,5,12\" - 48\"                                                                                           ,CLASS V\, WALL B\, BELL & SPIGOT 12 FT LENGTHS,,,,,,,,
A   ,0,PIPE                                                                                                ,6,14\" - 18\"                                                                                           ,CLASS 250 (250 PSI MAWP),,,,,,,PCSSME  ,1998-8-7
A   ,0,SEWER TIE-INS                                                                                       ,1,,SEE DETAIL DRAWING LA-0100-231 (C.P. ONLY),,,,,,,,
A1  ,0,BOLTING                                                                                             ,1,,T-HEAD W/HEX NUTS FOR U.S. PIPE STANDARD MECHANICAL JOINT\, HIGH STRENGTH\, LOW ALLOY\, PER ASME/AWWA C153/A21.53,,,,,,,PCSSME  ,1999-6-22
A1  ,0,FITTINGS                                                                                            ,1,,DUCTILE IRON; RESTRAINED PUSH-ON TYTON JOINT PER ASME/AWWA C153/A21.53; CEMENT LINED PER ASME/AWWA C104/A21.4; ASPHALTIC EXT. COATING; INCLUDE FIELD LOK GASKETS & LUB; APPROVED MANUFACTURER - U.S. PIPE,,390,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,2,4\" - 24\"                                                                                            ,CONC. RED. PLE X BSE\, 350 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,3,4\" - 24\"                                                                                            ,CONC. RED. PSE X BLE\, 350 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,4,14\" - 36\"                                                                                           ,CONC. RED. BBE\, 250 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,5,30\" - 36\"                                                                                           ,CONC. RED. BLE X PSE\, 250 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,6,4\" - 24\"                                                                                            ,90 ELL\, 350 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,7,4\" - 24\"                                                                                            ,45 ELL\, 350 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,8,4\" - 24\"                                                                                            ,22 1/2 ELL\, 350 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,9,4\" - 24\"                                                                                            ,TEE\, 350 PSI MAWP,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,10,,Y-BRANCH; DUCTILE IRON W/RESTRAINED JOINTS PER ASME/AWWA C153/A21.53 & ASME/AWWA C111/21.11; U.S PIPE MECHANICAL JOINT W/MEGALUG RESTRAINER GLANDS; CEMENT LINED PER ASME/AWWA C110/21.10; ASPHALTIC COATING,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,11,4\" - 24\"                                                                                            ,CLASS 350 (350 PSI MAWP),,,,,,,PCSSME  ,1999-6-21
A1  ,0,FITTINGS                                                                                            ,12,,DRAIN FUNNEL INSERT; CAST IRON W/ CLEAN OUT PLUG & GRATE COVER PER NSERTASEAL U.S. PIPE MODEL NO. VTP TYPE 20,,,,,,,PCSSME  ,1999-6-22
A1  ,0,FITTINGS                                                                                            ,13,2\" - 4\"                                                                                             ,CLASS 350 (350 PSI MAWP),,,,,,,PCSSME  ,1999-6-21
A1  ,0,FLANGES                                                                                             ,1,,DUCTILE IRON\, CLASS 125 FF\, 250 PSI MAWP\, PER ASME/AWWA C111/A21.11 & ASME/AWWA C153/A21.53\, FIELD LOK GASKET\, U.S. PIPE EBAA IRON #1100 OR APPROVED EQUAL,,390,,,,,PCSSME  ,1999-6-22
A1  ,0,FLANGES                                                                                             ,2,4\" - 24\"                                                                                            ,FLANGED X TYTON BELL ADAPTER,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FLANGES                                                                                             ,3,4\" - 24\"                                                                                            ,MJ SLEEVE- MEGALUG\, MJ RETAINER,,,,,,,PCSSME  ,1999-6-21
A1  ,0,FLANGES                                                                                             ,4,4\" - 24\"                                                                                            ,GLAND\, MECHANICAL JOINT\, DUCTILE IRON PER ASME/AWWA C111/A21.11\, WITH BOLTS & GASKETS,,,,,,,PCSSME  ,1999-6-21
A1  ,0,GASKETS                                                                                             ,1,4\" - 36\"                                                                                            ,FIELD LOK\, SBR\, STAINLESS STEEL LOCKING SEGMENTS VULCANIZED INTO RUBBER GASKET\, 250 PSI MAWP PER ASME/AWWA C111/A21.11\, FOR USE WITH U.S. PIPE TYTON JOINTS,,390,,,,,PCSSME  ,1999-6-21
A1  ,0,PIPE                                                                                                ,1,,DUCTILE IRON PIPE W/RESTRAINED PUSH-ON TYTON JOINT PER ASME/AWWA C150/A21.50 & ASME/AWWA C151/A21.51; CEMENT LINED PER ASME/AWWA C104/A21.4; ASPHALTIC EXT. COATING; INCLUDE FIELD-LOK GASKET & LUB; APPROVED MANUFACTURER - U.S. PIPE,,389,390,,,,PCSSME  ,1999-6-22
A1  ,0,PIPE                                                                                                ,2,4\" - 12\"                                                                                            ,CLASS 350 (350 PSI MAWP),,,,,,,,
A1  ,0,PIPE                                                                                                ,3,14\" - 20\"                                                                                           ,CLASS 250 (250 PSI MAWP),,,,,,,PCSSME  ,1999-6-21
A1  ,0,PIPE                                                                                                ,4,24\"                                                                                                 ,CLASS 200 (200 PSI MAWP),,,,,,,PCSSME  ,1999-6-21
AA  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
AA  ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SCREWED ASTM A105\, ANSI B16.11,,,,,,,PCSSME  ,1997-9-8
AA  ,0,FITTINGS                                                                                            ,2,1/2\" - 4\"                                                                                           ,CLASS 2000 (COUPLINGS 3000#),,,,,,,PCSSME  ,1997-11-14
AA  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,164,,,,,PCSSME  ,1997-11-24
AA  ,0,FITTINGS                                                                                            ,4,6\" - 24\"                                                                                            ,STANDARD WEIGHT,,,,,,,PCSSME  ,1997-9-8
AA  ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
AA  ,0,FLANGES                                                                                             ,2,1/2\" - 4\"                                                                                           ,SCREWED,,,,,,,PCSSME  ,1997-9-8
AA  ,0,FLANGES                                                                                             ,3,6\" - 24\"                                                                                            ,WELD NECK\, STD WT BORE,,38 ,,,,,PCSSME  ,1997-9-8
AA  ,0,FLANGES                                                                                             ,4,6\" - 24\"                                                                                            ,BLIND,,38 ,,,,,PCSSME  ,1997-9-8
AA  ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
AA  ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1996-12-17
AA  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,PCSSME  ,1998-7-6
AA  ,0,PIPE                                                                                                ,3,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,170,,,,,PCSSME  ,1998-7-6
AA  ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1998-7-6
AA  ,0,PLUGS                                                                                               ,1,,STEEL\, ASTM A105\, ANSI B16.5,,,,,,,PCSSME  ,1997-9-8
AA  ,0,PLUGS                                                                                               ,2,1/2\" - 4\"                                                                                           ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-8
AA  ,0,UNIONS                                                                                              ,1,,FORGED STEEL SCREWED ASTM A105,,,,,,,,
AA  ,0,UNIONS                                                                                              ,2,1/2\" - 3\"                                                                                           ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
AA  ,0,UNIONS                                                                                              ,3,4\" ONLY                                                                                             ,NOT ALLOWED - USE CLASS 150 FLANGES,,,,,,,,
AA1 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
AA1 ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SCRD ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1999-6-22
AA1 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 2000 (COUPLINGS 3000#),,,,,,,PCSSME  ,1999-6-22
AA1 ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,164,,,,,,
AA1 ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STANDARD WEIGHT,,,,,,,PCSSME  ,1999-6-22
AA1 ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,38 ,,,,,PCSSME  ,1999-7-19
AA1 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,PCSSME  ,1999-6-22
AA1 ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELD NECK\, STD WT BORE,,,,,,,PCSSME  ,1999-7-19
AA1 ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,BLIND,,,,,,,PCSSME  ,1999-7-19
AA1 ,0,FLANGES                                                                                             ,5,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,4  ,38 ,,,,PCSSME  ,1999-7-19
AA1 ,0,FLANGES                                                                                             ,6,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,PCSSME  ,1999-7-19
AA1 ,0,FLANGES                                                                                             ,7,2\" - 24\"                                                                                            ,WELD NECK\, STD WT BORE,,,,,,,PCSSME  ,1999-7-19
AA1 ,0,FLANGES                                                                                             ,8,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,PCSSME  ,1999-7-19
AA1 ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT\, JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE,,136,,,,,PCSSME  ,1999-7-19
AA1 ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
AA1 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
AA1 ,0,PIPE                                                                                                ,3,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,170,,,,,,
AA1 ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
AA1 ,0,PLUGS                                                                                               ,1,,STEEL\, ASTM A105\, ASME B16.5,,,,,,,PCSSME  ,1999-6-22
AA1 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-7-6
AA1 ,0,UNIONS                                                                                              ,1,,FORGED STEEL SCREWED ASTM A105,,,,,,,,
AA1 ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,PCSSME  ,1999-6-22
AA1 ,0,UNIONS                                                                                              ,3,2\" - 4\"                                                                                             ,NOT ALLOWED - USE CLASS 150 FLANGES,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,BOLTING                                                                                             ,1,,MACHINE BOLTS\, CARBON STEEL CADMIUM PLATED\, ASTM A307 GRADE B W/ONE ASTM A194 GRADE 2H HEAVY HEX NUT,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,1,,ROUND DUCT\, GALV. SHEET METAL\, MITERED WELDS WITH 1.5 DIAMETER CENTERLINE RADIUS\, WELDS OR ITEMS NOT GALVANIZED AFTER FABRICATION SHALL BE COATED WITH A ZINC PRIMER,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,2,12\" - 16\"                                                                                           ,90 ELL\, 14 GA\, FIVE WELD MITER,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,3,18\" - 30\"                                                                                           ,90 ELL\, 10 GA\, FIVE WELD MITER,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,4,12\" - 16\"                                                                                           ,45 ELL\, 14 GA\, THREE WELD MITER,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,5,18\" - 30\"                                                                                           ,45 ELL\, 10 GA\, THREE WELD MITER,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,6,12\" - 16\"                                                                                           ,CONC. REDUCER\, 14 GA\, NOT TO EXCEED 1\" OF TAPER IN 4\" OF LENGTH,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,7,18\" - 30\"                                                                                           ,CONC. REDUCER\, 10 GA\, NOT TO EXCEED 1\" OF TAPER IN 4\" OF LENGTH,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,8,12\" - 16\"                                                                                           ,ECC. REDUCER\, 14 GA\, NOT TO EXCEED 1\" OF TAPER IN 4\" OF LENGTH,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,9,18\" - 30\"                                                                                           ,ECC. REDUCER\, 10 GA\, NOT TO EXCEED 1\" OF TAPER IN 4\" OF LENGTH,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,10,,FORGED STEEL\, SCREWED\, GALV.\, ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FITTINGS                                                                                            ,11,1/2\" - 2\"                                                                                           ,HALF COUPLING\, CLASS 3000,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,1,,FLANGES\, FABRICATED FROM GALV. ASTM A36 STEEL PLATES PER SMACNA TABLE 16 DIMENSIONS\, ALL WELDS OR ITEMS NOT GALVANIZED AFTER FABRICATION SHALL BE COATED WITH A ZINC PRIMER,,300,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,2,1/2\" - 30\"                                                                                          ,3/8\" THK.\, DUCT TO DUCT\, FLAT FACE,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,3,1/2\" - 20\"                                                                                          ,3/8\" THK.\, BLIND\, FLAT FACE,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,FLANGES                                                                                             ,4,22\" - 30\"                                                                                           ,1/2\" THK.\, BLIND\, FLAT FACE,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,GASKETS                                                                                             ,1,12\" - 30\"                                                                                           ,1/8\" THK WHITE NEOPRENE\, FULL FACE\, DIMENSIONS TO MATCH SMACNA TABLE 16 DUCT FLANGES\, GARLOCK OR EQUAL,,,,,,,PCSSME  ,1999-7-20
AA2 ,0,GASKETS                                                                                             ,2,1/2\" - 30\"                                                                                          ,1/8\" THK WHITE NEOPRENE\, FULL FACE\, DIMENSIONS TO MATCH EQUIPMENT FLANGES\, GARLOCK OR EQUAL,,,,,,,PCSSME  ,1999-7-20
AA2 ,0,GATE VALVES                                                                                         ,1,,CLASS 200 BRONZE,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,V02000,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,1,,ROUND DUCT\, GALVANIZED SHEET METAL\, ASTM A525\, ALL WELDS OR ITEMS NOT GALVANIZED AFTER FABRICATION SHALL BE COATED WITH A ZINC PRIMER,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,2,12\" - 16\"                                                                                           ,14 GA,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,3,18\" - 30\"                                                                                           ,10 GA,,,,,,,PCSSME  ,1999-6-22
AA2 ,0,PIPE                                                                                                ,4,,PIPE NIPPLES\, TBE,,,,,,,PCSSME  ,1999-7-19
AA2 ,0,PIPE                                                                                                ,5,1/2\" - 2\"                                                                                           ,XS\, GALV. STL\, WELDED\, ASTM A53 GR. B,,,,,,,PCSSME  ,1999-7-19
AK  ,0,BALL VALVES                                                                                         ,1,,2500 PSIG @ 100F\, 316 SS BODY,,,,,,,PCSSME  ,1999-6-22
AK  ,0,BALL VALVES                                                                                         ,2,1/4\" - 3/4\"                                                                                         ,316 SS BALL & STEM\, CARBON/GLASS TFE SEATS\, SWAGELOK ENDS\, OVAL  HANDLE,V30801,308,379,,,,PCSSME  ,1999-6-22
AK  ,0,CHECK VALVES                                                                                        ,1,,3000 PSIG @ 100F\, 316 SS\, POPPET STYLE,,,,,,,PCSSME  ,1999-6-22
AK  ,0,CHECK VALVES                                                                                        ,2,1/4\" - 3/4\"                                                                                         ,VITON O-RING\, SWAGELOK ENDS,V30500,,,,,,PCSSME  ,1999-6-22
AK  ,0,GLOBE VALVES                                                                                        ,1,,6000 PSIG @ 100F 316 STAINLESS STEEL,,,,,,,PCSSME  ,1999-6-22
AK  ,0,GLOBE VALVES                                                                                        ,2,1/4\" - 3/4\"                                                                                         ,316SS STEM\, STELLITE BALL TIP\, METAL SEAT\, SWAGELOK ENDS,V50401,,,,,,PCSSME  ,1999-6-22
AK  ,0,GLOBE VALVES                                                                                        ,3,1/4\" - 3/4\"                                                                                         ,316 SS STEM\, TEFLON SEAT & PACKING\, SWAGELOK ENDS,V50402,,,,,,PCSSME  ,1999-6-22
AK  ,0,TUBE FITTINGS                                                                                       ,1,,STAINLESS STEEL\, ASME SA479 TYPE 316 OR ASME SA182 GR F316\, COMPRESSION TYPE\, WITH STAINLESS STEEL FERRULES,,,,,,,,
AK  ,0,TUBE FITTINGS                                                                                       ,2,1/4\" - 3/4\"                                                                                         ,SWAGELOK,,306,309,,,,PCSSME  ,1999-6-22
AK  ,0,TUBING                                                                                              ,1,,STAINLESS STEEL ASTM A269 GR TP316\, HARDNESS ROCKWELL B80,,,,,,,PCSSME  ,1999-7-6
AK  ,0,TUBING                                                                                              ,2,1/4\" - 3/8\" OD                                                                                      ,SEAMLESS\, FULL ANNEALED .035\" WALL,,,,,,,PCSSME  ,1999-7-6
AK  ,0,TUBING                                                                                              ,3,1/2\" OD                                                                                             ,SEAMLESS\, FULL ANNEALED .049\" WALL,,,,,,,PCSSME  ,1999-7-6
AK  ,0,TUBING                                                                                              ,4,3/4\" OD                                                                                             ,SEAMLESS\, FULL ANNEALED .065\" WALL,,,,,,,PCSSME  ,1999-7-6
AR1 ,0,BALL VALVES                                                                                         ,1,,316 SS\, FLOATING BALL\, 1000 PSIG @ 100F,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,316SS TRIM\, FILLED TFE SEATS\, SCREWED,V06907,,,,,,PCSSME  ,1999-6-22
AR1 ,0,BOLTING                                                                                             ,1,,MACHINE BOLTS\, CARBON STEEL\, ASTM A307 GR. B\, CADMIUM PLATED\, WITH ONE ASTM A194 GR. 2H HEAVY HEX NUT,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10\, EXCEPT USE STUB-IN FOR ALUMINUM PIPING,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 125\, CAST IRON\, ASTM A126\, CLASS B,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,BUTTERFLY VALVES                                                                                    ,2,2\" - 12\"                                                                                            ,FF FLGD\, TEFLON SEAT\, 316SS DISC & STEM,V01865,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL\, THREADED\,  ASTM A182 GR F304\, ASME B16.11,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 2000,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FITTINGS                                                                                            ,3,,ALUMINUM\, SEAMLESS\, ASTM B241 GR. 6063-T6,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,90 ELL\, 2 MITERS\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,5,2\" - 12\"                                                                                            ,45 ELL\, 1 MITER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,6,2\" - 12\"                                                                                            ,35 ELL\, 1 MITER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,7,,ALUMINUM\, WELDED\, ASTM B209\, GR. 6061-T6,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,8,14\" - 24\"                                                                                           ,90 ELL\, 2 MITERS\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,9,14\" - 24\"                                                                                           ,45 ELL\, 1 MITER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,10,14\" - 24\"                                                                                           ,35 ELL\, 1 MITER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,11,,ALUMINUM\, SEAMLESS\, ASTM B361\, GR. WP6063-T6\, ASME B16.9,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FITTINGS                                                                                            ,12,2\" - 12\"                                                                                            ,CONC. REDUCER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FITTINGS                                                                                            ,13,2\" - 12\"                                                                                            ,ECC. REDUCER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FITTINGS                                                                                            ,14,,ALUMINUM\, WELDED\, ASTM B209\, GR. WP6061-T6\, ASME B16.9,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FITTINGS                                                                                            ,15,14\" - 24\"                                                                                           ,CONC. REDUCER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FITTINGS                                                                                            ,16,14\" - 24\"                                                                                           ,ECC. REDUCER\, WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL FLAT FACE\, ASTM A182 GR F304\, ASME B16.5,,302,304,,,,PCSSME  ,1999-6-22
AR1 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FLANGES                                                                                             ,3,1/2\" - 1-1/2\"                                                                                       ,BLIND,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FLANGES                                                                                             ,4,,SOCKETWELDING PLATE FLANGE; ASTM B209\, GR. 6061-T6; 1/2\" THICK; ID & OD OF SOCKET TO MATCH ID & OD OF PIPE; SOCKET DEPTH IS 1/4\"; DRILLING & OD TO ASME B16.5,,302,304,,,,PCSSME  ,1999-6-22
AR1 ,0,FLANGES                                                                                             ,5,2\" - 24\"                                                                                            ,FLAT FACE\, ASME B16.5 SERRATED FINISH,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FLANGES                                                                                             ,6,,BLIND PLATE FLANGE\, ASTM B209 GR. 6061-T6\, 1/2\" THICK\, DRILLING & OD TO ASME B16.5,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,FLANGES                                                                                             ,7,2\" - 24\"                                                                                            ,FLAT FACE\, ASME B16.5 SERRATED FINISH,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,GASKETS                                                                                             ,1,,1/8\" THICK FULL FACE\, WHITE NEOPRENE,,136,,,,,PCSSME  ,1999-6-22
AR1 ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304\, ASME B36.19M,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
AR1 ,0,PIPE                                                                                                ,3,,ALUMINUM\, SEAMLESS\, ASTM B241 GR. 6063-T6,,301,303,347,374,402,PCSSME  ,1999-7-6
AR1 ,0,PIPE                                                                                                ,4,2\" - 8\"                                                                                             ,SCHEDULE 10S,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,PIPE                                                                                                ,5,10\"                                                                                                 ,0.200\" NOMINAL WALL,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,PIPE                                                                                                ,6,12\"                                                                                                 ,0.250\" NOMINAL WALL,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,PIPE                                                                                                ,7,,ALUMINUM\, WELDED\, ASTM B209\, GR. 6061-T6,,301,303,347,374,402,PCSSME  ,1999-7-19
AR1 ,0,PIPE                                                                                                ,8,14\" - 24\"                                                                                           ,0.250\" NOMINAL WALL,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ASMEB16.11,,,,,,,PCSSME  ,1999-6-22
AR1 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
AR1 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
AR1 ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL\, SCREWED\, ASTM A182 GR F304,,,,,,,PCSSME  ,1999-6-24
AR1 ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
AR1 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
AR2 ,0,BALL VALVES                                                                                         ,1,,316 SS\, FLOATING BALL\, 1000 PSIG @ 100F,,,,,,,,
AR2 ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,316SS TRIM\, TFE SEATS\, SCRD\, OVAL HDLE,V06907,,,,,,PCSSME  ,1999-7-6
AR2 ,0,BOLTING                                                                                             ,1,,MACHINE BOLTS\, CARBON STEEL\, ASTM A307 GR. B\, CADMIUM PLATED\, WITH ONE ASTM A194 GR. 2H HEAVY HEX NUT,,,,,,,,
AR2 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10\, EXCEPT USE STUB-IN FOR ALUMINUM PIPING,,,,,,,,
AR2 ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL\, THREADED\,  ASTM A182 GR F304\, ASME B16.11,,,,,,,,
AR2 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 2000,,,,,,,,
AR2 ,0,FITTINGS                                                                                            ,3,,ALUMINUM\, SEAMLESS\, ASTM B241 GR. 6063-T6,,,,,,,,
AR2 ,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,5 DIA. RADIUS BEND\, SCH 40S (SEE ISO. FOR ANGLE),,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,5,,ALUMINUM\, WELDED\, ASTM B209\, GR. WP6061-T6\, ASME B16.9,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,6,14\" - 24\"                                                                                           ,5 DIA. RADIUS BEND\, SCH 40S (SEE ISO. FOR ANGLE),,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,7,,ALUMINUM\, SEAMLESS\, ASTM B361\, GR. WP6063-T6\, ASME B16.9,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,8,2\" - 10\"                                                                                            ,CONC. REDUCER\, SCH 10S,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,9,12\"                                                                                                 ,CONC. REDUCER\, .250\" NOM. WALL,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,10,2\" - 10\"                                                                                            ,ECC. REDUCER\, SCH 10S,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,11,12\"                                                                                                 ,ECC. REDUCER\, .250\" NOM. WALL,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,12,,ALUMINUM\, WELDED\, ASTM B209\, GR. WP6061-T6\, ASME B16.9,,,,,,,,
AR2 ,0,FITTINGS                                                                                            ,13,14\" - 24\"                                                                                           ,CONC. REDUCER\, .250\" NOM. WALL,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FITTINGS                                                                                            ,14,14\" - 24\"                                                                                           ,ECC. REDUCER\, .250\" NOM. WALL,,,,,,,PCSSME  ,1999-6-24
AR2 ,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL FLAT FACE\, ASTM A182 GR F304\, ASME B16.5,,302,304,,,,,
AR2 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,,
AR2 ,0,FLANGES                                                                                             ,3,1/2\" - 1-1/2\"                                                                                       ,BLIND,,,,,,,,
AR2 ,0,FLANGES                                                                                             ,4,,SOCKETWELDING PLATE FLANGE; ASTM B209\, GR. 6061-T6; 1/2\" THICK; ID & OD OF SOCKET TO MATCH ID & OD OF PIPE; SOCKET DEPTH IS 1/4\"; DRILLING & OD TO ASME B16.5,,302,304,,,,,
AR2 ,0,FLANGES                                                                                             ,5,2\" - 24\"                                                                                            ,FLAT FACE\, ASME B16.5 SERRATED FINISH,,,,,,,,
AR2 ,0,FLANGES                                                                                             ,6,,BLIND PLATE FLANGE\, ASTM B209 GR. 6061-T6\, 1/2\" THICK\, DRILLING & OD TO ASME B16.5,,,,,,,,
AR2 ,0,FLANGES                                                                                             ,7,2\" - 24\"                                                                                            ,FLAT FACE\, ASME B16.5 SERRATED FINISH,,,,,,,,
AR2 ,0,GASKETS                                                                                             ,1,,1/8\" THICK FULL FACE\, WHITE NEOPRENE,,136,,,,,,
AR2 ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304\, ASME B36.19M,,,,,,,,
AR2 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
AR2 ,0,PIPE                                                                                                ,3,,ALUMINUM\, SEAMLESS\, ASTM B241 GR. 6063-T6,,301,303,347,374,402,PCSSME  ,1999-7-6
AR2 ,0,PIPE                                                                                                ,4,2\" - 8\"                                                                                             ,SCHEDULE 10S,,,,,,,,
AR2 ,0,PIPE                                                                                                ,5,10\"                                                                                                 ,0.200\" NOMINAL WALL,,,,,,,,
