Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
AR2 ,0,PIPE                                                                                                ,6,12\"                                                                                                 ,0.250\" NOMINAL WALL,,,,,,,,
AR2 ,0,PIPE                                                                                                ,7,,ALIMUNUM\, WELDED\, ASTM B209\, GR. 6061-T6,,301,303,347,374,402,PCSSME  ,1999-7-6
AR2 ,0,PIPE                                                                                                ,8,14\" - 24\"                                                                                           ,0.250\" NOMINAL WALL,,,,,,,,
AR2 ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ASMEB16.11,,,,,,,,
AR2 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
AR2 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
AR2 ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL\, SCREWED\, ASTM A182 GR F304,,,,,,,,
AR2 ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
AR2 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
AV  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
AV  ,0,BRANCH CONN                                                                                         ,1,,USE TEES FOR ALL SIZE BRANCES,,,,,,,,
AV  ,0,FITTINGS                                                                                            ,1,,CPVC SOCKETWELD\, ASTM D-1784/F439,,,,,,,,
AV  ,0,FITTINGS                                                                                            ,2,1/2\" - 8\"                                                                                           ,SCHEDULE 80,,,,,,,,
AV  ,0,FLANGES                                                                                             ,1,,CLASS 150 CPVC FLAT FACE\, ASTM D-1784,,,,,,,,
AV  ,0,FLANGES                                                                                             ,2,1/2\" - 8\"                                                                                           ,SOCKETWELD\, SCHEDULE 80 BORE,,,,,,,,
AV  ,0,FLANGES                                                                                             ,3,1/2\" - 4\"                                                                                           ,BLIND,,,,,,,,
AV  ,0,GASKETS                                                                                             ,1,,TEFLON FULL FACE 1/8\" THICK\, GARLOCK GYLON 3500 OR  EQUAL,,146,,,,,SILVERM3,2008-4-5
AV  ,0,JOINT COMPOUND                                                                                      ,1,,PRIMER FOR CEMENT CPVC,,,,,,,,
AV  ,0,JOINT COMPOUND                                                                                      ,2,,CEMENT SOLVENT CPVC ASTM F493,,,,,,,,
AV  ,0,JOINTS                                                                                              ,1,1/2\" - 8\"                                                                                           ,(SEE SPECIAL NOTE H BELOW),,,,,,,,
AV  ,0,PIPE                                                                                                ,1,,SEAMLESS PE CPVC ASTM D-1784/F441,,,,,,,,
AV  ,0,PIPE                                                                                                ,2,1/2\" - 8\"                                                                                           ,SCHEDULE 80,,,,,,,,
AV  ,0,UNIONS                                                                                              ,1,,CPVC SOCKETWELD ASTM D1784/F439\, W/VITON O-RING,,,,,,,,
AV  ,0,UNIONS                                                                                              ,2,1/2\" - 8\"                                                                                           ,SCHEDULE 80 BORE,,,,,,,,
AV  ,0,WASHERS                                                                                             ,1,,FLAT CUT STEEL (USE FOR ALL 1/2\" AND LARGER JOINTS AT BOTH HEAD AND NUT),,,,,,,,
BA  ,0,BOLTING                                                                                             ,1,,ASTM A307 GR B MACHINE BOLT WITH ASTM A194 GR 2H HEAVY HEXNUT,,,,,,,,
BA  ,0,BRANCH CONN                                                                                         ,1,,USE FITTINGS (VICTAULIC),,,,,,,,
BA  ,0,FITTINGS                                                                                            ,1,,CAST DUCTILE IRON\, GROOVED ENDS FOR VICTAULIC COUPLINGS\, ASTM A536,,,,,,,,
BA  ,0,FITTINGS                                                                                            ,2,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
BA  ,0,FLANGE ADAPTOR NIPPLE                                                                               ,1,,CARBON STEEL\, GROOVED/CLASS 150 FLAT FACE FLANGED\, ASTM A105/ASTM A53 GR B\, VICTAULIC #45,,,,,,,,
BA  ,0,FLANGE ADAPTOR NIPPLE                                                                               ,2,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
BA  ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL ASTM A105\, ASME B16.5,,9  ,28 ,,,,,
BA  ,0,FLANGES                                                                                             ,2,3\" - 10\"                                                                                            ,SLIP-ON\, RAISED FACE,,,,,,,,
BA  ,0,FLANGES                                                                                             ,3,3\" - 10\"                                                                                            ,SLIP-ON\, FLAT FACE,,,,,,,,
BA  ,0,GASKETS                                                                                             ,1,,1/8\" THICK NATURAL RUBBER,,146,,,,,SILVERM3,2008-4-5
BA  ,0,KNIFE GATE VALVES                                                                                   ,1,,CLASS 125 CAST SEMI-STEEL,,,,,,,,
BA  ,0,KNIFE GATE VALVES                                                                                   ,2,3\" & LARGER                                                                                         ,RAISED FACE FLANGED,V00030,124,,,,,,
BA  ,0,MECHANICAL JOINT COUPLING                                                                           ,1,,CAST DUCTILE IRON ASTM A536 W/GR E GASKET\, BOLTS & NUTS,,,,,,,,
BA  ,0,MECHANICAL JOINT COUPLING                                                                           ,2,3\" - 10\"                                                                                            ,VICTAULIC #77,,,,,,,,
BA  ,0,PIPE                                                                                                ,1,,WELDED STEEL\, ASTM A53 GR B OR API 5L GR B\, GROOVED ENDS FOR VICTAULIC COUPLINGS\, ASME B36.10M,,,,,,,,
BA  ,0,PIPE                                                                                                ,2,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
BA  ,0,PIPE ADAPTOR NIPPLE                                                                                 ,1,,CARBON STEEL\, GROOVED/BEVELED ASTM A53 GR B\, VICTAULIC #42,,,,,,,,
BA  ,0,PIPE ADAPTOR NIPPLE                                                                                 ,2,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
BV  ,0,BALL VALVES                                                                                         ,1,,150 PSIG SOLID PVC,,,,,,,,
BV  ,0,BALL VALVES                                                                                         ,2,1/2\" - 3\"                                                                                           ,SOCKETWELD,V00830,,,,,,,
BV  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,PCSSME  ,1997-11-13
BV  ,0,BRANCH CONN                                                                                         ,1,,USE TEES AND REDUCING BUSHINGS,,,,,,,,
BV  ,0,CHECK VALVES                                                                                        ,1,,150 PSIG SOLID PVC,,,,,,,,
BV  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 4\"                                                                                           ,SOCKETWELD,V00530,,,,,,,
BV  ,0,FITTINGS                                                                                            ,1,,SOLID PVC SOCKETWELD\, TYPE 1 (CLASS 12454-B)\, GR 1\,ASTM D-2467,,,,,,,,
BV  ,0,FITTINGS                                                                                            ,2,1/2\" - 12\"                                                                                          ,SCHEDULE 80 BORE,,,,,,,PCSSME  ,1997-11-13
BV  ,0,FLANGES                                                                                             ,1,,CLASS 125 SOLID PVC FLAT FACE\, TYPE 1 (CLASS 12454-B) GR 1 ASTM D-2467,,,,,,,,
BV  ,0,FLANGES                                                                                             ,2,1/2\" - 12\"                                                                                          ,SOCKETWELD\, SCHEDULE 80 BORE,,,,,,,,
BV  ,0,FLANGES                                                                                             ,3,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
BV  ,0,GASKETS                                                                                             ,1,,ETHYLENE PROPYLENE RUBBER (EPDM) 1/8\" THICK,,146,,,,,,
BV  ,0,JOINT COMPOUND                                                                                      ,1,,SOLVENT CEMENT PVC\, ASTM D-2564,,,,,,,,
BV  ,0,PIPE                                                                                                ,1,,SEAMLESS SOLID PVC\, TYPE 1 (CLASS 12454-B)\, GR 1\,ASTM D-1784,,,,,,,,
BV  ,0,PIPE                                                                                                ,2,1/2\" - 12\"                                                                                          ,SCHEDULE 80,,,,,,,,
BV  ,0,WASHERS                                                                                             ,1,,FLAT CUT STEEL (USE FOR ALL 1/2\" AND LARGER JOINTS AT BOTH HEAD AND NUT),,,,,,,,
BV1 ,0,BALL VALVES                                                                                         ,1,,150 PSIG CPVC\, ASTM D-1784\, CLASS 23447-B,,,,,,,PCSSME  ,1999-6-24
BV1 ,0,BALL VALVES                                                                                         ,2,1/2\" - 3\"                                                                                           ,SOCKETWELD,V00831,,,,,,PCSSME  ,1999-6-24
BV1 ,0,BOLTING                                                                                             ,1,,MACHINE BOLTS\, CARBON STEEL ASTM A307 GR. B WITH ONE ASTM A194 GR. 2H HEAVY HEX NUTS. TO BE SUPPLIED WITH TWO FLAT CUT STEEL WASHRERS.,,,,,,,PCSSME  ,1999-6-24
BV1 ,0,BRANCH CONN                                                                                         ,1,,USE TEES AND REDUCING BUSHINGS,,,,,,,,
BV1 ,0,CHECK VALVES                                                                                        ,1,,150 PSIG CPVC\, ASTM D-1784\, CLASS 23447-B,,,,,,,PCSSME  ,1999-6-24
BV1 ,0,CHECK VALVES                                                                                        ,2,1/2\" - 4\"                                                                                           ,SOCKETWELD,V00531,,,,,,PCSSME  ,1999-6-24
BV1 ,0,FITTINGS                                                                                            ,1,,CPVC SOCKETWELD\, ASTM D-1784 (CLASS 23447-B) AND ASTM F-439,,,,,,,PCSSME  ,1999-6-24
BV1 ,0,FITTINGS                                                                                            ,2,1/2\" - 12\"                                                                                          ,SCHEDULE 80 BORE,,,,,,,,
BV1 ,0,FLANGES                                                                                             ,1,,CLASS 125 CPVC FLAT FACE\, ASTM D-1784 (CLASS 23447-B)\, DRILLING PER ASME B16.5,,,,,,,PCSSME  ,1999-6-24
BV1 ,0,FLANGES                                                                                             ,2,1/2\" - 12\"                                                                                          ,SOCKETWELD\, SCHEDULE 80 BORE,,,,,,,,
BV1 ,0,FLANGES                                                                                             ,3,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
BV1 ,0,GASKETS                                                                                             ,1,,ETHYLENE PROPYLENE RUBBER (EPDM) 1/8\" THICK,,146,,,,,,
BV1 ,0,JOINT COMPOUND                                                                                      ,1,,CPVC SOLVENT CEMENT\, ASTM D-2564 (F-493),,,,,,,PCSSME  ,1999-7-6
BV1 ,0,PIPE                                                                                                ,1,,SEAMLESS CPVC\, ASTM D-1784 (CLASS 23447-B) AND ASTM F-441,,,,,,,PCSSME  ,1999-6-24
BV1 ,0,PIPE                                                                                                ,2,1/2\" - 12\"                                                                                          ,SCHEDULE 80,,,,,,,,
BV2 ,0,BALL VALVES                                                                                         ,1,,150 PSIG\, PVC\, ASTM D-1784\, CLASS 13447-B,,,,,,,PCSSME  ,1999-7-20
BV2 ,0,BALL VALVES                                                                                         ,2,1/2\" - 3\"                                                                                           ,SOCKETWELD,V00830,,,,,,,
BV2 ,0,BOLTING                                                                                             ,1,,MACHINE BOLTS\, CARBON STEEL\, ASTM A307 GR. B WITH ONE ASTM A194 GR. 2H HEAVY HEX NUT. TO BE SUPPLIED WITH TWO FLAT CUT STEEL WASHERS,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,BRANCH CONN                                                                                         ,1,,USE TEES AND REDUCING BUSHINGS,,,,,,,,
BV2 ,0,CHECK VALVES                                                                                        ,1,,150 PSIG\, PVC\, ASTM D-1784\, CLASS 13447-B,,,,,,,PCSSME  ,1999-7-20
BV2 ,0,CHECK VALVES                                                                                        ,2,1/2\" - 4\"                                                                                           ,SOCKETWELD,V00530,,,,,,,
BV2 ,0,FITTINGS                                                                                            ,1,,PVC SOCKETWELD\, ASTM D-2467\, TYPE 1 (CLASS 12454-B)\, GR 1,,,,,,,PCSSME  ,1999-7-20
BV2 ,0,FITTINGS                                                                                            ,2,1/2\" - 4\"                                                                                           ,SCHEDULE 80 BORE,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,FITTINGS                                                                                            ,3,6\" - 12\"                                                                                            ,SCHEDULE 40 BORE,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,FLANGES                                                                                             ,1,,CLASS 125 PVC FLAT FACE\, ASTM D-2467\, TYPE 1 (CLASS 12454-B) GR 1,,,,,,,PCSSME  ,1999-7-20
BV2 ,0,FLANGES                                                                                             ,2,1/2\" - 4\"                                                                                           ,SOCKETWELD\, SCHEDULE 80 BORE,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,FLANGES                                                                                             ,3,6\" - 12\"                                                                                            ,SOCKETWELD\, SCHEDULE40 BORE,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,FLANGES                                                                                             ,4,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
BV2 ,0,GASKETS                                                                                             ,1,,ETHYLENE PROPYLENE RUBBER (EPDM)\, 1/8\" THICK\, FULL FACE,,146,,,,,PCSSME  ,1999-7-20
BV2 ,0,JOINT COMPOUND                                                                                      ,1,,SOLVENT CEMENT PVC\, ASTM D-2564,,,,,,,,
BV2 ,0,PIPE                                                                                                ,1,,SEAMLESS SOLID PVC\, ASTM D-1784\, TYPE 1 (CLASS 12454-B)\, GR 1,,,,,,,PCSSME  ,1999-7-20
BV2 ,0,PIPE                                                                                                ,2,1/2\" - 4\"                                                                                           ,SCHEDULE 80,,,,,,,PCSSME  ,1999-6-24
BV2 ,0,PIPE                                                                                                ,3,6\" - 12\"                                                                                            ,SCHEDULE 40,,,,,,,PCSSME  ,1999-6-24
CA  ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01810,25 ,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01810,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01810,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX),,4  ,16 ,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,6,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,7,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,8,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,9,,STL FLOATING BALL\, 1000 PSIG (400F MAX),,16 ,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1997-9-9
CA  ,0,BALL VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1997-9-9
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW  X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW  X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01162,25 ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V01160,25 ,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, SWB\, 321SS BELLOWS,V01162,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, SWB\, INCO 625 BELLOWS,V01160,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\,WB\, 321SS BELLOWS,V01472,,,,,,PCSSME  ,1997-1-21
CA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01470,,,,,,PCSSME  ,1997-1-21
CA  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,PCSSME  ,1996-12-16
CA  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CA  ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V01875,16 ,,,,,PCSSME  ,1999-5-11
CA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CA  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CA  ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CA  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,PCSSME  ,1997-11-17
CA  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-6-27
CA  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CA  ,0,FITTINGS                                                                                            ,5,,WELDED STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9\, RT ENTIRE WELDS 100%.,,,,,,,PCSSME  ,1997-7-10
CA  ,0,FITTINGS                                                                                            ,6,26\" & LARGER                                                                                        ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CA  ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CA  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CA  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CA  ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,9  ,,,,,,
CA  ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CA  ,0,FLANGES                                                                                             ,6,,CLASS 150 STEEL RAISED FACE ASTM A105 ASTM B16.47 SERIES A,,10 ,,,,,SILVERM3,2008-12-1
CA  ,0,FLANGES                                                                                             ,7,26\" & LARGER                                                                                        ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CA  ,0,FLANGES                                                                                             ,8,26\" & LARGER                                                                                        ,BLIND,,,,,,,,
CA  ,0,GASKETS                                                                                             ,1,24\" AND SMALLER                                                                                     ,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-12-5
CA  ,0,GASKETS                                                                                             ,2,26\" AND LARGER                                                                                      ,1/8\" KAMPROFILE STYLE: 316 RING CORE\, 0.020\" FLEXIBLE GRAPHITE POLYCARBON GRADE APX-2\,  LOOSE FITTING CARBON STEEL CENTERING RING.  SEE CBU-GIS 42-0003 FOR GASKET SPECIFICATION,,136,,,,,SILVERM3,2008-12-5
CA  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,PCSJKA  ,1997-12-8
CA  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CA  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CA  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CA  ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CA  ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CA  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CA  ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CA  ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CA  ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-19
CA  ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-19
CA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\"FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CA  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CA  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V01807,14 ,19 ,176,,,PCSSME  ,1999-1-6
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03807,4  ,,,,,,
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
CA  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CA  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CA  ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,184,,,,,PCSSME  ,1998-8-10
CA  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,PWTKXY  ,1996-12-16
CA  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1996-12-16
CA  ,0,PIPE                                                                                                ,4,,EFW STEEL\, ASTM A672\, GRADE C65\, CLASS 22,,,,,,,PWTKXY  ,1996-12-16
CA  ,0,PIPE                                                                                                ,5,26\" & LARGER                                                                                        ,CALC WALL THICKNESS (.375\" WALL MINIMUM),,,,,,,PCSSME  ,1997-4-2
CA  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CA  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND OR HEX HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,SILVERM3,2008-4-3
CA  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CA  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,2\" - 36\"                                                                                            ,RAISED FACE FLANGED\, VITON SEALS,V01780,12 ,13 ,15 ,,,,
CA  ,0,TWIN SEAL PLUG VALVES FOR MTBE GREATER THAN 12% (MAX. 180F)                                         ,1,,CLASS 150 STEEL,,,,,,,,
CA  ,0,TWIN SEAL PLUG VALVES FOR MTBE GREATER THAN 12% (MAX. 180F)                                         ,2,2\" - 36\"                                                                                            ,RAISED FACE FLANGED\, GVM OR KALREZ SEALS,V01781,12 ,13 ,21 ,,,,
CA  ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CA  ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CA2 ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01810,25 ,,,,,,
CA2 ,0,BALL VALVES                                                                                         ,3,3\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01810,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,4,,CLASS 300 STEEL RF FLGD (400F MAX),,4  ,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,5,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,,,,,,,
CA2 ,0,BALL VALVES                                                                                         ,6,3\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,7,,STL FLOATING BALL\, 1000 PSIG (400F MAX),,,,,,,PCSSME  ,1999-6-24
CA2 ,0,BALL VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,,
CA2 ,0,BALL VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,,
CA2 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CA2 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CA2 ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,CHECK VALVES                                                                                        ,2,2\" - 3\"                                                                                             ,SWING\, RAISED FACE FLANGED,V01520,,,,,,PCSSME  ,1999-6-24
CA2 ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CA2 ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CA2 ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CA2 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CA2 ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,,
CA2 ,0,FITTINGS                                                                                            ,4,2\" - 3\"                                                                                             ,STD WEIGHT,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,329,,,,,PCSSME  ,1999-7-6
CA2 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CA2 ,0,FLANGES                                                                                             ,3,2\" - 3\"                                                                                             ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,FLANGES                                                                                             ,4,1/2\" - 3\"                                                                                           ,BLIND,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CA2 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CA2 ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 3\"                                                                                             ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,184,334,335,336,,PCSSME  ,1999-7-6
CA2 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CA2 ,0,PIPE                                                                                                ,3,2\" - 3\"                                                                                             ,STD WEIGHT,,,,,,,PCSSME  ,1999-6-24
CA2 ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CA2 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CA2 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CA2 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CA2 ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
